Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10105060,2024-12-30,0.0067,,,,,0.315971,6.89071,130.54652,,,0.547657,46.75,10.8,250.0,0.00855,7.71299,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10105060,2025-01-03,0.0068,,0.0233378,0.0728397,,0.175028,11.37801,94.95154,,,0.736486,,9.3,249.83,0.00786,12.3857,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,2,0,D1,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10105060,2025-07-09,,,0.14402,0.258094,,0.715578,38.52901,258.75508,,,9.35642,,8.6,208.42,0.008182,48.97342,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105060,2026-01-17,,,,0.174164,,0.620794,38.34538,225.49306,,,4.26468,,6.5,12.59,0.065428,43.3842,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105504,2024-10-08,0.0178,,,0.230391,0.157238,0.76605,33.68344,323.69592,0.0,6.06026,,43.38,9.2,165.76,0.012036,34.81069,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87522,2023.0,2024-02-09,132,31.5,14600.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,2.135523613963039,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10105504,2026-01-08,,,,0.350907,0.323501,1.06079,65.23058,407.49133,,,3.22085,,6.6,7.02,0.106667,70.21599,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87522,2023.0,2024-02-09,132,31.5,14600.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,2.135523613963039,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,75.0,96.66666666666667,Excellent,False,,,,
10105660,2024-07-27,,,,,,,29.33,30.65,,,5.4,,8.9,1820.0,0.00139,34.73,3,False,False,False,50 MVA 132/33KV PTR - I,PTR 50MVA,M/s. ECE Industries,S-87505,2023.0,2024-01-11,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,2.21492128678987,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105660,2025-10-14,,,,,,,57.95,103.3,,,7.77,,20.3,,,65.72,3,False,False,False,50 MVA 132/33KV PTR - I,PTR 50MVA,M/s. ECE Industries,S-87505,2023.0,2024-01-11,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,2.21492128678987,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10105719,2024-03-12,,,,,,,,,,,,,15.9,263.29,0.003593,,0,False,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10105719,2024-03-13,,,,,,,,,,,,,10.8,177.76,0.006007,,0,False,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10105719,2024-09-11,,,,0.47065,0.597093,3.58841,26.06739,463.88084,,,48.84553,,10.7,320.87,0.003288,79.49782,6,True,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10105719,2025-04-19,,,,0.447003,0.752471,1.53784,19.97911,461.25464,,,16.32373,,10.1,455.85,0.002322,38.98006,6,True,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10105719,2025-11-18,,,0.125919,0.76428,1.71938,2.91859,33.02168,659.19357,,,24.58404,,8.7,440.36,0.002021,63.07325,7,True,True,True,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0,Normal,0,1.0,4,0,T2,PD,,D1,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105720,2024-05-04,,,,,,,12.22937,82.28148,,,,,8.7,415.07,0.002433,12.22937,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105720,2024-05-09,,,,,,,10.31156,115.07058,,,,,7.1,191.07,0.004474,10.31156,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10105720,2025-04-05,,,,0.155898,0.197275,,60.86341,295.07472,,,2.95932,,7.3,9.2,0.093538,64.2058,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105720,2025-12-15,,,,0.279187,0.299771,1.39292,140.80429,471.25611,,,6.73886,,4.2,6.78,0.117509,149.51554,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,75.0,93.33333333333333,Excellent,False,,,,
10105721,2023-04-04,,,,,,,,,,,,,9.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10105721,2024-04-01,,,,,,,,,,,,,15.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10105721,2024-04-03,,,,,,,,,,,,,16.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10105721,2024-04-10,,,,,,,,,,,,,9.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10105721,2024-04-12,,,,,,,,,,,,,15.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10105721,2024-04-13,,,,,,,,,,,,,9.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10105721,2025-06-27,0.0396,,,0.641087,0.481629,0.670976,11.67062,309.23621,,,,43.1,4.4,2.71,0.226191,13.47623,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,75.0,97.05882352941177,Excellent,False,,,,
10105721,2026-02-24,0.0338,,,0.812801,0.636964,1.73768,69.71782,378.20751,,,5.42169,39.75,9.2,2.34,0.250999,78.31781,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,75.0,94.11764705882354,Excellent,False,,,,
10105722,2024-06-15,,,,,,,6.6,19.0,,,5.0,,5.0,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10105722,2024-06-16,,,,,,,4.0,27.0,,,4.7,,6.6,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10105722,2024-06-17,,,,,,,6.4,19.0,,,6.2,,4.4,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10105722,2024-06-21,,,,,,,2.4,9.1,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10105722,2024-07-22,,,,,,,21.4,158.0,,,10.0,,10.6,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10105722,2025-04-25,,,,,,,37.2,1423.4,,,3.8,,5.6,146.4,0.004813,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10105722,2025-06-02,,,,,,,,,,,,,11.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10105722,2025-12-19,,,,,,,44.6,240.9,,,3.0,,3.4,389.08,0.004673,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105723,2024-05-03,,,,,,,,,,,,,10.0,437.39,0.006423,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10105723,2024-05-07,,,,,,,,6.72,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10105723,2024-05-08,,,,,,,,11.42,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10105723,2024-05-09,,,,,,,,13.07,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10105723,2024-05-10,,,,,,,,14.99,,,,,11.7,991.63,0.002363,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10105723,2024-05-14,,,,,,,4.95,20.92,,,,,10.1,,,4.95,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10105723,2024-06-07,,,,,,,5.51,10.92,,,,,11.4,,,5.51,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10105723,2024-12-27,,,,,,,20.42,43.59,,,12.58,,12.1,,,33.0,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10105723,2025-07-08,,,,,,,83.8,272.17,,,25.38,,10.7,,,109.18,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10105723,2025-12-23,,,,,,,81.75,411.48,,,13.35,43.11,12.0,28.61,0.029249,95.1,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10105839,2024-05-07,,,,0.13502,,0.129988,3.88893,97.73781,,,,,13.3,350.69,0.003408,4.06595,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10105839,2024-05-08,,,,0.180303,,0.132819,7.01582,62.65736,,,,,10.3,472.92,0.003444,7.374,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10105839,2024-05-09,,,,0.155247,,,7.85616,54.55224,,,,,10.3,511.58,0.003152,8.011407,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10105839,2024-11-18,,,,0.192141,0.18787,1.75489,23.31475,199.35222,,,13.44121,,5.7,17.2,0.048922,38.83258,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105839,2025-06-05,,,,0.142663,0.234491,1.90185,42.48167,209.70294,,,19.11969,,9.2,23.62,0.047674,63.88036,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105839,2025-12-10,,,,0.244614,0.26885,4.44744,105.20992,440.26084,,,30.55523,,6.1,7.6,0.084512,140.73461,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10105846,2024-11-06,,,,0.0941702,,0.681405,15.93763,143.50213,,,,,9.2,20.87,0.031312,16.70308,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105846,2024-11-12,0.0205,,,,,0.250789,13.64389,196.47884,,,,41.4,5.3,21.63,0.037058,13.92585,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10105846,2025-08-03,,,,0.112758,,0.659862,63.67629,319.40207,,,5.67539,,3.1,27.03,0.034698,70.12346,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105846,2026-02-18,,,,0.163819,,0.678426,72.30489,205.52476,,,6.08987,,10.2,9.12,0.074585,79.23372,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10106060,2024-07-02,0.0251,,0.421699,1.29521,0.184385,0.806821,48.96972,1095.23786,100.48095,107.24801,,20.29,37.5,56.35,0.006417,51.63445,6,True,False,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,25.0,100.0,100.0,86.76470588235294,Excellent,False,717.0,64.6,35.4,Good
10106060,2024-09-20,,,1.18967,3.15024,0.306109,1.5554,32.86137,1741.95841,0.0,0.0,,21.9,39.1,46.92,,39.04159,6,True,False,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,DT,7,0.75,2,1,DT,,,,T1,7.8359375,0.85,78.359375,,25.0,,,66.04567307692308,Poor,True,,,,
10106060,2025-06-12,0.0179,,6.70745,3.95047,0.455691,1.32157,65.74539,2204.01834,,,,21.33,44.1,55.06,0.007175,78.1949,6,True,False,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,D2,3,0.75,2,1,D2,,,,T1,8.7578125,0.95,87.578125,,25.0,100.0,100.0,79.45772058823529,Poor,True,,,,
10106060,2026-02-07,0.0852,,15.10283,5.93734,1.75829,1.40489,31.87652,1833.02031,,,1.58119,22.03,33.7,53.79,0.006069,57.67534,7,True,True,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,T1,4,0.571,3,2,D2,T1,,,T1,8.180555555555555,0.95,81.80555555555556,,25.0,75.0,100.0,73.12091503267975,Good,False,,,,
10106061,2024-07-02,0.0174,,0.410613,0.367076,,0.485505,20.12666,414.90676,0.0,0.0,,34.37,16.7,280.74,0.002827,21.34058,5,True,False,True,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,Normal,0,1.0,2,0,D2,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10106061,2024-09-20,,,,,,,,,,,,,15.2,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10106061,2025-06-12,0.0069,,1.82054,0.952845,,0.630696,36.45505,815.65191,,,,33.84,23.9,178.92,0.003785,39.88423,5,True,False,True,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,D2,3,0.75,2,1,D2,,,,T1,9.038461538461538,1.0,90.38461538461539,,50.0,100.0,100.0,85.52036199095024,Poor,True,,,,
10106061,2026-02-07,0.0472,,4.3137,1.67009,0.307381,0.870065,18.01392,632.16558,,,,33.94,11.0,210.06,0.003081,25.1534,6,True,False,True,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0,D2,3,0.75,2,1,D2,,,,T1,8.7578125,0.95,87.578125,,75.0,100.0,100.0,88.28125,Poor,True,,,,
10106940,2024-08-07,,,,,,,15.0,61.9,,,7.9,,4.4,226.68,0.003269,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10106940,2024-08-08,,,,,,,16.4,79.6,,,3.4,,4.8,240.72,0.003099,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10106940,2024-08-09,,,,,,,12.6,70.4,,,9.5,,5.1,265.67,0.003065,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10106940,2024-08-13,,,,,,,15.3,61.7,,,4.7,,4.5,266.5,0.002939,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10106940,2025-06-03,,,,,,,,153.2,,,15.6,,3.9,287.3,0.003859,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10106940,2026-03-10,,,,,,,40.2,213.8,,,15.9,,11.799999999999999,349.73,0.004942,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10107033,2024-07-06,,,,,,,,5.63,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10107033,2024-07-07,,,,,,,,6.7,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10107033,2024-07-08,,,,,,,,8.7,,,,,15.1,936.58,0.002799,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10107033,2024-07-12,,,,,,,4.79,14.2,,,,,,,,4.79,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10107033,2024-08-06,,,,,,,8.64,17.85,,,8.57,,,,,17.21,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10107033,2024-10-09,,,,,,,15.29,24.07,,,18.27,,11.5,665.99,0.003304,33.56,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10107033,2025-03-04,,,,,,,12.77,17.93,,,10.09,,11.4,,,22.86,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10107033,2025-08-25,,,,,,,74.71,216.83,,,21.05,,12.9,,,95.76,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10107033,2025-12-08,,,,,,,,,,,,,,83.26,0.027754,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,100.0,100.0,Excellent,False,,,,
10107145,2024-05-03,,,,,,0.112269,10.97847,83.04119,,,,,,,,11.09074,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-4,PTR31.5MVA,ECE INDUSTRIES LTD,S-87536,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10107145,2024-12-11,,,,,,0.521605,22.5151,230.52735,,,0.982528,,7.1,16.28,0.058631,24.02507,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-4,PTR31.5MVA,ECE INDUSTRIES LTD,S-87536,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107145,2025-09-10,,,,,,0.472797,12.44703,265.52462,,,,,8.3,29.79,0.049452,12.91962,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-4,PTR31.5MVA,ECE INDUSTRIES LTD,S-87536,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107298,2024-05-08,,,,,,,,,,,,,37.8,,,,0,False,False,False,ICT-III OLTC R PHASE,PTR OLTC,T&R,101894,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10107299,2024-05-08,,,,,,,,,,,,,29.6,,,,0,False,False,False,ICT-III OLTC Y PHASE,PTR OLTC,T&R,101894,2016.0,,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10107300,2024-05-08,,,,,,,,,,,,,24.3,,,,0,False,False,False,ICT-III OLTC B PHASE,PTR OLTC,T&R,101894,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10107335,2024-05-26,,,,,,,,,,,,,5.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10107335,2024-05-30,,,,,,0.104067,0.0867313,45.4815,,,,45.84,10.5,261.02,0.003884,0.22148,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10107335,2024-06-02,,,,,,0.0919114,0.0816907,46.94776,,,,43.09,8.9,63.77,0.007484,0.2252,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107335,2024-06-07,,,,,,,0.715893,41.89843,,,,40.01,10.6,154.92,0.006341,0.70982,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10107335,2024-06-09,,,,,,,1.1793,48.84997,,,,44.3,7.0,198.12,0.005584,1.1793,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10107335,2024-12-17,,,,0.317855,,0.545839,27.61614,166.87471,,,8.97424,,8.3,17.42,0.05469,37.45352,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107335,2025-08-01,,,,0.801419,0.335201,2.006,108.21073,531.56449,,,21.19853,,12.6,15.23,0.080018,132.52171,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10107335,2026-02-17,0.0453,,,0.428405,0.23784,0.755418,45.30969,249.76835,,,,42.25,19.7,7.45,0.093721,46.64642,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10107336,2024-08-03,,,,,,,8.1,54.0,,,6.8,,6.5,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10107336,2024-08-04,,,,,,,7.2,64.4,,,5.8,,5.0,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10107336,2024-08-05,,,,,,,9.4,81.4,,,6.7,,5.1,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10107336,2024-09-17,,,,,,,15.1,63.5,,,9.1,,4.7,111.47,0.00344,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107336,2025-02-21,,,,,,,28.2,121.3,,,4.4,,3.5,133.42,0.004855,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107336,2025-08-25,,,,,,,,190.5,,,,,5.5,202.35,0.005937,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107365,2024-06-14,,,,,,0.0938604,2.7339,66.3768,,,,,7.5,211.72,0.004408,2.82588,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10107365,2024-06-23,,,,,,0.111594,3.1664,46.4604,,,,,7.0,254.27,0.004188,3.27816,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10107365,2024-08-20,,,0.0,0.0,0.0,0.0,35.2,122.8,,,15.6,,5.5,256.8,0.009062,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5,Normal,0,1.0,2,0,,PD,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10107365,2024-09-16,,,,,,2.45577,11.13881,143.33546,,,,,10.4,213.72,0.007243,13.59719,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10107365,2025-05-08,,,,0.141918,,0.736458,56.18703,253.22473,,,7.74112,,8.8,14.89,0.062889,64.7684,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10107365,2025-10-31,,,,0.139586,,0.645667,55.1282,224.06336,,,4.99039,,5.5,78.0,0.024153,60.90384,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10108075,2024-08-27,,,,,,,27.36,35.51,,,17.97,,6.5,,,45.33,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108075,2025-02-05,,,,,,,44.35,48.67,,,17.48,,5.0,,,61.83,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108075,2025-08-25,,,,,,,90.77,349.6,,,14.68,,12.3,,,105.45,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10108075,2026-01-19,0.03,,,0.26,,,101.74,539.04,,,8.88,43.61,6.9,3330.0,0.000651,110.88,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10108313,2024-06-24,0.0327,,,,,0.209977,4.19185,145.36559,,,,42.42,11.5,508.91,0.001841,4.39006,3,False,False,False,PTR-V [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-11,2024.0,2024-06-21,220,50,30000.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],1.7713894592744694,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10108313,2024-06-26,0.0289,,,0.0789102,,0.176777,12.64469,123.14259,,,,42.5,13.0,651.66,0.001465,12.95164,4,False,False,False,PTR-V [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-11,2024.0,2024-06-21,220,50,30000.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],1.7713894592744694,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10108313,2024-07-02,,,,0.0534162,,0.138098,11.16674,111.58816,,,,,11.9,288.93,0.00345,11.40209,4,False,False,False,PTR-V [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-11,2024.0,2024-06-21,220,50,30000.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],1.7713894592744694,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10108357,2024-06-21,,,,,,,27.75,49.64,,,19.03,,9.3,,,46.78,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108357,2024-07-31,,,,,,,17.06,22.98,,,14.13,,11.5,,,31.19,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10108357,2024-10-08,,,,,,,50.61,55.45,,,24.89,,10.0,,,75.5,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10108357,2025-05-05,,,,,,,51.99,214.65,,,6.98,,8.7,,,58.97,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108357,2025-10-22,,,,0.13,,,100.17,202.05,,,10.04,,14.1,,,110.34,4,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10108493,2025-04-02,,,,,,,,,,,,,4.2,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10108493,2025-05-31,,,,,,,,23.4,,,,,4.7,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108493,2025-06-02,,,,,,,,46.9,,,,,4.5,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10108493,2025-06-09,,,,,,,,,,,4.1,,4.3,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108493,2025-07-08,,,,,,,,79.2,,,,,4.2,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108493,2025-09-08,,,,,,,39.2,131.5,,,6.0,,4.1,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108494,2024-08-11,0.0635,,,,,,,24.7,,,,45.09,3.0,211.2,0.003341,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10108494,2024-08-14,0.0756,,,,,,,48.1,,,,41.38,3.7,393.74,0.002007,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,75.0,100.0,94.11764705882354,Excellent,False,,,,
10108494,2024-10-21,0.0385,,,,,,,26.8,,,,44.26,5.0,320.77,0.00351,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10108494,2024-10-26,,,,,,,,23.5,,,,,4.3,,,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108494,2024-10-27,,,,,,,,24.6,,,,,4.9,,,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10108494,2024-10-28,0.07,,,,,,,22.8,,,,43.22,4.2,573.03,0.002126,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10108494,2024-11-03,,,,,,,,37.5,,,,,5.0,351.21,0.002092,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10108494,2024-11-25,,,,,,,5.8,49.0,,,,,3.6,234.38,0.002159,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10108494,2025-01-23,,,,,,,5.9,31.1,,,,,4.3,193.75,0.002504,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10108494,2025-04-27,,,,,,,14.52,140.18,,,,,6.5,488.43,0.002651,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10108494,2025-10-09,,,,,,,32.4,89.4,,,,,3.5,250.94,0.006968,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109003,2024-08-16,,,,,,,,,,,,,9.7,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10109003,2025-03-17,0.01,,,,,,,,,,,41.77,6.0,1040.0,0.00183,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10109003,2025-07-05,,,,,,,,,,,,,9.5,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10109003,2025-07-12,,,,,,,25.66,90.02,,,,,,,,25.66,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10109003,2025-07-13,,,,,,,27.02,100.47,,,6.57,,,,,33.59,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10109003,2025-07-14,,,,,,,31.99,131.13,,,7.49,,13.0,925.22,0.001923,39.48,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10109004,2024-10-14,,,,,,,,,,,,,8.2,491.94,0.002256,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-04,PTR 50MVA,TELK,120742-13,2024.0,,0,50,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10109004,2024-11-20,,,,,,0.347813,9.16441,202.22587,,,,,10.5,667.67,0.0018,9.48942,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-04,PTR 50MVA,TELK,120742-13,2024.0,,0,50,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10109004,2024-11-21,,,,0.347715,,0.449556,11.30672,234.16944,,,,,9.9,363.74,0.002701,12.16946,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-04,PTR 50MVA,TELK,120742-13,2024.0,,0,50,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10109506,2025-05-23,,,,,,,,,,,,,17.4,349.42,0.002891,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10109506,2025-05-27,,,,,,,,,,,,,7.1,269.57,0.003955,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10109506,2025-06-02,,,,,,,,56.06575,,,,,5.1,218.17,0.014933,0.0,1,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109506,2025-06-10,,,,,,,,,,,,,10.6,,,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10109506,2025-06-12,,,,,,,,,,,,,4.766666666666667,,,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
