Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10109506,2025-06-21,,,,,,,1.18464,25.98109,,,,,4.7,172.43,0.022274,1.18464,2,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109506,2025-06-26,,,,,,,1.48637,62.41676,,,,,5.2,312.05,0.014073,1.48637,2,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109697,2024-10-01,0.0739,,,,,,,,,,,47.83,4.6,211.03,0.00426,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10109697,2024-11-27,0.03,,,,,,11.0,83.5,,,,45.41,3.2,301.26,0.001856,,2,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10109697,2025-02-17,,,,,,,10.6,69.9,,,,,7.0,,,,2,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10109697,2025-02-24,,,,,,,15.5,129.9,,,2.8,,8.6,,,,3,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10109697,2025-03-25,,,,,,,24.9,184.8,,,4.4,,12.4,246.43,0.002287,,3,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10109697,2025-09-29,,,,,,,63.9,702.9,,,,,5.6,151.8,0.002232,,2,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10109766,2025-01-15,,,,0.155901,,0.163609,0.241536,45.50379,,,1.0591,,6.0,479.98,0.0110208,1.620146,5,True,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109766,2025-01-19,,,,,,,,,,,,,4.566666666666666,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10109766,2025-04-16,,,,,,,,,,,,,7.3,168.59,0.019242,,0,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10109766,2025-05-16,,,,0.264271,,,4.08277,88.0901,,,,,13.4,319.97,0.018191,4.38065,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10109766,2025-05-17,,,,0.25355,,,4.1318,125.08573,,,,,7.7,282.1,0.0155,4.38906,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109766,2025-05-18,,,,0.397292,,,6.00417,97.38185,,,,,5.3,350.69,0.017272,6.40145,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10109766,2025-10-11,,,0.308887,0.632159,,0.523451,13.92758,146.45284,,,2.55152,,7.7,228.75,0.012611,17.94081,6,True,False,True,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109767,2025-03-04,,,,,,,,12.7,,,,45.22,3.5,232.87,0.0064600000000000005,,1,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109767,2025-03-05,,,,,,,,26.133333333333336,,,,45.64666666666667,6.1000000000000005,161.15333333333334,0.009677,,1,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109767,2025-03-26,,,,,,,4.0,36.0,,,,,5.0,135.19,0.009555,,2,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109767,2025-04-19,,,,,,,7.3,80.4,,,,,3.8,243.73,0.007921,,2,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109767,2025-08-21,,,,,,,139.5,213.8,,,,,4.0,264.17,0.005497,,2,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109836,2025-05-20,,,,,,,6.61959,72.969,,,,,9.2,150.94,0.013376,6.61959,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109836,2025-05-22,,,,,,0.302704,8.94966,178.51359,,,,,11.9,33.39,0.023803,9.252364,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10109836,2025-07-15,,,,0.128578,,0.3716,27.35464,155.05787,,,4.16415,,4.9,32.74,0.027292,32.04662,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109836,2026-01-21,,,,0.181135,,0.46258,33.43432,196.33084,,,3.04762,,7.3,31.57,0.03741,37.04714,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109958,2025-07-11,,,,,,,,63.9,,,,,4.3,548.26,0.001389,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109958,2025-07-14,,,,,,,,66.4,,,,,5.4,723.66,0.001086,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10109958,2025-07-15,,,,,,,,79.2,,,,,7.2,776.58,0.000919,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109958,2025-07-19,,,,,,,,115.8,,,,,6.9,285.48,0.001799,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109958,2025-08-25,,,,,,,,376.2,,,,,5.3,350.04,0.00199,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10109958,2025-12-19,,,,,,,17.2,154.1,,,4.2,,3.8,1160.0,0.000857,,3,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10110602,2025-01-06,,,0.527155,0.351146,,0.589852,32.2855,231.30396,,,0.578138,,9.1,15.22,0.045202,34.36592,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,87641,2024.0,2024-06-21,132,31.5,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,1.7713894592744694,31.5,Normal,0,1.0,2,0,D2,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10110602,2025-09-10,,,1.28284,0.582143,0.287379,0.820991,17.82934,499.92411,,,,,13.0,97.81,0.017348,20.77753,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,87641,2024.0,2024-06-21,132,31.5,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,1.7713894592744694,31.5,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,75.0,,100.0,89.79166666666667,Poor,True,,,,
10110772,2024-11-27,,,,,,,,7.66,,,4.96,,,,,4.96,2,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10110772,2024-11-28,,,,,,,,10.88,,,,,,,,0.0,1,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10110772,2024-11-29,,,,,,,,11.22,,,,,9.3,279.64,0.00367,0.0,1,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10110772,2024-12-03,,,,,,,,7.77,,,,,,,,0.0,1,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10110772,2024-12-27,,,,,,,5.89,42.5,,,,,9.4,,,5.89,2,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10110772,2025-07-04,,,,1.17,,,44.98,452.6,,,,,14.9,,,46.15,3,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10110772,2026-01-07,,,,1.28,,2.87,104.12,1246.09,,,,,11.8,417.32,0.002434,108.27,4,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10110779,2024-11-26,,,,,,,,,,,,,32.1,,,,0,False,False,False,"170 KVAR, 1700 OHM NGR OF ASPK REACTOR",400KV FB,BHEL,605897,,2002-05-10,400,170 KVAR,1785.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,170.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10110822,2025-03-11,,,,,,,,7.05,,,,,,,,,1,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10110822,2025-03-18,,,,,,,6.02,15.29,,,,,,,,6.02,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10110822,2025-04-08,,,,,,,20.02,108.5,,,18.62,,,,,38.64,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10110822,2025-04-22,,,,0.14,,,14.67,82.05,,,12.9,,14.9,,,27.71,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10110822,2025-06-17,,,,,,,18.69,105.66,,,14.31,,,,,33.0,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10110822,2025-09-22,,,,0.66,,,35.06,171.1,,,13.21,,12.5,2070.0,0.001085,48.93,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10110826,2025-03-20,,,,,,,,,,,,,6.75,1900.0,0.002554,,0,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10110826,2025-03-25,,,,,,,,103.67,,,6.59,,,,,6.59,2,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10110826,2025-03-26,,,,,,,,73.31,,,7.24,,,,,7.24,2,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10110826,2025-03-27,,,,,,,,39.7,,,,,6.3,858.79,0.005342,,1,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10110826,2025-03-31,,,,,,,,43.34,,,6.49,,7.6,,,6.49,2,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10110826,2025-04-24,,,,0.47,,,8.96,66.45,,,7.14,,6.9,,,16.57,4,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10110826,2025-10-03,,,,3.27,0.07,3.61,10.42,53.22,,,,,8.3,,,17.37,5,True,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10110827,2025-03-25,,,,0.77,,,,26.49,,,,,,,,27.264,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10110827,2025-03-26,,,,,,,,31.34,,,6.59,,,,,6.59,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10110827,2025-03-27,,,,,,,,32.28,,,,,7.2,582.95,0.011286,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10110827,2025-04-22,,,,0.261124,,0.250113,8.30411,106.37603,,,,,9.3,429.7,0.010114,8.84113,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10110827,2025-07-29,,,,,,0.233774,10.28456,180.01744,,,,,10.1,184.45,0.012647,10.51656,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10110827,2025-12-18,,,,,,0.52423,23.3917,153.27734,,,5.00777,,6.0,263.36,0.007701,28.9237,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111058,2025-01-02,,,,0.438486,,0.224028,5.33259,93.45366,,,0.973494,,7.8,510.83,0.002117,6.91841,5,True,False,False,500MVA 400/220/33KV ICT-4,PTR 500MVA,TOSHIBA,90814A02,,2024-12-23,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,1.264887063655031,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111058,2025-02-18,,,,0.338522,,0.504287,10.38325,189.96283,,,,,12.7,834.5,0.00142,11.24444,4,False,False,False,500MVA 400/220/33KV ICT-4,PTR 500MVA,TOSHIBA,90814A02,,2024-12-23,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,1.264887063655031,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10111058,2025-10-30,,,,0.273064,,0.714878,29.53606,218.536,,,4.61463,,7.0,623.31,0.001493,35.15476,5,True,False,False,500MVA 400/220/33KV ICT-4,PTR 500MVA,TOSHIBA,90814A02,,2024-12-23,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,1.264887063655031,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111486,2025-01-31,,,,,,,12.1,190.3,,,1.9,36.35,6.9,271.39,0.000907,,3,False,False,False,"33/0.415KV, 630KVA STATION TRANSFORMER",STR BAY,TCC ENERGY SOLUTIONS,TES-0023,2019.0,2025-01-25,132,0.630,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,1.1745379876796715,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111840,2025-07-17,,,,,0.457596,0.391823,2.75193,138.00475,,,,,7.1,601.48,0.001582,3.58333,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111840,2025-07-18,,,,,,,1.57513,83.62988,,,,,4.8,705.0,0.001393,1.57513,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10111840,2025-07-22,,,,,,0.17647,4.06578,138.84445,,,,,4.2,723.82,0.001483,4.24225,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10111840,2025-08-21,,,,,,0.312489,9.89752,196.57812,,,2.58814,,5.9,441.23,0.00242,12.84338,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10111840,2026-01-08,,,,0.128425,,0.622577,15.85842,179.21,,,4.95579,,5.0,243.65,0.002701,21.59761,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111884,2025-02-25,,,,0.243528,,,3.99321,103.81118,,,,,8.9,570.78,0.002283,4.19921,3,False,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111884,2025-02-26,,,,0.19199,,0.190934,4.51994,92.58332,,,,,7.6,995.28,0.001563,4.89706,4,False,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10111884,2025-02-27,,,,0.255952,,0.197706,5.18161,94.99695,,,,,9.1,882.05,0.001625,5.61806,4,False,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10111884,2025-08-03,,,,0.627909,0.158028,0.581725,12.8839,202.6222,,,2.60317,,8.1,176.73,0.008035,16.81814,6,True,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111884,2026-02-18,,,,0.491895,0.131749,0.472213,11.08364,104.50181,,,,,4.9,720.53,0.001836,12.14216,5,True,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111958,2025-02-28,,,,0.145006,,,9.05221,96.23762,,,,,8.2,134.79,0.014636,9.24406,3,False,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10111958,2025-04-26,,,,0.0679157,,0.39067,16.98409,196.67733,,,,,24.0,19.38,0.042047,17.43452,4,False,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10111958,2025-07-10,,,,0.246501,0.371229,1.25115,75.42036,602.87937,,,,,8.0,4.3,0.134812,77.3485,5,True,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,75.0,90.0,Excellent,False,,,,
10111958,2026-01-21,,,,0.431062,0.512418,2.4261,147.35842,868.47458,,,9.04952,,8.4,32.32,0.03925,159.74967,6,True,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10112198,2025-03-14,0.0164,,,,,0.374211,8.21191,175.50768,0.0,0.0,,43.45,12.7,391.1,0.003352,8.54351,3,False,False,False,"400/220 KV,500MVA ICT-III",PTR 500MVA,TOSHIBA,90694A02,2022.0,2025-03-05,400,500,111000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,1.0677618069815196,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10112198,2025-08-20,0.019,,,0.090213,,0.581135,38.7655,345.65362,,,,45.28,6.9,102.3,0.008458,39.3864,4,False,False,False,"400/220 KV,500MVA ICT-III",PTR 500MVA,TOSHIBA,90694A02,2022.0,2025-03-05,400,500,111000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,1.0677618069815196,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10112198,2026-02-17,0.0369,,,0.167499,,0.712432,42.28906,391.68041,,,,42.06,6.6,265.27,0.003766,43.1378,4,False,False,False,"400/220 KV,500MVA ICT-III",PTR 500MVA,TOSHIBA,90694A02,2022.0,2025-03-05,400,500,111000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,1.0677618069815196,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10112813,2025-09-08,,,,,,,,12.37,,,,,9.8,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10112813,2025-09-09,,,,,,,,18.24,,,,,8.8,676.5,0.010066,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10112813,2025-09-10,,,,,,,,22.35,,,,,11.6,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10112813,2025-09-11,,,,,,,,24.34,,,,,9.2,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10112813,2025-09-15,,,,,,,,18.02,,,,,,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10112813,2025-10-15,,,,,,,5.18,29.13,,,6.57,,13.2,428.4,0.013325,11.75,3,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10112813,2025-11-28,,,,,,,12.24,103.66,,,5.84,,7.6,,,18.08,3,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10112813,2026-02-23,,,,,,,,,,,,,,732.08,0.006059,,0,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,100.0,100.0,Excellent,False,,,,
10113203,2025-08-22,,,,,,,,,,,,,7.3,734.66,0.002922,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10113203,2025-09-06,,,,,,,,,,,,,5.533333333333334,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10113203,2025-09-10,,,,,,,,29.49,,,,,,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10113203,2025-09-19,,,,,,,,,,,,,4.9,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10113203,2025-09-23,,,,,,,6.37,305.6,,,,,8.8,,,6.37,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10113203,2025-09-25,,,,,,,2.69,23.33,,,5.95,,7.4,1090.0,0.00145,8.64,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10113203,2025-09-26,,,,,,,,13.7,,,,,8.2,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10113203,2025-09-28,,,,,,,,11.43,,,,,12.8,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10113203,2025-10-03,,,,,,,5.07,35.23,,,6.65,,,,,11.72,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10113203,2025-10-21,,,,,,,6.82,58.22,,,7.28,,8.6,,,14.1,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10113203,2026-01-01,,,,,,,12.36,90.65,,,,,7.3,2080.0,0.000609,12.36,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10113829,2026-01-13,,,,,,,,32.008,,,,,3.0,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10113829,2026-01-14,,,,,,,,29.0,,,,,4.6,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10113829,2026-01-20,,,,,,,,35.7,,,,,4.5,1250.0,0.001108,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10113829,2026-02-13,,,,,,,3.77,40.2,,,,,5.4,827.66,0.001409,,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10114137,2025-09-09,0.01,,,,,,,,,,,46.35,17.3,2710.0,0.001616,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,100.0,89.28571428571429,Excellent,False,,,,
10114137,2025-09-15,,,,,,,,,,,,,12.600000000000001,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10114137,2025-09-19,,,,,,,,,,,,,8.75,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10114137,2025-09-26,,,,,,,,,,,,,9.7,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10114137,2025-10-03,,,,,,,,,,,,,7.8,1080.0,0.002579,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10114137,2025-10-17,,,,,,,,,,,,,5.766666666666667,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10114137,2025-11-06,,,,,,,,32.6,,,,,3.7,,,,1,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10114137,2025-11-07,,,,,,,,51.5,,,,,4.1,,,,1,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10114137,2025-11-08,,,,,,,,36.545,,,,,7.4,1850.0,0.001458,,1,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10114137,2025-11-14,,,0.75,,,,3.46,25.26,,,,,,,,4.21,3,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10114137,2025-11-17,,,,,,,2.27,53.42,,,,,8.5,,,2.27,2,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10114137,2025-12-05,,,,,,,7.03,73.03,,,,,7.8,,,7.03,2,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10114490,2025-06-17,,,,,,,,72.7,,,,,12.2,,,,1,False,False,False,400KV 63MVAR REACTOR,BR BAY,BHEL,6005769,1999.0,2025-06-17,400,,39650.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,0.783025325119781,,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10114625,2025-07-17,0.03,,,,,,,,,,,33.97,7.0,396.64,0.001393,,0,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,HHE,,,,132,15,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10114625,2025-08-07,0.04,,,,,,,86.2,,,,33.34,5.5,296.21,0.001866,,1,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,HHE,,,,132,15,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,,15.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10114642,2025-07-08,,,,,,,,,,,,,20.8,,,,0,False,False,False,33KV/415V100KVA STATION TRANSFORMER,STR,HYDERABAD INSTRUMENT T/F,18014,2017.0,2018-03-29,132,0.1,400.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10114765,2025-11-20,,,,,,,,,,,,,7.2,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10114765,2025-11-22,,,,,,,,,,,,,6.8,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10114765,2026-01-08,,,,,,,,,,,,,3.95,1800.0,0.000891,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10114765,2026-01-14,,,,0.12,,,3.13,45.77,,,,,6.3,,,3.25,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10114765,2026-01-15,,,,0.17,,,4.67,68.07,,,,,9.8,,,4.84,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10114765,2026-01-16,,,,0.18,,,5.19,86.29,,,,,5.7,2760.0,0.001058,5.37,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10114765,2026-01-21,,,,0.19,,,5.88,86.98,,,,,4.1,,,6.07,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10114765,2026-02-15,,,,0.11,,,5.91,40.97,,,,,7.3,825.33,0.002069,6.02,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10114766,2025-09-19,,,,,,,,,,,,,12.8,247.91,0.009782,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10114766,2025-09-22,,,,,,,,,,,,,12.5,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10114766,2025-09-24,,,,,,,,,,,,,9.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10114766,2025-10-31,,,,,,,,55.5,,,,,,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10114766,2025-11-01,,,,,,,,59.8,,,,,,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10114766,2025-11-02,,,,,,,,74.625,,,,,13.4,112.07,0.016706,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10114766,2025-11-06,,,,,,,,27.42,,,,,6.85,142.28,0.016506,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10114766,2025-11-30,,,,,,,3.21,47.62,,,,,9.6,69.75,0.026368,3.21,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10114766,2026-02-08,,,,,,,10.0,64.6,,,,,11.7,38.61,0.032921,10.0,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10114879,2025-11-04,,,0.0943497,,,0.291543,6.24111,150.10617,,,,,11.0,135.61,0.006661,6.70655,4,False,False,False,132/33KV 50MVA POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,S-87916,2025.0,2025-11-03,132,50,19100.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],0.4024640657084189,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10114879,2025-11-05,,,0.126683,,,0.251915,4.87725,225.95793,,,,,7.6,122.5,0.006365,5.24292,4,False,False,False,132/33KV 50MVA POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,S-87916,2025.0,2025-11-03,132,50,19100.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],0.4024640657084189,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10114879,2025-11-06,,,0.210286,0.140931,,0.262853,9.29348,112.06177,,,,,7.2,178.84,0.009045,9.93051,5,True,False,True,132/33KV 50MVA POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,S-87916,2025.0,2025-11-03,132,50,19100.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],0.4024640657084189,50.0,Normal,0,1.0,2,0,D2,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10114880,2026-01-24,,,,,,,,34.54,,,,,9.6,467.28,0.003336,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10114880,2026-01-25,,,,,,,,151.87,,,,,11.0,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10114880,2026-01-26,,,,,,,,61.27,,,,,7.6,391.12,0.006343,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10114880,2026-01-31,,,,,,,,48.96,,,,,13.5,410.24,0.004527,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10114880,2026-03-12,,,,,,,7.34,29.72,,,,,8.6,340.88,0.005779,7.34,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10114881,2025-11-03,,,,,,,2.07267,71.46939,,,,,5.5,356.71,0.005779,2.07267,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10114881,2025-11-05,,,,,,0.154687,1.92219,131.89285,,,,,9.4,31.2,0.018024,2.076877,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10114881,2025-11-10,,,,,,0.191473,2.77508,138.10879,,,,,8.6,109.45,0.010187,2.966553,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10114881,2026-02-26,,,,0.193308,,0.574069,15.828,204.84128,,,,,9.8,42.29,0.031905,16.595377,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115405,2025-10-13,,,,,,,1.44767,76.30882,,,,,14.1,222.94,0.00761,1.44767,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE,S-87917,2025.0,2025-10-11,132,50,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.4654346338124572,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10115405,2025-10-14,,,0.0918649,10.0929,1.27907,2.47035,2.37174,229.41821,,,,,11.9,235.23,0.005709,16.30664,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE,S-87917,2025.0,2025-10-11,132,50,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.4654346338124572,50.0,Normal,0,1.0,2,0,T3,,,,T3,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10115405,2025-10-15,,,,,,0.25498,3.97345,171.64735,,,,,12.1,248.11,0.005067,4.22686,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE,S-87917,2025.0,2025-10-11,132,50,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.4654346338124572,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
