Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10115548,2025-11-20,,,,,,,,,,,,,6.1,565.93,0.003606,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10115548,2025-11-29,,,,,,,,,,,,,6.8,111.51,0.003906,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10115548,2025-12-20,,,,0.194929,,,2.00376,104.15718,,,,,14.2,495.59,0.00267,2.198689,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10115548,2025-12-26,,,,,,,,,,,,,19.8,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10115548,2026-01-02,,,,,,,,75.44954,,,,,9.775,219.76,0.003711,0.0,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115548,2026-01-06,,,,,,,,135.54497,,,,,7.25,83.4,0.00667,0.0,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115548,2026-01-09,,,,0.185992,,0.232169,1.58925,170.50319,,,,,5.9,797.21,0.001565,1.99562,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115548,2026-01-10,,,,0.188139,,0.243956,1.85708,162.56351,,,,,6.8,1090.0,0.001153,2.27825,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10115548,2026-01-11,,,,0.203172,,0.233148,2.21249,157.55915,,,,,5.9,1270.0,0.001043,2.6618,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10115548,2026-01-17,,,,0.243458,,0.190634,3.49494,103.37865,,,,,,,,3.98216,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10115548,2026-02-12,,,,0.150406,,0.236864,3.56645,131.42214,,,,,9.5,461.56,0.003503,3.90532,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115549,2026-01-03,,,,0.0808579,,,0.236651,65.63815,,,,,7.45,386.02,0.002117,0.31751,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115549,2026-01-04,,,,,,,0.252229,72.03017,,,,,6.0,556.81,0.001391,0.252229,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115549,2026-01-08,,,,0.137248,,0.295284,1.04241,124.64704,,,,,7.65,1120.0,0.000987,1.4877,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10115549,2026-01-09,,,,0.160274,,0.241402,1.251,140.46364,,,,,7.0,1580.0,0.000689,1.6055,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10115549,2026-01-10,,,,0.174695,,0.264161,2.68187,88.91924,,,,,7.0,1300.0,0.00088,3.09706,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10115549,2026-01-17,,,,0.212534,,0.230153,3.57278,90.71027,,,,,,,,4.00917,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10115549,2026-02-13,,,,0.120046,,0.157689,4.38279,100.5848,,,,,5.5,677.78,0.001732,4.66052,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115551,2026-01-23,0.027,,,,,,,44.0,,,,47.155,3.875,1710.0,0.000528,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060705,2025.0,,220,160,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10115552,2026-03-10,0.0178,,,,,,,51.6,,,,49.69,4.3,1310.0,0.000973,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10115552,2026-03-13,0.0235,,,,,,,65.4,,,,47.35,5.0,1610.0,0.000519,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10115552,2026-03-17,0.0295,,,,,,,67.05,,,,46.71,10.98,1085.77,0.0013785,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10115552,2026-03-18,,,,,,,,,,,,,7.333333333333333,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10115552,2026-03-20,,,,,,,,,,,,,3.55,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10115553,2025-12-09,,,,,,,,,,,,,20.0,3420.0,0.000257,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10115553,2026-01-07,,,,,,,,,,,,,6.25,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10115553,2026-01-12,,,,,,,,,,,,,5.4,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10115553,2026-01-20,,,,,,,,,,,,,4.633333333333334,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10115553,2026-01-21,0.008,,,,,,,44.965,,,,46.61,5.4,3120.0,0.0014575,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10115553,2026-01-24,,,,,,,,26.64,,,,,6.4,1470.0,0.001228,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115553,2026-01-25,,,,,,,,77.86,,,,,4.7,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10115553,2026-01-26,,,,,,,,42.78,,,,,4.1,2010.0,0.001318,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115553,2026-01-30,,,,,,,,48.68,,,,,6.4,1160.0,0.001213,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115553,2026-02-21,,,,,,,4.27,32.49,,,5.68,,5.2,2840.0,0.000684,9.95,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115580,2025-12-18,,,,0.129548,,0.191249,0.427091,86.66811,,,,,7.4,1220.0,0.000747,0.7277,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115580,2025-12-19,,,,0.170349,,0.240262,0.585945,102.35802,,,,,6.9,800.21,0.00129,0.97336,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115580,2025-12-20,,,,0.137202,,0.245374,0.706022,120.6702,,,,,8.7,1080.0,0.000755,1.17387,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115580,2025-12-24,,,,0.169538,,0.215897,1.60727,125.54106,,,,,6.7,1340.0,0.000625,1.96557,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10115580,2026-02-05,,,,0.142782,,0.228689,3.61937,112.28197,,,,,7.2,157.96,0.005401,4.02165,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10115591,2025-10-15,,,,,,,,,,,,,39.7,,,,0,False,False,False,"33KV/440V ,100KVA STATION TRANSFORMER",,HIT,4003,2004.0,,132,0.1,396.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10116193,2025-11-19,,,,0.12,,,6.27,135.24,,,,,9.149999999999999,34.114999999999995,0.030323,6.390000000000001,3,False,False,False,400KV 63MVAR BUS REACTOR,REACTOR,BHEL Ltd.,6005769,1999.0,2025-06-18,400,63,39560.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,0.7802874743326489,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10116337,2026-03-17,,,,,,,,,,,,,6.6,399.57,0.001233,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER,,,S_87918,,,0,50,19100.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10116348,2026-03-01,,,,,,,,,,,,46.68,8.959999999999999,445.588,0.0022074,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,BHEL,2060708,2025.0,,220,160,0.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10116348,2026-03-05,,,,,,,,32.64429,,,,,,,,0.0,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,BHEL,2060708,2025.0,,220,160,0.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10117213,2026-01-20,,,0.113132,2.15736,1.16697,4.29788,66.65324,656.04644,,,19.69717,,8.6,17.95,0.074891,94.05379,7,True,True,True,125MVA 400/220KV REACTOR - II,REACTOR,CGL,BH11168/3,,2025-02-14,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,1.1197809719370295,125.0,Normal,0,1.0,4,0,T2,PD,,T1,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10117893,2026-02-06,0.0254,,,,,,,43.15,,,,45.625,3.9,434.32,0.001845,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10117893,2026-02-09,,,,,,,,59.6,,,,,4.2,470.14,0.001828,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10117893,2026-02-10,,,,,,,,66.6,,,,,5.2,507.95,0.001712,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10117893,2026-02-11,,,,,,,,57.6,,,,,5.1,534.15,0.001838,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10117893,2026-03-15,,,,,,,13.5,227.6,,,2.0,,7.8,108.49,0.004513,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10117986,2026-02-07,,,,,,0.37365,1.23971,358.96041,,,,10.56,36.8,3.14,0.073233,1.67105,3,False,False,False,132/11KV 10/16MVA PTR-III,PTR 16MVA,,HT 1308/11528,1994.0,1994-12-03,132,10/16MVA,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,31.32101300479124,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
