Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10001550,2025-01-20,,,,8.11,0.86,2.12,26.22,161.65,,,5.04,,13.4,169.54,0.00295,42.35,6,True,False,False,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0
10001550,2025-07-28,,,1.92,99.9,12.87,20.98,104.8,1314.69,,,10.91,,20.6,118.22,0.004039,251.38,7,True,True,True,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0
10001587,2021-12-08,,,,,0.27,13.48,808.38,3392.5,,,,,9.0,3210.0,0.000799,822.13,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10001587,2022-06-09,,,,,,10.8,823.26,3239.61,,,,,12.8,1770.0,0.001372,834.06,3,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10001587,2023-01-10,,,,1.41,2.47,13.5,522.43,1303.42,,,,,7.3,1650.0,0.000779,569.81,5,True,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10001587,2023-08-03,,,,,0.72,10.94,468.13,1753.29,,,,,6.8,,,479.79,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10001587,2024-02-23,,,,,0.67,9.77,396.51,1682.64,,,,,6.8,,,406.95,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10001587,2024-10-07,,,,,0.01,6.92,171.43,236.19,,,7.13,,9.3,,,185.49,5,True,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10001587,2025-06-05,,,,0.66,0.62,12.2,334.7,1318.65,,,6.97,,10.1,,,355.15,6,True,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10001587,2025-12-16,,,,0.75,,8.09,364.1,2337.24,,,,,7.0,1810.0,0.000682,372.94,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0
10002253,2022-03-03,,,,,,0.79,80.97,1421.7,,,,,19.9,1860.0,0.000622,81.76,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2022-10-18,,,,,,,102.72,2330.94,,,,,22.9,3140.0,0.000543,102.72,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2023-04-28,,,,0.64,,2.65,51.17,280.3,,,,,21.3,,,54.46,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2023-10-30,,,,,,,55.04,1976.93,,,,,19.9,,,55.04,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2024-04-24,,,,,,,51.84,1044.49,,,,,62.9,,,51.84,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2024-04-26,,,,,,,,,,,,,25.5,2250.0,0.000888,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2024-05-28,,,,,,,,,,,,,23.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2024-11-26,,,,,,,43.98,251.39,,,7.16,,20.0,743.19,0.001133,51.14,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002253,2025-12-05,,,,0.17,,,38.45,1082.8,,,,,24.9,,,38.62,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0
10002271,2022-03-03,,,,13.24,0.43,1.09,90.83,1279.29,,,,,13.8,1930.0,0.000227,105.59,5,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2022-10-18,,,,90.16,7.28,12.65,146.56,2446.32,,,10.23,,18.0,1970.0,0.001447,266.88,6,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2022-11-17,,,2.22,97.88,12.24,17.59,157.13,2071.67,,,13.4,,,,,300.46,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2022-11-29,,,2.3,94.4,11.83,16.16,107.7,1225.32,,,12.81,,,,,245.2,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2023-06-12,,,1.48,122.78,17.03,17.21,98.06,541.0,,,9.36,,23.4,,,265.92,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2023-12-20,,,,49.45,5.72,12.12,83.77,1301.84,,,8.4,,13.9,3890.0,,159.46,6,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2024-06-24,,,0.09,38.48,4.48,8.96,48.56,211.96,,,7.5,,19.4,,,108.07,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2024-12-30,,,,33.45,3.73,7.2,31.21,290.55,,,8.54,,16.3,2760.0,0.00031,84.13,6,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002271,2025-12-04,,,0.62,64.64,7.95,18.35,111.11,1880.65,,,12.15,,16.4,,,214.82,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0
10002290,2022-03-03,,,,1.11,,1.22,98.2,1559.72,,,,,13.8,2150.0,0.000587,100.53,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002290,2022-10-18,,,,,,,130.27,2545.84,,,3.74,,16.8,4120.0,0.000305,134.01,3,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002290,2023-04-28,,,,2.28,1.44,3.17,72.04,359.15,,,,,13.3,,,78.93,5,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002290,2023-10-30,,,,,0.37,2.47,79.86,2482.2,,,5.42,,15.5,,,88.12,5,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002290,2024-04-30,,,,,,1.56,83.99,1286.61,,,5.57,,21.5,,,91.12,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002290,2024-11-02,,,,0.05,,,42.46,439.67,,,6.25,,17.0,5290.0,0.000318,48.76,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002290,2025-05-05,,,,1.03,,,49.96,624.97,,,7.75,,18.6,,,58.74,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002290,2025-12-05,,,,1.05,,,70.2,1490.98,,,,,11.4,,,71.25,3,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0
10002438,2021-03-19,0.067,,,4.548,,2.512,62.594,3773.27,,,43.866,20.51,32.1,28.36,0.010699,,5,True,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5
10002438,2021-07-06,,,4.154,13.882,4.047,,83.243,2267.29,,,4.69,,32.6,19.17,0.01,,6,True,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5
10002438,2021-10-30,,,124.19,123.47,18.07,36.74,118.02,2582.5,,,2582.5,20.5,27.7,,,,7,True,True,True,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5
10002438,2024-04-24,1.13,,2.55,2.73,,,25.17,436.4,,,6.35,19.81,21.8,24.34,0.010742,,5,True,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5
10002438,2024-07-02,0.1174,,,,,,28.8,93.0,,,4.4,20.38,48.4,15.1,0.016801,,3,False,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5
10002457,2021-06-25,,,,,,,59.345,1692.014,,,13.637,,8.2,,,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2022-01-05,,,,,,,43.48,1698.71,,,67.709,,11.2,329.22,0.001319,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2022-07-19,,,,,,,,,,,,,9.9,284.7,0.002227,,0,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2023-01-23,,,,,,,156.603,2286.708,,,,,10.1,382.23,0.0013,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2023-08-04,,,,,,,81.44,1859.34,,,,,8.3,267.99,0.002918,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2024-02-26,,,,,,,66.81,1660.51,,,,,9.2,661.95,0.000596,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2024-10-22,,,,,,,54.1,1071.4,,,,,10.1,868.66,0.000827,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2025-04-28,,,,,,,35.16,1374.9,,,,,16.7,1680.0,0.000563,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002457,2025-11-14,,,,,,,39.0,847.6,,,,,7.1,912.26,0.00101,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5
10002490,2021-04-19,,,,75.592,106.173,35.186,35.877,1715.16,,,53.25,,14.4,,,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2021-07-06,,,,63.255,93.287,22.8,19.462,1154.879,,,53.05,,16.3,14.76,0.014,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2022-01-05,,,,70.015,112.32,26.7827,27.67,1989.59,,,62.316,,15.9,14.81,0.0172,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2022-04-30,,,,73.9,115.97,27.77,28.57,1604.39,,,48.372,,13.7,15.38,0.017419,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2022-07-19,,,,54.14,93.16,19.51,21.49,1417.91,,,77.95,,13.6,16.34,0.015627,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2023-01-23,,,,121.703,178.536,97.302,159.33,3532.726,,,20.856,,22.5,14.4,0.018847,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2023-03-08,,,,101.5,159.1,68.2,96.4,3068.8,,,13.03,,16.9,,,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2023-03-24,,,,70.686,120.324,39.496,52.89,2085.658,,,9.343,,,,,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2023-05-15,,,,91.28,148.72,58.27,85.7,2880.3,,,14.2,,18.1,13.17,0.020778,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2023-06-05,,,,,,,,,,,,,38.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2023-08-04,0.0512,,,86.19,148.55,50.69,71.18,4767.56,,,14.57,24.6,16.1,12.96,0.022442,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2024-02-13,,,,80.08,143.0,49.83,76.12,2780.28,,,14.25,,16.6,15.08,0.01644,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2024-08-16,,,,34.5,49.2,36.7,97.1,1402.9,,,18.7,,21.8,13.25,0.019808,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2025-02-20,,,,38.9,65.2,12.4,32.0,933.7,,,6.4,25.09,16.2,13.96,0.018549,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002490,2025-08-21,,,,19.5,57.1,,197.8,1084.5,,,,,15.4,10.78,0.02264,,4,False,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0
10002510,2021-06-25,,,,9.29,3.54425,22.305,294.177,4000.478,,,73.6341,,6.1,,,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2022-01-05,,,,10.59,4.39,21.76,288.48,4785.9,,,73.68,,8.4,303.85,0.0022,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2022-01-18,,,,,,,,,,,,,26.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2022-07-19,,,,8.62,3.22,19.26,273.53,3169.31,,,92.66,,6.0,691.59,0.000899,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2023-01-23,,,,15.577,5.215,60.7088,1001.037,6774.13,,,47.206,,12.3,272.52,0.002398,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2023-06-05,,,,,,,,,,,,,34.2,,,,0,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2023-08-04,,,,15.679,5.918,52.788,769.434,7803.282,,,32.588,,7.2,305.9,0.004996,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2024-02-13,,,,12.51,4.81,42.72,622.12,6045.06,,,24.03,,8.3,385.24,0.001892,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2024-08-16,,,,5.8,2.0,35.8,846.8,3026.2,,,32.4,,7.5,271.48,0.002507,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2025-02-20,,,,10.8,,14.1,329.8,2520.5,,,14.0,42.8,6.1,238.77,0.002712,,5,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002510,2025-08-21,,,,4.6,,,309.8,3090.4,,,,,5.0,270.27,0.002543,,3,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0
10002525,2021-04-19,,,,,,4.5574,194.1043,2569.727,,,61.075,,5.3,,,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2021-07-06,,,,3.727,,3.339,127.77,1936.594,,,70.258,,6.3,236.35,0.001416,,5,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2022-01-10,,,,,,3.103,112.58,2619.4,,,49.48,,9.1,70.88,0.002694,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2022-07-19,,,,,,4.3,155.68,2902.76,,,,,6.4,538.2,0.000509,,3,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2023-01-23,,,,,,13.049,448.435,5096.398,,,5.984,,8.7,415.85,0.001325,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2023-06-05,,,,,,,,,,,,,38.8,,,,0,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2023-08-04,,,,,,9.36,265.53,4598.19,,,4.52,,6.7,284.95,0.004186,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2024-02-13,,,,3.67,3.17,15.92,370.39,5913.67,,,9.74,,5.6,536.47,0.000967,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2024-08-16,,,,5.3,9.7,31.1,444.2,3053.1,,,40.3,,8.5,409.93,0.001546,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2025-02-20,,,,39.9,109.5,52.2,218.7,2894.3,,,25.2,43.76,7.9,376.34,0.001224,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2025-03-04,,,,27.7,76.6,35.1,126.5,1877.4,,,14.7,43.9,6.9,235.74,0.001182,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2025-04-28,,,,28.25,87.01,99.25,191.44,3590.99,1529.75,,14.28,42.42,9.1,829.61,0.00059,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002525,2025-08-21,,,,15.1,86.4,,167.0,2646.7,,,,,6.2,384.94,0.001366,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0
10002852,2021-07-07,,,,1.82,,3.65,372.05,1207.52,,,,,6.5,1140.0,0.001354,377.52,4,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2022-02-18,,,,2.1,,5.03,487.68,1217.95,,,,,7.5,1380.0,0.000818,494.81,4,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2022-08-22,,,,,,,122.37,421.33,,,57.89,,7.3,1820.0,0.000751,180.26,3,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2022-08-24,,,,,,,,6939.82,,,,,5.8,1040.0,0.002749,464.46,1,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2023-04-17,,,,3.06,2.21,6.68,239.96,453.17,,,,,7.0,665.77,0.001962,252.09,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2023-12-12,,,,,0.64,5.59,362.4,1479.64,,,6.35,,8.4,,,374.98,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2024-07-31,,,,,0.03,3.91,154.4,117.17,,,8.23,,8.9,1280.0,0.00126,166.57,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2025-03-25,,,,2.44,0.88,10.22,539.98,1137.65,,,12.95,,7.8,,,566.47,6,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10002852,2025-11-25,,,,0.96,,6.24,284.58,1071.48,,,6.35,,7.8,,,298.13,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0
10003048,2022-09-01,,,,2.97,,,145.88,1593.03,,,4.63,,21.9,66.02,0.005301,153.48,4,False,False,False,50 MVA 132/33KV PTR-I (REMOVED),PTR 50MVA,BHEL,2001966,1983.0,2010-12-27,132,50,20691.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,15.255304585900069,50.0
10003048,2022-11-18,,,23.79,20.62,3.02,7.73,120.49,1341.27,,,41.4,,18.8,,,217.05,7,True,True,True,50 MVA 132/33KV PTR-I (REMOVED),PTR 50MVA,BHEL,2001966,1983.0,2010-12-27,132,50,20691.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,15.255304585900069,50.0
10003048,2023-12-19,,,,,,,,,,,,,12.1,,,,0,False,False,False,50 MVA 132/33KV PTR-I (REMOVED),PTR 50MVA,BHEL,2001966,1983.0,2010-12-27,132,50,20691.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,15.255304585900069,50.0
10003066,2022-09-01,,,,,,8.32,689.01,1594.01,,,4.91,,6.0,1770.0,0.001037,702.24,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0
10003066,2023-06-29,,,,0.58,1.77,9.94,409.57,483.46,,,8.26,,6.6,,,430.12,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0
10003066,2024-01-12,,,,,0.4,6.27,323.38,1331.96,,,5.18,,10.4,5030.0,8.63e-05,335.23,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0
10003066,2024-10-03,,,,,,6.78,215.74,189.85,,,7.31,,7.4,,,229.83,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0
10003066,2025-10-14,,,,,,5.68,154.06,317.65,,,6.21,,12.2,,,165.95,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0
10003076,2022-06-29,,,,12.26,,3.51,788.14,2516.47,,,,,121.32,121.32,0.015719,803.91,4,False,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0
10003076,2023-03-01,,,,12.17,2.46,5.83,377.55,702.99,,,,,8.9,110.72,0.015847,398.01,5,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0
10003076,2023-11-03,,,,2.03,0.57,3.81,354.07,2189.39,,,,,16.3,,,360.48,5,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0
10003076,2024-05-11,,,,3.76,0.16,4.44,387.41,701.7,,,,,10.8,91.85,0.023087,395.77,5,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0
10003076,2025-01-09,,,,1.92,,2.96,186.06,225.37,,,,,17.5,101.64,0.017941,190.94,4,False,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0
10003076,2025-09-29,,,,3.72,0.05,5.27,249.76,653.63,,,6.62,,12.6,96.49,0.017233,265.42,6,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0
10003095,2022-06-29,,,,12.12,,1.34,431.37,2173.04,,,,,10.1,1160.0,0.002424,444.83,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0
10003095,2023-03-01,,,,14.02,2.13,4.75,288.07,626.76,,,,,7.2,1050.0,0.002096,308.97,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0
10003095,2023-11-03,,,,2.95,0.41,3.02,246.6,1954.16,,,5.25,,11.7,,,258.23,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0
10003095,2024-05-11,,,,5.56,,3.32,281.27,711.82,,,6.62,,9.5,,,296.77,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0
10003095,2025-01-09,,,,4.47,,2.75,171.3,304.97,,,9.65,,12.9,1400.0,0.00271,188.17,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0
10003095,2025-09-29,,,,5.97,,4.44,198.89,813.14,,,9.05,,9.1,,,218.35,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0
10003366,2021-12-14,,,,2.33,,4.3,647.36,2873.49,,,7.04,,10.3,3710.0,0.00109,661.03,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2022-02-03,,,,6.32,,5.61,813.61,2541.43,,,7.5,,6.4,3240.0,9.2e-05,833.04,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2022-05-26,,,,,,2.24,535.13,2852.65,,,4.98,,8.6,2500.0,0.001029,542.35,4,False,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2022-11-14,,,,13.46,3.3,6.68,351.35,2532.93,,,,,8.9,2170.0,0.000856,374.79,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2023-05-19,,,,5.16,2.1,5.84,294.27,667.69,,,5.77,,7.7,,,313.14,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2023-11-06,,,,,0.48,3.2,199.25,1539.88,,,,,10.6,2250.0,0.000507,202.93,4,False,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2023-12-19,,,,,,,,,,,,,24.2,,,,0,False,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2024-05-09,,,,0.71,,3.0,230.46,704.44,,,6.82,,8.9,,,240.99,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2024-11-11,,,,2.05,0.07,4.21,317.18,615.25,,,11.26,,9.9,2570.0,0.000913,334.77,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2025-05-14,,,,7.4,0.58,7.47,408.85,1485.07,,,9.62,,9.5,,,433.92,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003366,2025-12-03,,,,2.84,,3.88,321.47,2132.25,,,6.39,,10.4,,,334.58,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5
10003451,2021-02-15,,71.2,,,,4.725,177.05,1084.64,,,3.35,,4.0,1340.0,,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2021-09-24,,,,,,4.93,186.3,1187.1,,,47.03,,5.9,129.03,0.002,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2022-03-25,,,,,,6.0,247.7,1700.83,,,,,6.1,142.59,0.002233,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2022-06-01,0.01,,,,,3.49,121.66,803.57,,,34.62,41.1,8.4,456.3,0.000933,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2022-10-21,,,,,,,,,,,,,4.8,206.07,0.002377,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2023-04-24,,,,,,15.09,633.72,2864.198,,,5.792,,4.5,496.52,0.000771,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2023-12-11,,,,,,22.419,1010.332,3880.334,,,8.707,,4.3,885.02,0.000749,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2024-01-19,,,,,,15.3,579.53,2843.4,,,,,,,,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2024-06-13,,,,,,7.1,484.3,717.8,,,10.6,,3.4,833.45,0.000743,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2024-11-06,,,,,,6.9,275.9,1470.0,,,1.9,,3.9,242.67,0.001862,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2025-06-02,,,,,,,638.6,1856.3,,,,,4.5,73.93,0.007555,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003451,2026-02-09,,,,,,8.3,465.8,2067.9,,,3.4,,4.2,1070.0,0.000477,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0
10003457,2021-05-04,,,,,,,48.469,1287.35,,,15.26,,6.2,432.65,0.001096,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2021-11-09,,,,,,,86.8,1841.78,,,63.05,,4.8,295.98,0.000746,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2022-05-16,,,,,,,69.61,1659.36,,,,,9.1,705.32,0.000704,,2,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2023-03-03,,,,,,,,100.761,,,,37.71,5.0,247.85,0.001088,,1,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2023-03-04,,,,,,,,,,,,37.96,4.8,,,,0,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2023-03-07,,,,,,,,86.6,,,,,,,,,1,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2023-03-08,,,,,,,,93.8,,,,,,,,,1,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2023-03-13,,,,,,,4.649,136.578,,,,,9.2,,,,2,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2023-08-04,,,,,,,51.71,1080.45,,,19.92,,7.3,448.03,0.00174,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2024-02-26,,,,,,,43.37,1154.15,,,11.81,,8.3,430.82,0.000879,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2024-10-22,,,,,,,39.5,917.6,,,6.4,,7.6,684.58,0.000964,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2025-04-28,,,,,,,15.3,943.52,,,,,11.7,1050.0,0.000639,,2,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003457,2025-11-14,,,,,,,23.9,635.6,,,4.9,,6.2,552.43,0.001399,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5
10003666,2021-02-22,,62.0,,7.59,1.27,0.99,176.75,2377.16,,,,,13.3,91.49,,186.6,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2021-09-22,,,,8.06,,1.9,320.79,3461.14,,,4.48,,13.1,146.73,0.005753,335.23,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2022-03-04,,,,4.12,,1.07,124.37,1622.45,,,,,11.2,155.35,0.005269,129.56,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2022-09-27,,,,3.86,,,281.74,2817.07,,,4.09,,11.2,130.9,0.006687,289.69,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-03-23,,,130.89,7620.03,924.69,1359.69,149.56,774.79,,,356.58,,10.7,124.3,0.005384,10541.44,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-03-25,,,170.24,8855.42,1046.32,1723.56,212.64,805.69,,,527.97,,,,,12536.15,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-04-01,,,,,,,,23.01,,,,,,,,,1,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-04-05,,,2.46,11.63,1.36,3.48,4.55,25.66,,,,,24.4,,,23.48,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-04-06,,,3.05,16.5,1.73,4.48,5.51,22.17,,,,,26.9,184.68,0.004008,31.27,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-04-07,,,4.65,25.67,2.24,5.98,7.17,60.39,,,,,25.2,177.63,0.004317,45.71,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-04-11,,,5.73,37.78,2.96,7.35,10.07,91.87,,,,,25.2,211.47,0.00343,63.89,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-04-18,,,8.44,57.78,4.18,10.04,17.03,128.87,,,,,29.6,,,97.47,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-05-04,,,11.08,99.38,6.14,16.12,41.48,144.61,,,7.66,,19.4,,,181.86,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-05-19,,,14.15,126.66,8.71,20.09,71.4,310.62,,,8.13,,,,,294.14,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-06-21,,,8.53,95.57,6.76,12.64,59.97,295.56,,,,,,,,183.47,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-07-24,,,9.09,91.8,7.08,11.54,70.54,313.04,,,,,19.7,,,190.05,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-09-26,,,3.55,50.16,3.0,10.76,154.53,2018.08,,,,,24.1,,,222.0,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2023-10-21,,,,,,,,,,,,,23.7,,,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2024-03-22,,,1.22,25.56,2.08,4.87,135.6,1614.93,,,,,14.2,248.54,0.00312,169.33,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2024-09-18,,,0.59,16.63,1.01,2.85,86.77,322.33,,,6.76,,22.4,,,114.61,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2025-03-24,,,,13.09,0.8,,71.95,1006.82,,,,,17.0,192.04,0.003339,85.84,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2025-09-20,,,,15.14,1.42,,61.56,586.8,,,8.28,,30.8,197.85,0.00271,86.4,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2025-10-22,,,,,,,,,,,,27.18,14.0,35.89,0.021375,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2025-11-22,,,,,,,11.67,252.98,,,,,15.5,50.65,0.015295,11.67,2,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003666,2025-12-16,,,,,,,,,,,,,12.0,,,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5
10003685,2021-02-22,,82.9,14.11,28.7,3.93,2.61,163.68,2538.39,,,6.82,,14.0,666.34,,219.85,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2021-09-22,,,17.32,29.23,2.42,4.87,223.13,2967.9,,,12.23,,12.4,982.66,0.002762,289.2,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2021-10-06,,,10.95,17.83,1.14,2.63,122.3,1955.7,,,6.92,,13.6,541.86,0.001963,161.77,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2022-03-04,,,12.04,20.22,1.42,2.8,110.83,1507.19,,,8.13,,13.9,941.78,0.001904,,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2022-03-24,,,15.73,21.09,1.63,3.16,113.47,1480.99,,,15.49,,12.7,,,170.57,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2022-03-29,,,15.64,20.06,1.46,2.97,99.47,1266.67,,,13.72,,,,,153.32,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2022-09-27,,,38.58,30.94,,4.42,210.25,2719.25,,,18.35,,13.7,1190.0,0.001145,302.54,6,True,False,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2022-09-28,,,40.84,30.94,1.91,4.21,200.8,2641.15,,,16.11,,,,,294.81,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2022-10-26,,,27.95,24.49,,1.98,134.92,2246.9,,,13.73,,,,,203.07,6,True,False,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2023-03-23,,,26.1,52.27,8.38,10.19,87.83,748.0,,,7.61,,14.8,331.64,0.001846,192.38,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2023-09-26,,,12.35,22.31,3.24,7.28,152.65,2311.85,,,11.24,,17.0,,,209.07,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
