Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10003685,2024-03-22,,,10.03,21.07,3.22,7.04,117.31,1437.66,,,16.97,,10.6,,,175.64,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2024-04-16,,,,,,,,,,,,,24.0,,,,0,False,False,False,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2024-09-18,,,30.44,30.33,3.94,9.83,77.85,305.23,,,41.6,,22.8,,,193.99,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2024-09-23,,,23.13,23.41,3.34,7.35,64.8,238.08,,,47.68,,,,,169.71,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2024-09-29,,,28.94,28.76,3.78,8.94,72.93,266.71,,,51.91,,,,,195.26,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2024-10-15,,,19.38,16.52,2.09,5.2,41.82,222.77,,,37.69,,,,,122.7,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2025-03-24,,,64.98,95.71,10.82,13.4,203.9,1756.9,,,21.62,,14.6,,,410.43,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2025-03-26,,,42.55,62.73,6.95,10.66,78.94,1163.85,,,16.5,,,,,218.33,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2025-04-16,,,30.13,51.31,9.58,8.74,52.67,835.96,,,11.16,,,,,163.59,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2025-09-19,,,57.97,107.95,18.22,17.83,59.24,518.52,,,41.92,,17.5,,,303.13,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2025-11-23,,,30.54,39.42,4.88,9.89,76.01,1515.94,,,30.62,,16.2,,,191.36,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2026-03-14,,,42.44,42.65,5.84,11.04,72.42,700.51,,,85.92,,17.9,1040.0,0.000851,260.31,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003685,2026-03-17,,,42.67,43.16,5.99,11.64,76.07,934.65,,,83.72,,,,,263.25,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5
10003714,2021-03-24,,,,1.38,1.57,8.05,702.33,2761.67,,,4.83,,5.4,3040.0,0.000546,718.16,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2021-09-22,,,,,,9.51,676.38,2985.71,,,,,10.3,2220.0,0.000729,685.89,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2022-03-04,,,,,,7.65,543.12,1780.36,,,,,6.3,2240.0,0.000499,550.77,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2022-09-27,,,,,,10.33,799.24,2846.55,,,4.61,,7.3,1880.0,0.001097,814.18,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2023-03-23,,,,1.58,2.35,11.97,427.07,888.1,,,,,7.2,583.62,0.001252,442.97,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2023-09-26,,,,,0.63,8.25,436.43,2088.73,,,5.31,,9.4,,,450.62,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2024-03-22,,,,,0.5,6.68,282.42,1173.5,,,,,10.7,,,289.6,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2024-04-16,,,,,,,,,,,,,28.0,,,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2024-09-18,,,,,0.15,10.48,302.32,328.17,,,8.27,,22.8,,,321.22,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2025-03-24,,,,0.38,0.33,7.56,377.55,736.72,,,7.51,,9.0,,,393.33,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2025-09-19,,,,0.13,0.14,9.3,154.13,446.67,,,,,9.0,,,163.7,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003714,2026-03-14,,,,0.49,0.01,6.64,306.24,759.99,,,6.14,,8.7,1740.0,0.000737,319.52,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0
10003735,2021-03-24,,,,1.75,,0.88,123.13,1711.65,,,,,16.2,345.69,0.002208,120.5,4,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2021-09-22,,,,2.53,,1.21,166.28,2357.4,,,,,16.7,396.03,0.00184,170.02,4,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2022-03-04,,,,,,0.75,74.68,1131.11,,,,,16.8,376.57,0.002128,75.43,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2022-09-27,,,,,,,163.11,2094.29,,,,,18.7,318.26,0.002462,163.11,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2023-03-23,,,,1.62,1.16,2.82,85.95,621.1,,,,,17.0,235.97,0.002464,91.55,5,True,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2023-09-26,,,,,,,88.67,1506.32,,,,,20.3,,,88.67,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2023-10-21,,,,,,,,,,,,,16.9,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2024-03-22,,,,,,,58.39,884.17,,,,,18.4,417.34,0.001996,58.39,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2024-04-12,,,,,,,,,,,,,125.0,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2024-09-18,,,,,,,46.33,184.75,,,5.65,,23.1,,,51.98,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2025-03-24,,,,,,,59.58,439.83,,,7.76,,17.8,312.95,0.001973,67.34,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2025-04-16,,,,,,,,,,,,,18.6,335.08,0.001654,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2025-09-19,,,,,,,17.08,241.07,,,,,20.7,,,17.08,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2025-10-17,,,,,,,,,,,,,19.5,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003735,2026-03-14,,,,0.27,,,29.8,391.69,,,,,17.9,353.17,0.001835,30.07,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0
10003755,2021-03-24,,,,0.49,,0.61,71.85,1025.27,,,,,19.0,671.75,0.001497,72.95,4,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2021-09-22,,,,,,0.93,145.25,1821.95,,,3.79,,22.1,727.05,0.001256,149.97,4,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2021-10-06,,,,,,,108.24,1621.2,,,,,22.6,450.06,,108.24,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2022-03-04,,,,,,0.8,98.16,1191.09,,,,,22.3,728.49,0.001463,98.96,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2022-09-27,,,,,,,205.7,2630.73,,,7.13,,20.2,591.89,0.001785,212.83,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2023-03-23,,,,1.6,1.24,3.57,146.01,978.94,,,7.95,,23.1,247.29,0.001473,160.37,6,True,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2023-09-26,,,,,0.33,2.36,135.94,2348.98,,,5.81,,26.7,,,144.44,5,True,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2023-10-21,,,,,,,,,,,,,23.7,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2024-03-22,,,,,,,67.45,1138.6,,,,,23.0,723.12,0.001251,67.45,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2024-04-12,,,,,,,,,,,,,97.7,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2024-09-18,,,0.57,,,1.89,61.93,257.8,,,8.72,,38.6,,,73.11,5,True,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2024-09-23,,,0.47,,,1.49,47.61,199.03,,,9.7,,,,,59.27,5,True,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2024-09-29,,,,,,,,,,,,,26.4,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2025-02-11,,,,,,,,,,,,,14.5,548.44,0.00158,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2025-02-13,,,,,,,,,,,,,13.9,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2025-03-24,,,,,,,4.14,54.42,,,,,23.5,,,4.14,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2025-09-19,,,,,,,17.74,206.4,,,,,24.8,,,17.74,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10003755,2025-10-17,,,,,,,,,,,,,24.2,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER(RMVD),PTR 100MVA,BHEL,2006473,1991.0,2007-04-12,220,100,43600.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,18.965092402464066,100.0
10004102,2021-02-04,0.06,72.9,,,,3.569,261.54,1665.3,,,22.76,33.46,5.1,1420.0,,,4,False,False,False,50MVA-132/33KV-POWER TRANSFROMER,PTR 50MVA,ALSTOM,B-29550,1999.0,2000-04-30,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,25.913757700205338,80.0
10004122,2021-02-04,0.25,81.8,,16.24,,7.675,823.74,5436.28,,,7.825,32.43,4.8,758.44,,,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2021-09-13,,,,11.16,,6.37,647.23,3728.2,,,51.26,,6.4,1140.0,0.00189,,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2022-02-14,,,,10.17,,6.76,634.57,3229.62,,,,,25.0,1270.0,0.001469,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2022-11-17,,,,15.483,,15.394,1144.22,6691.936,,,20.563,,5.0,690.93,0.001838,,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2023-08-04,,,9.621,15.985,,12.837,951.016,5694.73,,,14.883,,6.3,188.42,0.006964,,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2024-04-22,,,,6.94,2.3,11.17,1508.4,3052.02,,,18.6,,7.6,650.98,0.002734,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2024-08-09,,,,6.7,,9.9,1123.9,2844.7,,,8.6,,7.3,516.23,0.002311,,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2025-06-02,,,,5.6,,,1131.5,3102.3,,,,,6.6,550.88,0.002779,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004122,2026-02-16,,,,,,6.6,607.2,3423.05,,,2.19,,5.8,692.6,0.001675,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH9039/1,2004.0,2004-09-08,132,50,26360.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,21.555099247091032,50.0
10004140,2021-02-04,0.13,74.1,,7.34,,4.28,318.2,4410.69,,,37.57,35.9,6.3,1160.0,,,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2021-09-13,,,,4.172,,3.95,292.6,3411.16,,,55.45,,6.8,1280.0,0.0008,,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2022-02-14,,,,3.03,,3.39,227.17,2480.38,,,,,7.9,1090.0,0.000869,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2022-11-17,,,,4.304,,8.538,363.178,4875.676,,,22.62,,7.0,983.07,0.00037,,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2023-08-04,,,,3.46,,,259.62,3639.28,,,12.687,,8.0,279.89,0.004162,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2024-04-29,,,,1.22,,,51.74,909.19,,,20.18,,9.6,960.38,0.00066,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2024-10-26,,,,,,,152.3,1851.9,,,6.2,,7.4,1210.0,0.00047,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2025-06-03,,,,,,,121.0,932.6,,,,,9.3,208.68,0.003203,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004140,2026-02-17,,,,,,,135.3,1803.4,,,5.4,,5.4,1010.0,0.00056,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAY ELECTRICALS,90041B04,2009.0,2009-05-15,132,50,19100.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,16.87337440109514,50.0
10004169,2021-02-04,0.19,69.7,,46.78,15.54,35.17,395.28,9199.1,,,6.35,33.36,9.9,582.98,,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2021-09-13,,,,36.6,14.07,31.58,393.53,7366.8,,,77.29,,12.7,469.7,0.0007,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2022-02-14,,,,21.39,10.31,12.74,131.99,4498.28,,,45.75,,9.5,875.53,0.001126,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2022-11-17,,,,17.994,8.123,16.442,180.476,4159.204,,,,,10.9,590.13,0.00048,,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-08-04,,,,48.24,20.82,62.62,855.29,12757.9,,,4.89,,12.4,112.05,0.004861,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-08-29,,,,47.0,22.93,58.93,778.02,12691.7,,,5.92,40.41,12.2,248.31,0.00074,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-10-03,,,,46.79,19.68,74.89,1197.02,12246.2,,,7.22,39.65,14.4,332.44,0.001868,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-10-12,,,,34.18,16.32,36.13,447.24,9162.0,,,,40.17,13.0,370.86,0.0005,,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-10-31,,,,32.9,19.47,34.9,437.49,8678.65,,,8.13,39.84,5.8,697.39,0.00039,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-11-21,,,,,,,4.93,294.17,,,,40.12,13.4,752.47,0.000583,,2,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-11-30,,,,,,,,124.554,,,,40.28,6.5,123.24,0.003399,,1,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-12-08,,,,,,,,35.37,,,,40.89,3.8,514.78,0.000824,,1,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-12-12,,,,,,,,156.41,,,,40.25,11.6,324.92,0.002483,,1,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-12-15,,,,,,,,170.46,,,,,7.5,1200.0,0.001171,,1,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2023-12-20,,,,,,,8.836,414.244,,,,,11.8,112.52,0.016603,,2,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2024-05-03,,,,1.14,,,11.6,561.6,,,19.11,,15.8,635.52,0.000686,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2024-08-09,0.0686,,,2.0,,,66.7,1040.0,,,9.6,39.54,11.8,814.77,0.000779,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2025-06-02,,,,3.2,,,344.6,1619.7,,,,,15.3,842.92,0.000688,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2025-06-09,,,,,,,,1036.1,,,,,15.2,586.37,0.000671,,1,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2025-07-11,,,,2.3,,,55.2,1215.6,,,,,14.9,751.97,0.000561,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004169,2026-02-17,,,,5.5,,,71.6,2370.6,,,2.7,,9.9,1050.0,0.000335,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,ALSTOM,TSSC-6618/B-29865,2005.0,2005-08-15,220,100,36550.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,20.621492128678987,100.0
10004188,2021-02-04,0.11,40.3,,13.34,,,135.65,2927.48,,,21.39,26.97,13.4,23.87,,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-II,PTR 100MVA,CROMPTON GREAVES LTD [CGL],T8449/1,1995.0,2014-11-19,220,100,36000.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,11.359342915811089,100.0
10004188,2021-09-13,,,,10.1,,,157.6,1808.09,,,56.25,,14.7,35.8,0.02,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-II,PTR 100MVA,CROMPTON GREAVES LTD [CGL],T8449/1,1995.0,2014-11-19,220,100,36000.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,11.359342915811089,100.0
10004188,2022-02-14,,,,4.74,,,67.92,1603.94,,,61.45,,12.5,39.04,0.015817,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-II,PTR 100MVA,CROMPTON GREAVES LTD [CGL],T8449/1,1995.0,2014-11-19,220,100,36000.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,11.359342915811089,100.0
10004188,2022-11-17,,,,,,,138.98,2286.367,,,6.983,,15.2,45.97,0.00863,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-II,PTR 100MVA,CROMPTON GREAVES LTD [CGL],T8449/1,1995.0,2014-11-19,220,100,36000.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,11.359342915811089,100.0
10004188,2024-10-26,,,,,,,62.2,637.1,,,2.1,,6.6,1600.0,0.000363,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-II,PTR 100MVA,CROMPTON GREAVES LTD [CGL],T8449/1,1995.0,2014-11-19,220,100,36000.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,11.359342915811089,100.0
10004468,2021-06-03,,,,4.44,0.69,1.25,171.9,1305.16,,,5.17,,7.8,1400.0,0.000706,183.45,6,True,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2021-07-09,,,,1.89,,1.01,123.94,1667.95,,,,,,,,126.84,4,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2021-12-18,,,,1.37,,0.76,76.29,1048.65,,,,,12.3,3510.0,0.000571,78.42,4,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2023-03-31,,,,,,,20.74,109.39,,,,,16.5,644.83,0.004167,20.74,2,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2024-04-22,,,,,,,53.59,791.66,,,,,17.7,,,53.59,2,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2024-05-23,,,,,,,,,,,,,13.1,,,,0,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2024-12-27,,,,,,,38.49,371.67,,,,,9.3,,,38.49,2,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2025-07-04,,,,1.21,,,35.01,508.62,,,,,13.1,,,36.22,3,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004468,2026-01-07,,,,1.03,,,51.96,922.4,,,,,9.7,3020.0,0.000288,52.99,3,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,ITK-44768,2010.0,2010-08-23,132,31.5,16000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,15.600273785078713,31.5
10004494,2021-06-03,,,,66.63,12.65,26.4,1056.32,4810.52,,,9.81,,11.4,511.26,0.001995,1171.81,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2021-11-15,,,,38.94,6.26,16.32,551.4,4031.47,,,4.06,,12.6,262.78,0.02485,616.98,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2022-05-16,,,,61.56,8.44,30.65,987.38,5975.16,,,5.82,,14.3,1030.0,0.001706,1093.85,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2022-11-29,,,,46.17,10.23,18.66,443.87,2333.61,,,6.36,,9.7,832.56,0.00252,525.29,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2023-05-19,,,,48.24,10.5,24.2,491.53,1269.05,,,6.52,,13.2,,,580.99,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2023-11-19,,,,9.91,2.21,10.08,287.98,2533.47,,,,,14.6,,,310.18,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2024-05-21,,,,10.0,1.63,8.95,203.41,583.6,,,5.8,,17.6,,,229.79,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2024-11-20,,,,8.74,1.46,7.68,150.35,370.31,,,5.76,,15.5,1290.0,0.000718,173.99,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2025-05-21,,,,23.28,4.7,11.64,262.33,1644.42,,,8.74,,9.8,,,310.69,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004494,2025-12-09,,,,9.36,1.23,7.14,251.69,2183.04,,,,,12.8,,,269.42,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2(MARSO,PTR 50MVA,MARSONS,83570,2015.0,2015-11-30,132,50,23000.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,10.329911019849419,50.0
10004511,2021-06-03,,,,2.67,1.32,2.9,262.38,926.48,,,16.67,,5.7,167.03,0.006763,285.94,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2021-07-09,,,,,,2.65,207.19,1181.14,,,11.29,,,,,221.13,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2021-12-18,,,,0.92,,3.08,225.5,1054.53,,,7.61,,11.8,399.75,0.005546,237.11,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2022-05-16,,,,,,4.35,415.7,1620.38,,,6.1,,10.7,300.42,0.007117,426.15,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2022-11-29,,,,2.95,2.54,6.38,266.82,786.25,,,8.4,,5.7,323.9,0.007983,287.09,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2023-05-19,,,,4.22,3.02,8.37,331.7,498.89,,,9.06,,7.6,,,356.37,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2023-11-19,,,,,0.66,3.87,181.05,1022.58,,,5.54,,6.9,,,191.12,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2024-05-21,,,,,0.14,3.6,149.96,261.12,,,6.27,,16.1,204.65,0.010752,159.97,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2024-11-20,,,,,0.17,3.49,118.11,179.77,,,8.01,,10.0,259.53,0.009122,129.78,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2025-05-21,,,,2.44,1.19,7.37,243.5,939.11,,,8.64,,8.3,275.22,0.009193,263.14,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004511,2025-12-09,,,,1.06,0.18,4.21,211.83,1100.22,,,,,7.3,433.02,0.004963,217.28,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-111,PTR 50MVA,BHARAT BIJILI LIMITED,5695/21,2020.0,2020-03-18,132,50,15805.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,6.031485284052019,50.0
10004836,2021-12-08,,,,0.33,0.46,4.84,306.2,3355.8,,,4.27,,14.2,4800.0,0.000477,316.1,6,True,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2022-05-26,,,,,,4.92,467.19,4116.85,,,8.33,,11.7,4490.0,0.000383,480.44,4,False,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2022-06-09,,,,,,5.26,458.62,3705.95,,,9.29,,,,,473.17,4,False,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2022-08-03,,,,,,3.9,350.88,3296.7,,,7.43,,,,,362.21,4,False,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2023-01-10,,,,2.64,3.51,9.06,357.3,1722.37,,,9.9,,9.8,2620.0,0.000381,382.41,6,True,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2023-09-04,,,,,0.77,4.34,180.04,2788.99,,,,,16.8,,,185.15,4,False,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2023-11-20,,,,,,,,,,,,,13.1,,,,0,False,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2023-12-16,,,,,,,,,,,,,42.4,,,,0,False,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2024-02-23,,,,,,,,,,,,,37.8,,,,0,False,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2024-03-26,,,,,0.87,5.43,243.02,2454.87,,,8.81,,13.4,,,258.13,5,True,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2024-10-16,,,,,0.21,3.72,109.4,293.52,,,8.25,,15.6,7670.0,0.000351,121.58,5,True,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2025-06-09,,,,1.59,1.46,7.21,170.92,1422.52,,,9.31,,23.7,,,190.49,6,True,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10004836,2026-01-06,,,,6.36,2.2,9.06,304.72,2805.46,,,9.71,,11.7,,,332.05,6,True,False,False,"132/33 KV, 31.5 MVA PTR-II",PTR31.5MVA,BHEL,2037952,2015.0,2015-07-01,132,19/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,10.746064339493497,19.0
10005015,2021-04-27,,,,,,2.22344,162.06615,1594.928,,,22.10354,,7.0,180.03,0.002343,,4,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2021-11-18,,,,,,2.29,162.32,1549.86,,,43.59,36.33,4.9,102.84,0.004167,,4,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2022-01-05,,,,,,,,,,,,,21.3,,,,0,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2022-06-30,,,,,,2.25,166.75,1606.78,,,,,6.2,509.89,0.002203,,3,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2023-01-04,,,,,,7.26875,505.17974,3402.18,,,7.10168,,6.2,145.28,0.002436,,4,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2023-04-29,,,,,,14.857,1361.168,4582.213,,,17.598,,6.6,114.27,0.002734,,4,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2023-06-30,,,,,,8.96,638.22,4235.54,,,7.44,,,,,,4,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2023-09-15,,,,,,,,,,,,,20.7,,,,0,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2023-10-17,,,,,,6.409,434.91,3274.268,,,5.343,,5.8,107.2,0.048168,,4,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2023-10-19,,,,,,,,,,,,,21.7,,,,0,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2024-03-19,,,,6.22,,6.66,832.71,4019.11,,,9.11,,6.7,322.77,0.002933,,5,True,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2024-04-19,,,,5.03,2.3,5.9,584.21,6954.29,,,10.01,,9.0,,,,6,True,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2024-12-06,,,,6.1,,,439.8,2472.2,,,4.2,,5.2,336.33,0.002521,,4,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2025-04-18,0.0912,,,,,,44.8,667.5,58.7,,,36.37,32.3,142.84,0.003684,,2,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2025-04-28,0.07,,,,,,,,28.6,,,35.2,8.4,600.94,0.002402,,0,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2025-12-22,,,,,,,4.6,229.7,,,,,5.4,302.38,0.004059,,2,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005015,2025-12-30,,,,,,,,,,,,,21.5,,,,0,False,False,False,50 MVA 132/33KV PTR- I,PTR 50MVA,BHARAT BIJILI LIMITED,5530/06,2016.0,2025-05-06,132,50,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,0.8980150581793293,50.0
10005021,2021-07-01,,,,2.304,,,143.28,2712.36,,,10.25,,43.2,0.2,0.853,,4,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2021-11-30,1.01,,,,,,143.11,3120.11,74.65,,49.45,8.83,29.8,0.834,0.22,,3,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2021-12-10,0.48,,,,,,,,,,,8.88,20.8,0.864,0.18,,0,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2021-12-13,,,,,,,,,,,,,11.7,,,,0,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2021-12-14,,,,,,,,,,,,,9.8,,,,0,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2022-02-14,,,,,,,,,,,,,22.5,,,,0,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2022-06-22,0.52,,,5.87,1.67,1.08,179.81,1857.24,13.98,221.54,49.09,6.97,26.1,0.915,0.224748,,6,True,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2022-09-23,,,,,,,,,,,,8.34,39.0,0.82714,0.246578,,0,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2022-09-29,,,,,,,,,,,,46.73,11.4,65.82,0.005931,,0,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2022-10-04,,,,,,,,,,,,46.77,8.5,132.7,0.002063,,0,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2023-04-28,,,,,,,265.166,1497.27,,,6.893,,16.5,42.87,0.009182,,3,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2023-10-05,,,,,,,83.438,1745.976,,,,30.64,18.6,45.28,0.007905,,2,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2024-03-27,0.1498,,,7.42,5.85,10.96,97.07,2673.66,,,9.76,26.81,14.8,45.19,0.007826,,6,True,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2024-12-06,,,,,,,59.9,1350.9,,,,,16.9,41.75,0.0076,,2,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2025-05-30,,,,,,,40.1,594.5,,,,,20.6,37.74,0.009077,,2,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005021,2025-11-13,,,,,,,52.2,859.3,,,,,18.1,28.04,0.013831,,2,False,False,False,"132/33KV, 31.5MVA PTR- II",PTR31.5MVA,EMCO,HT1390/11775,1997.0,2002-12-13,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,23.293634496919918,31.5
10005038,2021-07-01,,,,2.696,,,71.188,1358.457,,,,,5.9,17.38,0.01628,,3,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2021-11-30,,,,3.13,,,70.3,1364.33,,,66.09,39.24,4.7,22.02,0.015,,4,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
