Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10005038,2022-01-05,,,,,,,,,,,,,27.4,,,,0,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2022-06-30,,,,3.09,,,68.3,1151.73,,,175.41,,5.5,113.0,0.000714,,4,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2023-01-04,,,,3.13464,,,137.04732,1773.29268,,,10.13373,,5.4,307.87,0.000708,,4,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2023-04-28,,,,4.657,,,370.473,1929.433,,,12.216,,6.2,461.15,0.001008,,4,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2023-09-15,,,,3.949,,,307.034,2066.695,,,12.49,,6.9,375.49,0.001504,,4,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2023-10-05,,,,,,,,,,,,,40.2,,,,0,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2023-10-17,,,,,,,,,,,,,37.2,,,,0,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2024-03-27,,,,,,,166.72,3725.37,,,17.71,,5.4,339.16,0.001904,,3,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2024-12-06,,,,3.2,,,94.7,1038.17,,,5.1,,6.6,666.01,0.000556,,4,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2025-05-30,,,,,,,246.0,686.2,,,4.0,,5.6,349.77,0.002652,,3,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005038,2025-11-13,,,,,,,147.8,549.8,,,,,5.1,769.28,0.001153,,2,False,False,False,"132/33KV,31.5MVA PTR- III",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/16,2013.0,2013-04-27,132,31.5,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,12.922655715263518,31.5
10005067,2021-08-25,,,,2.09,,,4.95,454.13,,,21.74,32.22,20.0,110.56,0.004,,4,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2021-11-22,,,,,,,29.88,728.21,,,,,24.0,,,29.88,2,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2022-03-30,,,,0.77,,1.16,95.31,1016.31,,,,,33.5,180.39,0.003822,97.24,4,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2022-04-03,,,,,,,,,,,,,47.43333333333334,,,,0,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2022-04-05,,,,1.28,,1.34,119.48,1190.52,,,,,17.5,180.34,0.003476,122.13,4,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2022-05-13,,,,,,,,,,,,,42.199999999999996,,,,0,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2022-08-23,,,,,,,,,,,,,41.26666666666667,,,,0,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2022-11-29,,,,2.58,,,89.84,1242.51,,,,,16.8,98.28,0.011306,92.42,3,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2023-05-25,,,,2.3,1.27,3.87,163.44,770.7,,,,,33.3,,,170.88,5,True,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2023-05-28,,,,,,,,,,,,,33.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2023-06-27,,,,2.48,1.37,4.89,307.53,897.14,,,10.68,,23.5,,,326.95,6,True,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005067,2023-12-12,0.0345,,,,,,,,0.0,0.0,,,19.9,,,,0,False,False,False,"220/132KV, 100MVA PTR-III(REMOVED)",PTR 100MVA,TELK,130081-4,1988.0,2021-10-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,4.468172484599589,100.0
10005086,2021-04-27,,,,13.43746,4.3514,6.53989,152.999,1903.41,,,2.7814,,6.1,246.08,0.000642,,6,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2021-11-18,,,,16.99,4.719,6.508,162.32,2067.49,,,,47.22,5.0,312.11,0.001183,,5,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2022-01-05,,,,,,,,,,,,,20.0,,,,0,False,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2022-01-11,,,,,,,,,,,,,19.3,,,,0,False,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2022-07-01,,,,9.6,3.5,4.6,123.77,1669.99,,,,,6.0,1750.0,0.000374,,5,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2022-09-07,,,,,,,,,,,,,23.4,,,,0,False,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2023-01-06,,,,13.998,4.58,12.11387,325.584,3098.25076,,,5.51427,,7.2,274.53,0.000876,,6,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2023-04-29,,,,23.608,7.073,31.643,1228.039,5035.394,,,13.766,,6.6,234.66,0.000881,,6,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2023-06-30,,,,15.81,5.42,14.04,403.9,3917.23,,,5.28,,,,,,6,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2023-10-19,,,,19.28,6.66,18.01,554.84,5110.91,,,9.22,,6.4,213.15,0.000819,,6,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2024-03-01,0.01,,,35.27,2.63,17.88,972.13,7742.63,,,,44.27,9.4,882.42,0.0009,,5,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2024-03-14,,,,26.97,,9.87,455.94,7056.21,,,,,8.0,,,,4,False,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2024-05-28,,,,8.9,2.1,12.9,835.3,1428.4,,,22.0,,5.5,1130.0,0.000558,,6,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2024-08-09,0.1486,,,8.3,2.6,14.8,757.2,2565.9,,,6.3,45.2,6.2,1430.0,0.000643,,6,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2025-01-21,,,,12.3,,6.4,248.5,1690.2,,,2.8,,4.4,594.77,0.000529,,5,True,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2025-06-10,,,,4.0,,,186.8,1732.9,,,,,6.5,258.7,0.002071,,3,False,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005086,2025-11-12,,,,3.2,,,208.4,1502.7,,,5.3,,4.9,1150.0,0.000813,,4,False,False,False,"220/132KV, 100MVA PTR- II",PTR 100MVA,BHEL,2038213,2014.0,2015-03-10,220,100,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,11.055441478439425,100.0
10005105,2021-07-14,,,,,,2.2021,121.275,1246.63,,,,,3.6,109.84,0.0022,,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2021-12-07,,,,,,1.77921,88.5,1301.16,,,57.07,44.37,5.1,402.09,0.000862,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2022-01-05,,,,,,,,,,,,,18.8,,,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2022-01-11,,,,,,,,,,,,,17.3,,,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2022-06-29,,,,,,3.13,158.58,1720.87,,,48.55,,4.3,164.99,0.00301,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2022-12-21,,,,,,8.42655,416.96861,2819.16364,,,,,5.4,353.09,0.001194,,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2023-03-28,,,,,,6.9,354.583,2625.835,,,,,4.7,1250.0,0.000277,,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2023-09-12,,,,,,6.73,326.66,2651.6,,,,,8.3,94.6,0.00423,,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2024-03-14,0.143,,,,,4.67,323.51,4733.58,,,,45.0,6.6,676.07,0.001212,,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2024-12-06,,,,,,,185.4,1242.5,,,,,5.0,613.52,0.000411,,2,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2025-06-18,,,,,,,119.8,1072.3,,,,,4.5,596.2,0.000525,,2,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005105,2025-12-02,,,,,,6.4,290.2,1834.2,,,4.5,,3.7,664.83,0.000751,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER- III,PTR-160MVA,TOSHIBA,90182A02,2015.0,2016-04-23,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,9.932922655715263,160.0
10005349,2022-09-27,,,,,5.45,,462.65,1115.84,,,3060.0,,6.7,0.000419,,468.1,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A/11,2016.0,2016-01-06,132,50,18500.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,10.22861054072553,50.0
10005349,2023-05-19,,,,0.42,1.61,8.95,334.07,356.2,,,,,5.6,,,345.05,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A/11,2016.0,2016-01-06,132,50,18500.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,10.22861054072553,50.0
10005349,2023-12-28,,,,,0.37,5.56,206.03,508.24,,,,,6.9,2030.0,,211.96,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A/11,2016.0,2016-01-06,132,50,18500.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,10.22861054072553,50.0
10005349,2024-07-29,,,,,,5.14,156.43,130.26,,,8.06,,6.1,,,13.2,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A/11,2016.0,2016-01-06,132,50,18500.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,10.22861054072553,50.0
10005349,2025-04-02,,,,,,9.92,378.36,861.52,,,9.37,,5.7,,,397.65,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A/11,2016.0,2016-01-06,132,50,18500.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,10.22861054072553,50.0
10005349,2025-11-03,,,,0.23,,9.81,431.73,560.1,,,7.12,,8.0,,,448.89,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A/11,2016.0,2016-01-06,132,50,18500.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,10.22861054072553,50.0
10005504,2021-12-10,,,,3.85,,1.82,284.27,1989.61,,,10.74,,9.2,4170.0,0.000625,296.83,5,True,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2022-06-08,,,,1.34,,0.04,201.16,1685.18,,,8.01,,8.9,0.001845,1400.0,209.21,5,True,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2023-01-30,,,,4.38,1.15,3.02,131.79,641.25,,,8.78,,7.8,1300.0,0.001495,143.59,6,True,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2023-08-03,,,,0.71,0.33,2.66,172.85,1098.78,,,10.66,,10.1,,,186.17,6,True,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2024-02-25,,,,,,,80.49,706.14,,,7.22,,7.3,,,87.71,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2024-09-17,,,,0.01,,,47.97,126.73,,,9.14,,10.7,,,57.12,4,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2025-03-29,,,,3.98,,,109.41,866.22,,,11.99,,9.0,,,125.38,4,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2025-10-15,,,,0.98,,3.16,74.81,296.56,,,23.5,,8.1,,,102.45,5,True,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005504,2026-02-20,,,,2.1,,,96.83,678.56,,,10.32,,7.1,2460.0,0.001492,109.25,4,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/1,2013.0,2013-09-20,132,31.5,0.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,12.522929500342231,31.5
10005629,2021-02-17,0.05,33.0,,24.58,4.01,2.7,79.42,2751.29,,,8.78,27.71,27.7,133.9,,119.49,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2021-08-31,,,,30.01,3.22,3.86,94.75,2991.46,,,4.53,,35.4,97.12,,136.37,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2021-09-08,,,,,,,,,,,,,42.8,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2021-09-18,,,,,,,,,,,,,34.3,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2021-11-15,,,,,,,,,,,,,29.2,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2021-12-30,,,,,,,,,,,,,27.4,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2022-02-26,,,0.13,52.65,6.25,6.33,68.49,1875.05,,,5.32,,31.9,121.67,0.003794,139.17,7,True,True,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2022-07-29,,,,33.07,2.05,1.9,109.25,2230.57,,,4.19,,41.2,87.72,0.004481,150.46,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2022-08-17,,,,,,,,,,,,,35.1,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2023-01-20,,,1.62,21.62,4.91,4.47,47.77,741.48,,,5.86,,28.7,,0.003511,86.25,7,True,True,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2023-02-25,,,1.48,21.8,5.17,4.98,46.91,541.51,,,6.04,,30.1,123.84,0.003673,86.38,7,True,True,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2023-05-22,,,,,,,,,,,,,14.5,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2023-05-24,,,,,,,,,,,,,17.6,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2023-12-22,,,,3.23,0.71,3.21,43.29,845.96,,,8.09,,22.9,88.02,0.004611,58.53,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2024-02-21,,,,4.35,0.86,3.65,40.98,1027.95,,,6.5,,27.3,,,56.34,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2024-08-20,,,,4.13,0.35,1.86,26.96,177.35,,,7.87,,31.7,94.67,0.005242,41.17,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2024-09-12,,,,,,,,,,,,,34.3,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2024-10-29,,,,3.71,0.25,1.72,23.4,147.05,,,7.55,,27.3,112.73,0.003195,36.63,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2025-01-21,,,,,,,,,,,,,16.9,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2025-08-05,,,6.78,209.76,22.29,35.12,41.57,1105.56,,,16.11,,41.1,,,331.63,7,True,True,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2025-08-06,,,5.34,180.3,19.33,30.68,32.68,977.92,,,15.07,,,,,283.4,7,True,True,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005629,2026-02-11,,,1.5,38.65,3.47,5.18,19.79,929.92,,,,,24.3,108.21,0.003228,68.59,6,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX,T-997/02,1997.0,1999-08-29,132,10/16,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,26.584531143052704,10.0
10005768,2023-09-21,,,,,,,10.02,188.97,,,,,23.5,,,10.2,2,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2023-11-15,,,,,,,46.4,693.45,,,,,27.0,45.93,0.008619,46.4,2,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2023-12-15,,,,,,,,,,,,,27.9,53.41,0.008348,,0,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2023-12-30,,,,,,,,,,,,,26.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2024-01-22,,,,,,,,,,,,,28.5,57.96,0.007976,,0,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2024-07-31,,,0.16,,,,30.19,162.85,,,7.06,,30.5,64.9,0.006459,37.41,4,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2024-08-17,,,,0.2,,1.76,77.49,294.85,,,6.7,,33.4,,,86.15,5,True,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2024-09-28,,,,,,,,,,,,,31.7,,,,0,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2025-03-17,,,,,,,,,,,,,16.8,65.98,0.006685,,0,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2025-03-21,,,,,,,,,,,,24.97,9.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2025-09-25,,,,2.65,0.06,2.97,58.41,634.51,,,8.51,,27.4,50.57,0.008928,72.6,6,True,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005768,2025-10-25,,,,1.15,,,65.14,538.89,,,,,24.3,38.96,0.014309,66.29,3,False,False,False,"132/33KV,10/16MVA PTR-5",PTR 16MVA,APEX,T-1028/03,1998.0,2023-09-13,132,16,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,2.543463381245722,16.0
10005974,2021-12-14,,,,2.81,,1.1,104.37,1121.1,,,,,9.1,7690.0,0.000331,108.28,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005974,2022-07-19,,,,0.04,,,104.75,1123.64,,,,,6.5,1440.0,0.001344,104.79,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005974,2023-01-10,,,,4.01,1.01,2.59,69.39,490.18,,,,,6.1,2080.0,0.000507,77.0,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005974,2023-08-03,,,,,,2.11,80.47,701.16,,,,,5.6,,,82.58,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005974,2024-02-25,,,,,,,42.94,477.39,,,,,5.1,,,42.94,2,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005974,2024-10-02,,,,0.23,,,45.57,147.09,,,,,8.8,,,45.8,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005974,2025-05-06,,,,2.25,,,58.34,506.79,,,,,5.5,,,60.59,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005974,2025-12-23,,,,1.13,,,38.06,811.78,,,,,10.8,3870.0,0.00034,39.19,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,ABB,12024-004,2004.0,2005-03-31,132,50,18100.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,20.996577686516083,50.0
10005997,2022-02-08,,,,,,,4.28,82.73,,,,,8.0,203.74,0.0003508,4.28,2,False,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-02-09,,,,,,,5.18,89.21,,,,,9.9,226.05,0.003222,5.18,2,False,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-02-10,,,,,,,9.17,149.06,,,,,12.4,189.28,0.003507,9.17,2,False,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-02-16,,,,,,,21.0,257.01,,,,21.09,10.8,143.65,0.004538,21.0,2,False,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-03-07,,,,0.22,,0.74,68.18,496.59,,,,20.27,14.9,119.17,0.005846,69.14,4,False,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-05-16,,,,0.21,,0.54,244.4,1767.27,,,,19.03,11.8,89.91,0.00628,245.15,4,False,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-08-23,,,,63.16,4.43,15.21,172.52,1338.81,,,9.87,18.76,8.3,86.99,0.007779,265.19,6,True,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-08-29,,,,50.35,3.11,10.43,119.55,1051.06,,,5.91,18.51,9.6,,,189.35,6,True,False,False,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-11-29,,,2.35,87.26,12.57,19.2,107.8,810.71,,,9.7,18.94,7.6,83.21,0.007578,238.88,7,True,True,True,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2022-12-05,,,2.14,84.97,12.96,19.17,100.73,824.79,,,9.11,,,,,229.08,7,True,True,True,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2023-05-19,,,1.77,166.52,27.44,37.34,198.39,575.77,,,13.35,17.86,9.4,,,444.81,7,True,True,True,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2023-08-06,0.01,,8.72,42.08,6.33,14.14,106.6,911.27,,,23.96,17.81,11.3,,,201.83,7,True,True,True,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2023-08-10,,,7.06,39.78,5.89,12.99,95.72,909.06,,,22.19,,,,,183.63,7,True,True,True,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2023-08-27,,,14.23,39.41,5.77,13.44,101.5,1008.21,,,39.61,,12.3,,,213.96,7,True,True,True,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10005997,2023-08-30,0.01,,78.49,88.3,7.26,41.3,176.78,1023.0,0.0,0.0,191.69,17.57,8.4,,,538.82,7,True,True,True,"132/33KV, 50MVA PTR-I(REMOVED)",PTR 50MVA,CROMPTON GREAVES LTD(CGL),BH8890/1,2002.0,2022-02-07,132,50,26680.0,SS-132KV-JRGM,JANGAREDDY GUDEM-132/33KV-SUBSTATION,4.139630390143737,50.0
10006017,2022-02-03,,,,3.91,,8.4,607.29,295.8,,,3.85,,6.4,3240.0,0.000921,623.45,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006017,2022-03-10,,,,0.79,,5.94,396.38,849.55,,,,,,,,403.11,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006017,2022-08-11,,,,,,5.01,414.05,1055.04,,,,,6.9,1160.0,0.001242,419.06,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006017,2023-04-28,,,,3.74,2.41,12.34,379.29,283.9,,,5.65,,8.2,,,403.43,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006017,2023-11-20,,,,0.08,0.61,5.71,221.09,851.29,,,,,7.9,,,227.49,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006017,2024-06-25,,,,,0.23,5.27,139.89,150.46,,,,,7.0,,,145.39,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006017,2025-02-11,,,,,,4.3,102.32,98.34,,,,,7.3,,,106.62,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006017,2025-09-04,,,,1.77,0.22,9.35,163.05,536.96,,,,,9.9,,,174.39,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A1,2015.0,2015-05-13,132,50,0.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,10.880219028062971,50.0
10006216,2021-01-21,,95.4,,,,,,,,,,,11.3,2160.0,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2021-07-31,,,,63.12,11.04,18.7,23.46,861.93,,,12.167,,11.6,785.69,0.000894,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2022-01-29,,,,56.54,12.84,12.13,22.18,919.28,,,58.14,,9.4,906.44,0.002392,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2022-08-08,,,,71.38,16.95,14.6,29.61,931.65,,,42.71,,9.5,394.03,0.001258,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2022-09-11,,,,,,,0.4,42.79,,,9.32,,6.0,157.52,0.001124,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2023-02-20,,,,177.429,40.81,68.831,67.948,1656.966,,,28.918,,20.9,,,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2023-03-09,,,,158.0,36.8,62.7,76.3,1667.0,,,22.9,,18.0,266.2,0.001121,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2023-03-14,,,,177.4,41.9,67.7,84.8,1970.9,,,26.1,,24.0,,,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2023-04-02,,,,,,,,4.495,,,,,5.9,,,,1,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2023-12-19,,,,156.94,39.53,71.76,73.88,1788.87,,,26.16,,14.5,658.45,0.001032,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2024-08-08,,,,173.9,31.2,,187.9,1584.8,,,42.0,,11.4,415.73,0.001574,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2025-02-06,,,,153.7,40.0,32.9,36.8,896.2,,,5.8,,19.1,344.54,0.001304,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2025-09-10,,,,72.6,30.8,,25.8,998.9,,,8.9,,23.2,279.1,0.002055,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006216,2025-10-07,,,,112.35,36.32,122.47,43.5,696.27,,,41.92,,17.0,290.16,0.001006,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0
10006237,2021-06-21,,,,3.2288,,,58.2559,1552.771,,,,,11.4,203.77,0.001471,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2021-12-22,,,4.45,253.86,32.45,52.14,31.04,1206.56,,,68.9,,10.5,716.62,0.000983,,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2022-01-29,,,5.73,314.22,39.36,67.52,38.25,1360.06,,,80.48,,,,,,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2022-06-10,,,5.38,400.45,52.91,73.96,26.05,905.27,,,86.06,,11.6,379.5,0.002281,644.81,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2022-06-17,,,9.126,576.61,70.69,122.64,39.98,1155.73,,,105.81,,10.5,404.45,0.001354,924.856,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2022-08-03,,,10.49,800.3,103.32,161.61,35.58,957.78,,,90.97,,,,,1202.27,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2022-08-16,,,,,,,0.406492,69.00082,,,,,7.6,525.67,0.001459,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2022-08-18,,,,2.24,,,1.99,110.31,,,7.89,,,,,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2022-11-19,,,,10.407,,4.8,30.499,599.93,,,36.153,,,,,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2023-05-31,,,,8.07,,,63.07,1058.17,,,44.66,,13.7,,,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2023-12-19,,,,8.67,,,142.58,2117.53,,,74.0,,9.0,599.49,0.001166,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2024-08-08,,,,3.4,,4.3,240.5,1376.1,,,66.5,,7.9,606.01,0.001195,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2025-02-06,,,,,,,42.4,643.1,,,18.4,,27.0,443.39,0.001101,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2025-06-28,,,,,,,26.3,526.7,,,,,18.0,324.89,0.001011,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006237,2025-09-10,,,,,,,42.0,857.4,,,15.3,,14.5,413.88,0.001421,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0
10006258,2021-06-21,,,,,,,71.412,1220.687,,,61.121,,14.1,181.86,0.002684,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2021-10-26,,,,,,,66.08,1517.91,,,158.08,,9.9,105.33,0.0037,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2021-12-22,0.04,,,,,,,75.82,,,,,19.6,239.3,0.002033,,1,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2022-06-10,,,,,,,23.18,712.76,,,44.13,,21.5,34.0,0.011261,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2022-06-17,,,,,,,35.41,924.61,,,62.13,,15.4,240.46,0.002516,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2023-02-09,,,,9.497,55.747,44.673,114.992,1425.608,,,7.226,,7.3,,,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2023-02-20,,,,,,,112.85,2173.519,,,,,15.6,,,,2,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2023-03-09,,,,,,,90.391,1757.191,,,,,15.1,240.97,0.001963,,2,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2023-10-11,,,,,,,258.12,4152.38,,,6.52,,17.7,160.37,0.002334,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2023-11-14,,,,,,,367.56,4104.71,,,8.53,,13.6,353.78,0.001688,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2024-08-08,,,,1.3,,,,2799.1,,,12.9,,13.4,326.45,0.001902,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2025-02-06,,,,,,,123.8,1852.7,,,2.8,,20.1,276.08,0.002142,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006258,2025-09-10,,,,,,,117.6,2297.4,,,,,19.5,276.41,0.002086,,2,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0
10006279,2021-02-02,,84.9,,,,5.48,324.3,3366.7,,,7.24,,4.4,1250.0,,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2021-08-18,,,,4.32,,3.42,194.21,2002.83,,,54.6,,4.4,3080.0,0.000315,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2022-02-26,,,,,,3.69,205.37,2808.01,,,53.4,,5.6,235.32,0.001338,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2022-08-22,,,,2.06,1.14,2.46,128.23,2212.8,,,11.64,,5.2,173.61,0.001971,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2023-02-09,,,,,,9.249,490.634,2758.717,,,6.551,,6.6,,,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2023-08-14,,,,,,10.4,567.97,4705.01,,,7.02,,5.2,770.3,0.000701,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2024-03-14,,,,4.42,,6.1,483.96,6687.58,,,7.78,,4.7,862.49,0.000747,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2024-10-22,,,,,,7.2,472.8,2934.5,,,4.5,,4.3,1630.0,0.000338,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2025-04-21,,,,,,5.0,341.2,2871.7,,,3.6,,5.1,678.97,0.001124,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006279,2025-10-06,,,,,,,515.8,1255.5,,,4.0,,5.3,513.9,0.000538,,3,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0
10006303,2021-02-02,,76.6,,6.96,,6.84,218.34,3560.01,,,15.68,,3.5,2240.0,,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2021-08-18,,,,8.08,,4.23,127.73,1783.12,,,57.59,,4.5,3040.0,0.000245,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2022-02-26,,,2.06,7.63,,6.23,193.41,30004.16,,,68.53,,4.4,282.56,0.000786,,6,True,False,True,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2022-08-22,,,,6.59,2.0,4.21,127.4,2713.5,,,49.41,,4.7,161.23,0.00141,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
