Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10006303,2023-02-09,,,,9.487,,12.638,408.348,2759.615,,,10.3627,,5.5,,,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2023-08-14,,,,11.42,,15.07,505.48,5010.03,,,11.89,,3.9,995.09,0.000372,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2024-03-14,,,,16.43,,8.4,421.03,7022.49,,,9.51,,4.8,883.57,0.00075,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2024-10-22,,,,6.1,,7.3,304.3,2211.6,,,4.2,,4.6,954.06,0.000369,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2025-04-21,,,,6.9,,8.0,313.6,2990.1,,,5.4,,4.2,1740.0,0.00054,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006303,2025-10-06,,,,5.3,,8.2,558.6,1553.8,,,7.2,,4.4,366.66,0.000572,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0
10006635,2022-04-12,,,,0.85,,1.43,107.58,311.63,,,5.37,,9.8,703.34,0.00253,115.23,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006635,2022-12-06,,,,2.44,1.39,3.75,134.49,429.65,,,7.96,,5.8,805.47,0.002846,150.03,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006635,2023-06-07,,,,2.09,1.48,4.22,154.99,234.97,,,7.81,,7.0,,,170.59,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006635,2023-12-21,,,,,0.35,2.44,122.31,474.68,,,6.88,,6.5,,,131.98,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006635,2024-09-12,,,,,,,63.55,77.09,,,8.6,,10.4,1010.0,0.003189,72.15,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006635,2025-04-25,,,,2.31,0.32,5.65,275.05,733.34,,,14.27,,9.5,,,297.6,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006635,2025-07-11,,,,0.87,,5.36,167.34,634.79,,,7.62,,,,,181.19,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006635,2026-01-21,,,,0.54,,2.61,162.44,885.38,,,,,6.0,1110.0,0.002787,165.59,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0
10006655,2022-04-12,,,,26.82,8.33,18.12,798.85,2796.91,,,5.78,,9.1,3010.0,0.000414,857.9,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2022-12-06,,,,31.51,10.9,22.94,765.15,3173.07,,,7.72,,7.3,3030.0,0.000741,838.22,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2023-06-07,,,,27.36,10.57,22.8,648.53,1262.57,,,8.55,,39.7,,,717.81,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2023-09-19,,,,7.31,2.7,12.97,491.5,3855.94,,,6.25,,9.5,,,520.73,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2023-12-21,,,,,0.35,2.44,122.31,474.68,,,6.88,,6.5,,,131.98,5,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2024-09-12,,,,10.67,2.98,17.24,317.7,466.57,,,26.1,,14.0,,,374.69,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2025-04-25,,,,33.5,11.74,27.48,766.08,2801.79,,,10.97,,15.4,3690.0,0.00032,849.77,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2025-07-11,,,,20.13,7.95,20.14,458.08,2111.61,,,9.43,,,,,515.73,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006655,2026-01-21,,,,7.1,2.08,11.9,437.17,3387.98,,,5.37,,9.2,3830.0,0.000676,463.62,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0
10006656,2024-10-19,,,,4.36,1.47,8.58,158.33,305.94,,,7.59,,12.1,,,180.33,6,True,False,False,"132/33KV, 80MVA PTR-OLTC",PTR OLTC,,V-OLTC-037,,1997-12-09,132,80,0.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,28.303901437371664,80.0
10006808,2021-06-25,,,,13.003,,,55.905,1606.514,,,,,17.6,,,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2021-12-30,,,,12.55,,,53.144,,,,,,6.7,702.19,0.001188,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2022-06-04,,,,7.63,,,34.48,805.43,,,,,10.2,343.5,0.002147,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2022-12-08,,,,11.83,,,87.212,1458.563,,,,,5.8,422.82,0.001586,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2023-06-21,,,,6.78,,,69.15,1292.69,,,,,9.3,311.12,0.00328,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2024-01-10,,,,7.55,,,65.49,1459.61,,,,,5.5,287.16,0.002255,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2024-07-02,,,,3.2,,,153.0,227.4,,,7.2,,7.3,751.47,0.001986,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2025-01-17,,,,4.2,,,54.5,638.1,,,2.1,,6.0,398.0,0.001916,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2025-07-14,,,,,,,36.2,624.7,,,,,8.5,377.6,0.002464,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006808,2025-09-09,,,,,,,27.5,584.1,,,,,7.2,189.36,0.003676,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5
10006894,2021-03-23,,,,28.23,1.6,1.7,273.44,2487.94,,,7.8,,5.4,1140.0,0.002486,312.77,6,True,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006894,2021-04-25,,,,28.12,1.9,1.88,287.59,2118.22,,,7.14,,,,,326.63,6,True,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006894,2021-09-20,,,,16.74,,1.59,253.06,2386.52,,,5.54,,9.4,1100.0,0.001622,276.93,5,True,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006894,2025-05-26,,,,8.26,,,107.51,741.14,,,10.14,,8.0,1080.0,0.001787,125.91,4,False,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006894,2025-12-05,,,,5.04,,,57.88,947.92,,,,,13.2,,,62.92,3,False,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2022-10-05,,,,,,,,,,,,27.89,15.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2022-10-12,,,,,,,,,,,,,14.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2022-10-21,,,,,,,,,,,,,13.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2025-05-26,,,5.78,4.0,3.33,11.3,192.47,3087.12,,,124.28,,48.5,88.16,0.004136,341.16,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2025-06-11,,,4.45,2.76,2.1,8.8,128.69,2186.19,,,127.26,,38.2,74.06,0.006157,274.06,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2025-08-11,,,,,,,,,,,,,13.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2025-08-21,,,,,,,,143.09,,,18.4,,28.9,86.26,0.0049,18.4,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2025-12-05,,,,0.18,2.56,,32.94,618.56,,,50.25,,44.0,100.19,0.003787,85.93,5,True,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2026-01-08,,,,0.55,,4.95,59.82,1060.75,,,51.57,,40.9,96.3,0.003867,113.89,5,True,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10006917,2026-01-30,,,0.5,0.19,,2.98,45.21,932.55,,,64.1,,44.9,81.79,0.004221,112.98,6,True,False,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5
10007139,2023-01-12,,,,1.42,1.06,2.59,34.82,696.21,,,,,17.6,247.5,,39.89,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0
10007139,2023-07-12,,,,1.75,1.06,,59.14,719.63,,,,,22.2,,,61.95,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0
10007139,2024-02-24,,,,,,,27.05,1092.21,,,,,16.9,280.71,0.001978,27.05,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0
10007139,2024-05-28,,,,,,,17.43,279.47,,,,,29.2,299.97,0.002178,17.43,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0
10007139,2025-03-22,,,,,,,9.74,122.6,,,,,24.3,314.41,0.001538,9.74,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0
10007139,2025-09-25,,,,0.86,,,31.67,942.29,,,6.12,,27.5,368.99,0.001423,38.65,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0
10007159,2023-01-12,,,1.63,1.67,1.13,2.61,30.54,400.39,,,,,17.4,96.09,,37.58,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0
10007159,2023-07-12,,,1.92,1.56,1.2,,42.69,375.34,,,,,20.6,,,47.37,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0
10007159,2024-02-24,,,1.68,,,,23.28,564.76,,,,,21.6,90.07,0.004776,24.96,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0
10007159,2025-03-22,,,0.21,,,,10.51,88.94,,,,,22.6,119.58,0.003384,10.72,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0
10007159,2025-09-25,,,0.57,0.65,,,23.87,518.73,,,,,24.5,99.74,0.003809,25.09,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0
10007331,2021-06-07,,,,3.02,1.58,6.28,810.67,1536.44,,,7.68,,7.2,61.79,0.009155,829.23,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2021-12-14,,,,0.28,,3.97,411.83,1346.9,,,,,19.1,2750.0,0.000893,416.08,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2022-06-14,,,,,,4.78,593.98,1634.5,,,4.05,,9.2,2890.0,0.00052,602.81,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2022-12-21,,,,1.81,1.93,7.47,405.57,586.9,,,6.44,,9.3,488.32,0.0052,423.22,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2023-06-30,,,,1.76,1.91,7.31,347.47,436.62,,,5.7,,8.3,,,364.15,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2024-01-05,,,,,0.5,4.58,256.62,966.21,,,5.36,,14.6,,,267.06,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2024-08-05,,,,,,3.56,150.0,141.99,,,8.25,,9.2,,,161.81,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2025-02-18,,,,,,4.51,159.74,152.21,,,6.2,,7.8,,,170.45,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007331,2025-10-03,,,,0.67,0.02,6.94,248.95,507.42,,,8.81,,10.5,,,265.39,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0
10007356,2021-06-07,,,,5.05,2.54,2.05,292.98,2201.79,,,61.28,,5.0,96.25,0.006713,363.9,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2021-07-07,,,,2.27,0.25,1.79,202.05,2736.81,,,39.44,,7.5,,,245.8,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2021-12-14,,,,1.83,0.09,1.47,150.79,2189.83,,,24.74,,15.0,87.01,0.005577,178.92,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2022-06-14,,,,,,0.62,203.96,2208.05,,,40.85,,7.7,67.13,0.0006527,245.43,4,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2022-07-29,,,,,,,199.6,1964.84,,,38.41,,,,,238.01,3,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2022-12-21,,,,2.75,2.43,3.69,117.59,775.08,,,25.73,,6.7,54.23,0.013273,152.19,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2023-06-30,,,,2.44,2.21,,108.78,506.86,,,31.35,,7.5,,,144.78,5,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2024-01-05,,,,,0.57,,70.1,1247.28,,,17.22,,10.4,93.01,0.004068,87.89,4,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2024-08-05,,,,,0.06,1.3,47.86,180.88,,,20.36,,9.2,,,69.58,5,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2025-02-18,,,,,,,35.3,148.13,,,16.43,,7.3,74.88,0.0084,51.73,3,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007356,2025-10-03,,,,0.79,,,59.1,537.35,,,21.86,,8.8,83.33,0.004735,81.75,4,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0
10007689,2021-03-15,,,,191.88,347.27,80.69,309.27,2621.43,,,26.51,,14.1,37.57,0.038069,955.62,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2021-07-07,,,,150.3,322.97,80.46,263.48,2711.36,,,14.63,,,,,831.84,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2021-11-09,,,,125.25,292.62,64.46,207.16,2073.68,,,8.22,,14.2,20.48,0.044605,697.71,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2022-06-14,,,,163.55,423.4,94.57,238.78,2315.34,,,7.9,,17.9,25.25,0.052492,928.2,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2022-07-29,,,,158.99,419.89,98.22,287.14,1990.94,,,13.72,,17.2,,,977.96,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2022-09-16,,,,136.66,362.08,74.49,212.61,2532.82,,,11.53,,20.5,,,797.37,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2022-10-26,,,,,,,,,,,,,15.4,,,,0,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2022-12-21,,,,100.86,266.26,61.9,147.78,654.99,,,11.59,,14.4,21.79,0.0482,588.39,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2023-06-30,,,1.63,144.41,326.47,90.43,188.33,564.59,,,30.63,,17.7,,,781.9,7,True,True,True,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2023-08-04,,,,56.92,101.87,74.58,190.43,1234.02,,,22.68,,16.1,,,446.48,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2023-10-03,,,,38.81,78.44,44.94,117.11,1230.99,,,12.1,,17.1,,,291.4,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2024-01-05,,,,50.37,84.56,54.56,139.07,1312.4,,,20.48,,17.2,17.17,0.052918,349.04,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2024-02-22,,,,35.22,67.42,40.65,111.08,889.35,,,15.91,,15.8,,,270.28,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2024-08-05,,,,36.63,77.76,49.96,91.72,185.78,,,16.25,,17.4,14.73,0.070861,272.32,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2025-10-14,,,,,,,,,,,,22.59,17.7,18.59,0.037305,,0,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2025-11-11,0.1313,,,5.7,25.0,,102.6,466.1,,,4.0,22.46,12.0,14.16,0.03538,,5,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2026-03-01,0.0267,,,,,,,51.9,,,,41.05,4.7,364.48,0.002523,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2026-03-04,0.0215,,,,,,,69.3,,,,41.9,4.4,460.6,0.001553,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2026-03-12,0.0349,,,,,,,50.4,,,,37.5,11.0,163.97,0.006073,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007689,2026-03-17,0.0372,,,,,,,98.7,,,,37.92,5.7,130.4,0.007269,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0
10007709,2021-03-15,,,,18.49,5.32,8.67,1422.71,7650.0,,,,,6.1,629.19,0.00506,1455.19,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2021-07-07,,,,14.99,3.31,9.53,1352.3,8300.31,,,,,,,,1380.13,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2021-11-09,,,,12.01,2.51,6.86,948.67,5971.9,,,,,8.9,667.0,0.004373,970.05,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2022-06-14,,,,19.19,1.59,10.61,1533.07,7497.29,,,,,9.5,348.95,0.007804,1564.46,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2022-07-29,,,,16.62,,9.66,1380.14,6152.31,,,,,,,,1406.42,4,False,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2022-12-21,,,,9.73,4.0,6.86,442.49,1549.54,,,,,8.2,317.5,0.011246,463.08,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2023-06-30,,,,16.1,5.69,11.67,834.65,1810.91,,,,,7.6,,,868.11,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2023-08-04,,,,4.73,1.68,9.6,840.45,3979.65,,,,,8.6,,,856.46,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2023-10-03,,,,3.71,1.56,7.21,659.78,4575.7,,,,,10.3,,,672.26,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2024-01-05,,,,4.48,1.83,8.44,686.15,4550.3,,,,,9.4,1130.0,0.006095,700.9,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2024-08-05,,,,4.28,1.15,7.65,433.24,713.16,,,6.31,,8.4,,,452.63,6,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2024-09-19,,,,4.63,0.93,6.27,308.56,546.32,,,5.92,,,,,326.31,6,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2025-02-18,,,,4.16,0.98,6.98,326.35,551.37,,,,,9.1,,,338.47,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007709,2025-10-03,,,,6.15,1.21,9.19,534.8,1973.53,,,6.19,,11.3,,,557.54,6,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0
10007881,2020-12-03,,55.5,,,,,87.84,1089.86,,,53.25,36.1,19.3,901.95,,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2021-01-30,,77.3,,,,,,,,,,,23.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2021-07-26,,,,4.034,,,39.157,1822.33,,,69.632,,30.4,177.15,0.001983,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2021-08-10,,,,,,,,,,,,,35.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2021-10-22,,,,,,,,,,,,,32.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2022-02-19,,,,,,,10.72,526.05,,,73.38,,17.9,209.07,0.001827,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2022-08-22,,,,0.87,0.32,1.44,72.95,2578.75,,,90.17,,26.5,208.18,0.001685,,6,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2022-11-19,,,,,,,,,,,,33.1,20.0,553.3,0.001255,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-01-24,,,,,,,,,,,,,8.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-01-28,,,88.28,38.9,,14.895,3.6,348.4336666666666,,,86.945,33.62,29.066666666666663,304.62,0.0015119999999999999,,6,True,False,True,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-02-10,,,,,,,,44.795,,,,,7.3,,,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-02-14,,,,,,,,74.947,,,,,13.266666666666666,,,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-02-20,,,,,,,,93.9226,,,,,12.75,,,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-02-22,,,,,,,,55.461,,,,33.89,7.5,305.93,0.001649,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-08-06,,,,,,,70.943,1423.821,,,4.203,,23.9,296.1,0.004068,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-08-23,,,,,,,112.11,1543.26,,,4.23,36.22,22.7,175.84,0.00298,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2023-08-30,,,,,,,55.02,1265.24,,,,,20.9,129.85,0.00218,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2024-03-06,,,,6.14,0.17,2.62,127.42,3681.32,,,,,11.5,107.51,0.007014,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2024-09-27,,,,,,,46.2,1309.1,,,1.3,,14.7,334.34,0.001947,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007881,2025-08-05,,,,,,,41.7,973.0,,,,,21.6,179.87,0.003028,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5
10007894,2021-03-08,,,,3.4449,,,21.922,1277.463,,,48.55,,10.4,1450.0,0.000998,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2021-09-15,,,,9.312,,,49.0,2309.84,,,53.92,,10.0,1320.0,0.00064,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2022-03-15,,,,4.13,,,28.7,2038.02,,,105.4,,7.8,621.71,0.000374,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2022-06-08,,,,,,,,,,,,,22.3,,,,0,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2022-10-25,,,,,,,,,,,,,12.6,198.79,0.000945,,0,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2023-06-13,,,,4.87,,,82.23,2658.75,,,5.96,,14.1,700.55,0.000769,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2023-12-15,,,,7.52,,,117.25,4085.27,,,5.54,,8.8,1180.0,0.000516,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2024-05-27,,,,2.8,,,129.6,1186.8,,,19.7,,11.3,1450.0,0.000399,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2024-12-03,,,,3.2,,,45.1,1459.7,,,,,10.7,694.32,0.000534,,3,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007894,2025-10-06,0.0497,,,3.3,,,43.2,1162.6,,,,37.33,10.8,507.66,0.000747,,3,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0
10007928,2021-01-19,,82.1,,,,,,,,,,30.21,16.8,49.02,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2021-07-19,,,,,,,94.84,2266.16,,,57.48,,17.5,86.9,0.0056,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2022-01-31,,,,,,,81.76,2191.81,,,46.8,,17.4,239.13,0.00353,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2022-07-13,,,,,,,78.23,1952.5,,,62.0,,15.6,218.73,0.00269,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2023-02-15,,,,,,,217.935,2787.524,,,11.554,,18.8,234.92,0.002128,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2023-11-03,,,,,,,345.65,4678.93,,,21.19,,19.0,144.69,0.003368,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2024-05-24,,,,,,,243.0,1455.0,,,29.7,,25.0,260.53,0.002221,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2024-06-15,,,,,,,152.7,503.6,,,9.5,,13.7,226.46,0.002272,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2024-07-08,,,,,,,114.6,264.0,,,9.7,,24.4,239.16,0.001972,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2024-07-23,,,,1.2,,,345.0,2220.3,,,26.6,,19.0,270.84,0.002294,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2024-12-07,,,,6.0,,,218.9,2715.1,,,9.9,,21.6,264.99,0.002176,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007928,2025-10-03,0.0681,,,,,,102.3,1696.9,,,,34.24,12.1,164.76,0.002321,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0
10007947,2021-03-08,,,,,,,81.933,1806.54,,,,,9.7,907.53,0.002101,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2021-07-19,,,,,,2.166,142.132,2911.59,,,26.803,,5.5,79.85,0.0066,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2022-01-31,,,,,,2.07,110.9,2832.09,,,56.23,,6.5,1020.0,0.001461,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2022-07-13,,,,,,2.14,110.95,3205.94,,,55.92,,8.0,770.76,0.000538,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2023-02-15,,,,3.489,4.257,8.631,491.682,6039.6,,,8.521,,6.7,365.52,0.001482,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2023-11-03,,,,,,6.48,377.12,5140.31,,,7.98,,7.1,417.81,0.001216,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2024-05-24,,,,,,4.3,382.1,1877.8,,,25.4,,7.1,1260.0,0.000687,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2024-12-02,,,,6.3,,,217.1,2410.1,,,4.0,,8.1,431.47,0.000612,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10007947,2025-10-03,0.0459,,,,,,170.4,2115.7,,,,44.25,4.9,332.71,0.000956,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0
10008203,2021-05-05,,,,30.933,5.356,2.569,80.995,2167.825,,,7.152,,6.4,1110.0,0.000349,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2021-11-29,,,4.011,203.96,19.93,36.25,73.96,2314.84,,,133.33,,6.6,132.11,0.000844,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2021-12-07,,,4.48,232.75,21.73,48.74,123.35,2713.07,,,92.26,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2021-12-08,,,5.11,238.36,21.19,65.91,191.21,2921.81,,,226.24,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2021-12-09,,,5.21,238.74,20.77,67.69,193.67,2981.49,,,99.1,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2021-12-10,,,4.8,223.83,19.97,61.12,177.1,2724.81,,,120.176,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2021-12-11,,,5.02,235.61,20.89,64.69,185.72,2899.3,,,98.16,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2022-06-25,,,1.81,132.48,12.21,29.77,98.8,1078.5,,,79.31,,6.5,716.69,0.000662,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2022-12-12,,,3.58617,224.74689,21.8362,47.04019,168.44124,2692.88911,,,19.0769,,9.2,586.09,0.00035,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2023-06-21,,,,144.05,18.01,23.42,162.57,2674.41,,,12.98,,11.0,701.06,0.000766,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2023-06-26,,,,179.68,21.7,37.66,302.53,3461.2,,,22.178,,,,,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2023-07-06,,,,113.37,14.34,16.4,98.12,2145.75,,,5.17,,,,,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2023-10-31,,,,116.16,14.7,15.28,159.44,2781.12,,,9.71,,9.0,,,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2024-04-22,,,,35.21,3.49,8.06,205.02,1435.27,,,14.94,,10.8,1400.0,0.000303,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2024-10-23,,,,34.1,4.5,,77.3,1264.8,,,3.4,,7.2,1600.0,0.000411,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2025-04-17,0.09,,,35.9,4.9,,92.3,1795.0,,,4.9,,7.4,1130.0,0.000609,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008203,2025-10-15,,,,4.0,,,3.8,345.5,,,,,6.2,704.74,0.000965,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0
10008211,2021-05-05,,,,4.675,,,54.888,1534.408,,,5.866,,3.8,763.37,0.000527,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2021-11-29,,,,5.75,,,48.32,1827.53,,,221.72,,3.8,205.15,0.000682,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2022-05-30,,,,5.07,,,88.38,1200.83,,,50.38,,6.1,979.07,0.00048,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2022-12-12,,,,7.74794,,,115.90635,2346.86705,,,,,6.5,556.17,0.000556,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2023-06-21,,,,5.86,,,137.39,2358.19,,,5.13,,7.2,770.21,0.000671,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2023-12-28,,,,5.25,,,99.69,2130.28,,,,,4.0,527.52,0.001196,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2024-06-24,,,,1.4,,,18.3,193.3,,,,,3.5,781.47,0.000628,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2024-12-09,,,,,,,29.1,618.7,,,,,4.4,810.5,0.000625,,2,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2025-06-17,,,,,,,28.5,715.2,,,,,7.7,631.78,0.000767,,2,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008211,2026-01-29,,,,,,,12.9,666.8,,,,,5.4,1120.0,0.000614,,2,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0
10008230,2021-05-05,,,,29.68,5.5553,4.107,66.007,1641.415,,,,,6.0,812.14,0.000337,,5,True,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0
10008230,2021-11-29,,,,27.63,5.44,4.32,89.2,2033.89,,,231.49,,4.9,166.35,0.000638,,6,True,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0
10008230,2022-05-30,,,,20.12,4.16,4.91,139.54,1297.86,,,58.26,,7.7,1270.0,0.00035,,6,True,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0
