Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10010416,2022-04-04,,,,145.75,41.57,3.59,51.0,779.61,,,,,10.0,2100.0,0.00071,241.91,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2022-09-28,,,,122.75,36.88,1.48,61.1,1122.0,,,,,12.3,861.89,0.002242,222.21,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2023-03-24,,,,66.81,23.59,4.02,36.43,295.15,,,,,11.1,741.49,0.000924,130.85,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2023-10-18,,,,15.99,5.2,2.46,39.5,725.01,,,,,12.3,,,63.15,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2024-04-15,,,,11.43,4.09,,29.26,435.18,,,,,13.6,,,44.78,4,False,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2024-10-28,,,0.04,4.44,1.51,0.82,13.83,59.98,,,,,12.8,,,20.64,6,True,False,True,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2025-03-27,,,,27.4,9.71,5.21,76.05,1032.66,,,8.86,,14.2,,,127.23,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2025-05-14,,,1.45,17.6,6.8,3.87,40.86,544.46,,,18.3,,,,,88.88,7,True,True,True,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2025-05-30,,,1.27,16.29,5.93,,34.62,561.49,,,,,,,,58.11,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010416,2025-11-26,,,0.7,9.94,2.26,2.97,70.53,1462.43,,,,,10.2,,,86.4,6,True,False,True,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5
10010449,2021-11-10,,,,,,,,,,,,,18.1,214.44,0.003019,,0,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2021-12-26,,,,16.87,3.02,1.29,122.73,1978.16,,,9.11,,20.8,355.41,0.002283,153.02,6,True,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2022-03-01,,,,,,,,,,,,,11.6,126.02,0.005632,,0,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2022-03-03,,,,,,,3.64,63.71,,,,,10.6,,,3.64,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2022-03-04,,,,,,,4.58,92.16,,,,,12.7,,,4.58,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2022-03-05,,,,,,,5.41,90.33,,,,,11.9,199.92,0.003614,5.41,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2022-04-04,,,,,,0.44,30.16,295.9,,,,,13.6,237.75,0.003193,30.6,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2022-09-28,,,,0.27,,,80.53,900.37,,,,,14.8,195.72,0.004111,80.8,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2023-03-24,,,,3.47,,,47.08,274.15,,,,,14.2,195.92,0.003738,50.55,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2023-10-18,,,,,,,58.03,820.81,,,,,15.3,,,58.03,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2024-04-15,,,,,,,45.24,501.04,,,,,21.4,269.97,0.003083,45.24,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2024-10-28,,,,,,,26.26,90.1,,,7.03,,14.6,244.17,0.002577,33.29,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2025-03-27,,,,3.59,,,68.93,861.07,,,6.4,,14.8,239.14,0.003162,78.92,4,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010449,2025-11-26,,,,2.09,,,70.1,1070.69,,,,,12.4,198.92,0.003545,72.19,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5
10010571,2021-06-22,,,,70.97,6.77,6.06,167.02,1506.36,,,4.06,,6.2,914.84,0.002127,254.88,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2022-02-23,,,,36.9,3.03,2.54,71.94,652.3,,,,,9.4,866.84,0.002882,114.41,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2022-08-23,,,,39.14,0.5,1.94,82.07,730.2,,,17.89,,8.2,1100.0,0.001999,141.54,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2023-03-27,,,1.4,31.8,6.2,7.11,71.14,239.29,,,33.98,,7.9,705.41,0.002397,151.63,7,True,True,True,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2023-10-12,,,,7.85,1.75,4.74,53.48,583.62,,,30.43,,8.4,,,98.25,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2024-05-06,,,,5.1,0.73,2.74,36.21,224.11,,,21.11,,7.8,,,65.89,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2025-01-08,,,,5.63,0.78,2.47,18.71,70.67,,,22.25,,9.6,645.18,0.00251,49.84,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2025-07-11,,,,25.24,5.09,7.68,72.6,592.94,,,27.47,,9.9,,,138.08,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010571,2026-02-12,,,0.45,6.6,0.6,2.85,32.95,471.59,,,13.32,,5.1,,,56.77,7,True,True,True,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5
10010591,2021-06-22,,,,1.31,,10.63,719.87,2189.63,,,5.0,,6.2,2000.0,0.000984,736.81,5,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2022-02-23,,,,,,6.42,419.37,1073.29,,,,,7.4,1660.0,0.000886,425.79,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2022-08-23,,,,0.46,,7.16,519.0,1333.32,,,,,6.4,1170.0,0.001559,526.62,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2023-03-27,,,,2.96,2.15,11.35,416.09,433.02,,,7.43,,5.2,968.71,0.001141,439.98,6,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2023-10-12,,,,,0.55,6.82,305.96,1061.51,,,,,6.7,,,313.33,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2024-05-06,,,,,,5.87,258.85,526.42,,,,,6.1,,,264.72,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2025-01-08,,,,,,4.75,154.0,171.64,,,7.02,,7.4,1270.0,0.00062,165.77,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2025-07-11,,,,3.48,0.63,12.85,444.67,1144.16,,,8.16,,9.1,,,469.79,6,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010591,2026-02-12,,,,1.23,,5.47,277.59,1068.95,,,6.56,,7.0,,,290.85,5,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5
10010611,2021-06-22,,,,3.84,,1.8,308.13,4674.34,,,3.45,,24.0,23.81,0.011047,317.22,5,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2021-12-06,,,,,,,,,,,,,23.1,30.26,0.008264,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2021-12-09,,,,,,,,,,,,,11.6,32.06,0.007682,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2021-12-12,,,,,,,,,,,,,24.3,27.62,0.009077,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2022-08-23,,,,,,,184.97,1763.79,,,,,22.6,23.02,0.010042,184.97,2,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2023-03-27,,,1.41,2.83,1.24,3.22,150.41,622.07,,,,,18.61,25.16,0.010042,159.11,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2023-10-12,,,,,0.32,,127.73,1714.14,,,,,27.1,,,128.05,3,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2024-05-06,,,,,,,102.01,819.37,,,,,28.0,19.24,0.013658,102.01,2,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2024-09-18,,,,0.1,,1.57,89.71,307.96,,,5.18,,28.2,18.92,0.011234,96.56,5,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2025-04-06,,,,,,,,,,,,,10.25,100.525,0.0043915,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2025-04-09,,,,,,,,64.53,,,,,,,,,1,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2025-04-10,,,,,,,,81.36,,,6.19,,,,,6.19,2,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2025-04-11,,,,,,,,115.41,,,,,18.5,92.94,0.004355,,1,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010611,2025-12-08,,,0.55,1.18,,,46.25,926.3,,,,,15.6,125.34,0.002902,47.98,4,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010612,2021-06-29,,,,3.84,,1.8,308.13,4674.34,,,3.45,,24.0,23.81,0.011047,317.22,5,True,False,False,"132/33KV,10/16MVA PTR-III OLTC",PTR OLTC,OLG,12225,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0
10010668,2020-12-28,0.0214,68.3,,,3.04,13.06,133.9,661.34,,,417.8,,6.2,121.81,,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2021-03-30,,,,,,,,,,,,,27.2,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2021-07-15,,,,,,,,,,,,,25.3,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2021-08-04,,,,,8.17,20.176,46.03,1372.29,,,105.54,,5.9,157.78,0.001609,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2022-03-14,,,,,12.9,36.13,62.75,2691.18,,,280.32,,4.0,365.77,0.001712,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2022-09-05,,,,,,,,,,,,,7.1,102.86,0.002335,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2023-03-27,,,,,22.406,93.81,114.149,3456.969,,,725.759,,5.4,390.26,0.001093,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2023-10-06,,,,,22.63,100.01,114.4,3796.03,,,713.41,,5.7,168.7,0.002682,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2023-10-27,,,,,,,,,,,,,23.5,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2024-07-05,,,,,,112.3,185.9,435.2,,,922.5,,5.3,195.6,0.002794,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2025-04-02,,,,,25.4,90.1,143.1,3495.0,,,513.9,,6.9,357.09,0.001498,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010668,2025-12-19,,,,,11.1,34.2,43.4,1108.1,,,138.7,,3.0,533.53,0.001595,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0
10010679,2020-12-28,0.0133,82.2,,3.872,4.04,13.274,156.85,876.45,,,91.74,,5.0,419.15,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2021-03-30,,,,,,,,,,,,,38.2,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2021-07-15,,,,,,,,,,,,,25.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2021-08-04,,,,14.14,12.78,26.816,72.31,2007.768,,,79.29,,6.2,172.71,0.001296,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2022-03-14,,,,11.54,15.07,35.67,100.43,3403.96,,,91.22,,6.5,550.73,0.001336,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2022-09-05,,,,,,,,,,,,,6.8,162.88,0.001112,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2023-03-27,,,,12.89,19.03,59.468,155.583,3844.006,,,32.178,,5.0,400.74,0.000702,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2023-10-06,,,,12.88,20.13,68.6,180.88,4652.63,,,72.75,,6.4,506.6,0.001169,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2023-10-27,,,,,,,,,,,,,18.5,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2024-07-05,,,,6.8,6.4,66.1,231.4,488.7,,,138.1,,5.2,404.4,0.00163,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2025-04-02,,,,8.5,14.9,37.8,88.6,3526.5,,,41.8,,7.1,530.19,0.000973,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10010679,2025-12-19,,,,2.2,7.8,19.1,25.2,1354.6,,,26.5,,3.5,886.78,0.001088,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0
10011111,2021-02-11,0.16,88.9,0.74,4.03,1.35,0.93,135.18,1903.07,,,,15.01,13.7,10.91,,142.23,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2021-06-26,,,,,,,,,,,,,19.3,11.14,0.022697,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2021-10-07,,,0.41,4.93,,1.15,166.34,1821.44,,,,,18.8,9.01,0.2773,172.83,5,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2023-02-20,,,4.95,6.77,2.23,3.12,116.75,804.54,,,,11.94,11.94,9.64,0.026272,133.82,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2023-04-24,,,,,,,,,,,,,8.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2023-05-11,,,,,,,10.98,45.9,,,,27.28,14.1,,,10.98,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2023-11-02,,,0.39,,0.3,1.99,55.6,1085.13,,,8.55,,13.4,,,66.83,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2023-12-14,,,0.38,,0.3,1.77,42.79,901.88,,,7.33,,12.5,,,52.57,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2024-05-18,,,0.25,,,,36.7,211.29,,,8.49,,12.2,90.87,0.005666,45.44,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2024-11-07,,,0.13,1.2,,1.76,44.8,334.27,,,12.33,,13.1,125.56,0.003159,60.22,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2025-09-17,,,4.7,141.72,15.14,25.26,20.77,325.34,,,20.65,,14.2,115.72,0.003053,228.24,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011111,2025-10-15,,,2.43,52.76,4.26,15.65,19.36,242.94,,,20.55,,,,,115.01,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0
10011129,2021-02-11,0.07,80.3,,3.06,1.03,0.73,48.27,1896.98,,,,26.84,13.4,105.88,,53.09,5,True,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2021-10-07,,,,0.41,,0.94,31.95,1200.77,,,,,26.3,44.14,0.008903,33.3,4,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2023-02-24,,,,2.26,1.25,,28.53,342.28,,,,,21.0,79.93,0.004488,32.04,4,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2023-08-28,,,,,,,36.94,1031.47,,,,,27.9,,,36.94,2,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2023-12-15,,,120.0,70.45,5.17,38.08,37.88,1177.19,,,158.47,,22.1,,,430.05,7,True,True,True,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2023-12-16,,,120.0,70.45,5.17,38.08,37.88,1177.19,,,158.47,,22.1,,,430.05,7,True,True,True,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2024-11-18,0.113,,,,,,,,,,,25.85,17.5,66.38,0.003872,,0,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2025-03-21,,,,,,,,,,,,25.61,15.7,85.37,0.003402,,0,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011129,2025-05-06,,,,,,,,,,,,25.485,29.05,71.59,0.00544,,0,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0
10011316,2023-02-09,,,,1.17,5.39,32.66,601.95,659.97,,,39.66,,4.3,1570.0,0.001189,680.83,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011316,2023-03-24,,,,1.18,5.36,30.66,574.49,640.21,,,47.27,,4.7,687.27,0.002108,658.96,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011316,2023-06-21,,,,1.35,4.66,23.3,418.36,535.82,,,32.21,,8.8,,,479.88,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011316,2023-08-17,,,,,1.42,19.33,424.21,1248.22,,,26.9,,4.4,,,471.86,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011316,2024-03-05,,,,,1.26,14.44,238.75,836.37,,,24.51,,5.6,,,323.96,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011316,2024-09-19,,,,,0.07,12.99,142.6,163.86,,,21.2,,17.7,,,176.86,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011316,2025-04-02,,,,0.66,2.77,19.09,317.14,1106.24,,,21.28,,6.2,,,360.94,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011316,2026-01-19,,,,0.77,0.83,14.72,338.09,1679.34,,,19.12,,7.1,2000.0,0.000884,373.53,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0
10011335,2022-09-26,,,,2.24,,,203.54,24400.39,,,,,29.1,1970.0,0.000796,205.78,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2023-02-09,,,1.38,5.23,1.47,3.75,136.5,792.83,,,,,26.1,1600.0,0.000678,148.33,6,True,False,True,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2023-03-24,,,,5.35,1.49,3.72,132.85,764.78,,,,,26.9,733.16,0.001209,143.41,5,True,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2023-08-17,,,,0.26,0.34,2.44,149.01,1791.34,,,,,34.7,,,152.05,5,True,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2023-10-09,,,,,,,,,,,,,39.0,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2023-10-17,,,,0.03,,,119.49,1890.87,,,,,33.3,,,119.52,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2023-10-30,0.0658,,,,,,,,0.0,0.0,,36.71,30.6,581.32,0.002574,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2024-03-05,,,,,,,,,,,,,16.6,830.61,0.002256,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2024-03-07,,,,,,,,,,,,,17.6,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2024-03-10,,,,,,,,,,,,,13.7,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2024-03-14,,,,,,,,36.12,,,,,18.3,,,,1,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2024-11-07,,,,,,,38.59,240.01,,,5.5,,20.4,,,44.09,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2024-12-10,,,,,,,20.88,121.29,,,,,20.6,,,20.88,2,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2025-04-02,,,,0.3,,,52.92,844.36,,,6.21,,22.6,1100.0,0.000866,59.43,4,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2026-01-19,,,,0.73,,,56.7,1430.58,,,,,20.0,1070.0,0.001312,57.43,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011335,2026-02-04,,,,,,,,,,,,,29.8,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0
10011438,2021-02-10,,49.3,,,,,2.93,102.97,,,,,18.6,917.96,,2.93,2,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2021-02-17,,81.3,,0.79,,,16.53,232.46,,,,,10.2,831.12,,17.32,3,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2021-08-13,,,,0.28,,1.16,104.03,1627.9,,,,,13.1,1110.0,0.001618,105.47,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2022-02-14,,,,2.73,,1.21,108.65,1980.7,,,,,14.0,2230.0,0.000969,112.59,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2022-08-25,,,,,,,121.88,1651.58,,,4.46,,11.3,2660.0,0.000635,126.34,3,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2023-03-08,,,,3.12,1.11,3.13,68.99,452.23,,,,,13.0,1790.0,0.000656,76.35,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2023-10-10,,,,,,,58.59,1059.07,,,,,17.4,,,58.59,2,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2024-04-09,,,,,,2.51,94.1,1608.64,,,6.25,,16.0,,,102.86,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2024-11-26,,,,0.4,,1.89,57.31,311.49,,,6.5,,12.1,,,66.1,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2025-07-10,,,,1.99,,,72.84,1078.69,,,7.99,,17.2,,,82.82,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011438,2026-02-18,,,,1.02,,,53.69,1111.97,,,6.0,,17.5,,,60.71,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5
10011462,2021-05-03,,,,453.19,192.14,40.44,915.54,12385.32,,,12.7,,,,,1614.01,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2021-07-28,,,,321.2,150.4,30.48,676.25,14388.99,,,8.02,,15.2,3370.0,0.000672,1186.35,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2021-08-13,,,,319.51,148.31,31.2,722.47,12166.43,,,8.44,,15.4,,,1229.93,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2021-11-25,,,,304.83,146.16,26.44,676.57,11260.88,,,6.65,,12.3,3360.0,0.001235,1160.65,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2022-03-09,,,,278.94,132.76,21.68,558.31,7594.01,,,4.48,,15.4,2420.0,0.000836,996.17,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2022-10-13,,,,289.1,144.21,21.24,648.88,12361.12,,,7.52,,13.6,1810.0,0.000949,1110.95,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2023-04-19,,,1.82,293.0,119.48,34.16,415.64,3782.77,,,19.47,,13.1,,,883.57,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2023-05-09,,,1.74,294.24,120.13,34.15,447.52,3871.81,,,19.85,,,,,917.63,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2024-12-23,,,,,,0.214861,0.190277,108.05991,,,0.753417,,10.3,411.62,0.004822,1.17212,4,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2024-12-25,,,,,,0.0819717,,46.90859,,,0.616226,,10.0,1030.0,0.001165,0.70306,3,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2024-12-28,0.0068,,,,,0.2723,0.391782,163.34811,,,0.631757,35.8,10.3,235.82,0.006148,1.31836,4,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2025-07-09,,,0.518565,109.14533,19.22769,37.25406,22.84515,671.88111,,,19.96941,,10.3,289.29,0.007672,208.95335,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011462,2026-01-17,,,0.501245,181.13877,32.60728,65.3006,39.40733,747.89809,,,30.96447,,10.9,269.37,0.002824,349.89681,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0
10011481,2021-08-26,,,,,,2.0,155.19,2274.34,,,21.85,,10.9,1940.0,0.000557,179.04,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2021-09-08,,,,,,1.835,144.79500000000002,1637.99,,,9.41,,11.75,1385.0,0.0012239999999999998,156.04000000000002,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2022-01-05,,,,,,1.7799999999999998,139.23000000000002,1358.23,,,8.855,,1750.0,2730.0,0.001098,149.865,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2022-08-02,,,,,,1.76,229.52,1811.73,,,14.25,,12.6,1550.0,0.00145,245.53,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2023-03-08,,,,1.47,1.47,5.48,185.82,587.82,,,13.58,,9.4,1830.0,0.0009338,207.82,6,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2023-10-10,,,,,0.39,3.53,143.25,1544.05,,,10.14,,12.6,,,157.31,5,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2024-04-09,,,,0.51,0.76,5.89,205.78,2284.29,,,9.58,,12.9,,,222.52,6,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2024-09-19,,,6.24,0.14,,3.51,79.34,226.99,,,25.43,,14.8,,,114.66,6,True,False,True,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2024-09-23,,,,,,2.94,89.62,253.8,,,10.27,,,,,102.83,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2024-10-23,,,,,,2.84,82.79,242.9,,,12.25,,,1420.0,0.000983,97.88,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2025-04-24,,,,0.64,,5.94,182.3,1484.77,,,13.07,,14.1,2340.0,0.00125,201.95,5,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011481,2025-11-18,,,,0.82,,5.58,233.75,3030.01,,,8.25,,9.3,,,248.4,5,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0
10011958,2022-03-21,,,,,,,,,,,,,17.8,,,,0,False,False,False,33KV/433V STATION TRANSFORMER,STR,EMCO,1652,2003.0,2003-01-01,132,1,1020.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,23.241615331964407,1.0
10011958,2024-10-03,,,,,,,35.31,134.62,,,8.34,,18.5,2830.0,0.000629,43.65,3,False,False,False,33KV/433V STATION TRANSFORMER,STR,EMCO,1652,2003.0,2003-01-01,132,1,1020.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,23.241615331964407,1.0
10011960,2024-10-03,,,,,,,28.03,109.19,,,8.25,,23.6,3730.0,0.000456,36.28,3,False,False,False,33KV 400A ISO WITH INSULAS,ISO 33KV,VSPL,2118,,2005-09-10,132,1000KVA,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.550308008213552,1000.0
10011961,2022-03-21,,,,,,,,,,,,,17.1,,,,0,False,False,False,33KV/433V STATION TRANSFORMER,STR,EMCO,1651,2003.0,2003-01-01,132,1,1020.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,23.241615331964407,1.0
10011973,2022-03-21,,,,17.79,0.28,3.49,565.29,2352.13,,,7.01,,8.6,2310.0,0.000751,593.86,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0
10011973,2023-01-31,,,,16.185000000000002,9.05,19.205000000000002,576.2149999999999,1165.275,,,8.43,,9.2,2120.0,0.0012864999999999999,629.085,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0
10011973,2023-12-11,,,,5.04,0.82,4.35,417.03,2797.03,,,7.22,,10.5,,,434.46,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0
10011973,2024-08-16,,,,5.94,0.36,3.7,258.96,350.52,,,8.26,,10.2,,,277.22,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0
10011973,2025-03-20,,,,8.91,0.65,5.87,322.09,390.27,,,8.46,,8.0,,,345.98,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0
10011973,2025-12-03,,,,8.38,0.63,5.64,566.13,3279.82,,,7.81,,9.6,2230.0,0.000606,588.59,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0
10012228,2021-02-19,,54.7,,3.219,,,50.985,1157.97,,,40.946,,3.9,909.69,,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012228,2021-08-23,,,,2.62,,,24.44,1022.1,,,48.71,,5.5,150.45,0.015,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012228,2022-03-09,,,,3.5,,,48.52,1432.4,,,,,4.3,163.25,0.000954,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012228,2022-11-07,,,,2.523,,,41.608,998.493,,,,,6.4,233.99,0.000653,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012228,2023-08-01,,,,3.95,,,59.24,1471.92,,,,,6.1,450.48,0.001117,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012228,2024-04-04,,,,9.02,,5.19,106.28,2647.35,,,30.69,,7.5,821.97,0.000747,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012228,2025-01-17,,,,,,,32.8,523.5,,,,,4.8,708.12,0.000384,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012228,2025-12-17,,,,,,,19.5,725.3,,,,,6.9,667.94,0.000797,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0
10012246,2021-02-19,,68.3,,8.39,,,104.0,2345.33,,,5.312,,12.8,104.43,,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2021-08-23,,,,6.6,,,46.55,1984.08,,,57.13,,18.1,98.59,0.0049,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2022-03-09,,,,3.71,,,81.99,2523.29,,,,,11.4,115.27,0.003013,,3,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2022-11-07,,,,,,,,,,,,,14.8,139.57,0.002597,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2023-08-01,,,,4.907,,,285.17,4104.47,,1199.51,7.61,30.66,16.7,187.63,0.002928,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2023-08-29,,,,4.96,0.24,3.49,221.82,4323.13,,,8.79,30.41,15.5,144.13,0.002668,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2023-10-03,,,,2.768,,,94.839,2646.636,,,,30.56,15.2,33.57,0.009531,,3,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2024-01-19,,,,,,,,,,,,,21.6,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2024-01-22,,,,,,,,52.76,,,,30.57,8.1,162.29,0.002645,,1,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2024-01-31,,,,,,,6.09,255.877,,,,,10.6,141.565,0.002662,,2,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2024-09-19,,,,1.4,,,172.1,1206.8,,,4.0,,21.3,187.71,0.003517,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012246,2025-04-22,,,,3.6,,,33.7,1098.5,,,1.6,,23.0,240.61,0.00262,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
