Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10012246,2025-12-17,,,,2.8,,,58.8,1448.3,,,1.9,,12.3,217.7,0.002845,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0
10012436,2024-11-14,,,,,,,,,,,,,40.8,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,IMP,PT 1239,,2017-08-24,132,0.1,0.0,SS-220KV-VPSS,VISAKHAPATNAM-220KV-SUBSTATION[SW.STN],8.596851471594798,0.1
10012436,2025-04-24,,,,,,,,,,,,15.32,72.2,6.34,0.032585,,0,False,False,False,100KVA 33KV/433V STATION,STR,IMP,PT 1239,,2017-08-24,132,0.1,0.0,SS-220KV-VPSS,VISAKHAPATNAM-220KV-SUBSTATION[SW.STN],8.596851471594798,0.1
10012542,2024-10-09,,,,,,,,,,,,,41.2,,,,0,False,False,False,"33KV/433V, 100 KVA STATION TRANSFORMER",STR,PETE TRANSFORMER PVT LTD,1273,,2010-06-03,132,0.1,275.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,15.822039698836413,0.1
10012542,2024-11-07,,,,,,,,,,,,,28.6,,,,0,False,False,False,"33KV/433V, 100 KVA STATION TRANSFORMER",STR,PETE TRANSFORMER PVT LTD,1273,,2010-06-03,132,0.1,275.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,15.822039698836413,0.1
10012542,2025-05-30,,,,,,,,,,,,,31.5,,,,0,False,False,False,"33KV/433V, 100 KVA STATION TRANSFORMER",STR,PETE TRANSFORMER PVT LTD,1273,,2010-06-03,132,0.1,275.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,15.822039698836413,0.1
10012552,2021-07-09,,,,5.27,,1.84,256.7,2775.72,,,47.78,,17.3,1030.0,0.001377,311.59,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2021-07-19,,,,4.77,,1.38,219.21,2394.07,,,5.21,,,,,230.57,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2022-01-22,,,,10.18,,1.26,161.12,1816.06,,,,,13.3,1400.0,0.001322,172.56,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2022-08-25,,,,3.27,,,219.09,1538.07,,,5.87,,6.8,701.14,0.001502,228.23,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2023-03-03,,,,21.93,22.9,32.38,406.31,752.33,,,15.98,,10.1,303.9,0.00326,499.5,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2023-03-27,,,,5.86,1.18,,132.93,432.95,,,6.89,,,,,146.86,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2023-09-26,,,,0.73,,,156.41,1530.74,,,5.85,,14.5,,,162.99,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2024-04-06,,,,0.68,,,52.25,1300.37,,,,,17.9,,,52.93,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2024-10-21,,,,1.6,,,52.18,147.23,,,5.97,,13.6,1710.0,0.000865,59.75,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2025-05-02,,,,4.8,,,78.59,602.85,,,7.06,,11.1,,,90.45,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012552,2025-11-14,,,,2.26,,,70.71,469.22,,,,,12.3,,,72.97,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5
10012571,2021-07-09,,,,7.5,,1.8,159.48,2969.81,,,8.83,,18.2,1710.0,0.000922,177.61,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2022-01-22,,,,12.7,,1.23,58.26,1721.48,,,,,19.9,1490.0,0.001046,72.19,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2022-08-25,,,,14.92,,,123.0,1505.1,,,9.79,,16.4,1420.0,0.000901,147.71,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2023-03-03,,,,15.52,2.81,4.26,78.91,508.24,,,9.44,,14.5,544.84,0.002179,110.94,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2023-03-27,,,,,,,,,,,,,14.7,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2023-09-26,,,,3.63,0.74,2.75,99.56,1646.2,,,7.92,,18.2,,,114.6,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2024-04-06,,,,4.33,0.9,2.92,60.41,1521.18,,,5.45,,13.2,,,74.01,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2024-10-21,,,,5.98,0.23,2.14,30.42,142.95,,,10.64,,18.4,1530.0,0.000735,49.41,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2025-05-02,,,,13.99,1.2,,47.51,707.68,,,9.12,,17.3,,,71.82,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012571,2025-11-14,,,,5.23,0.14,,40.94,545.36,,,,,13.9,,,46.31,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5
10012721,2021-02-17,,55.5,5.63,7.61,6.51,2.66,254.66,3821.41,,,121.95,,16.9,139.43,,399.02,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10012721,2021-09-03,,,2.72,5.97,5.59,3.15,269.05,4203.55,,,162.55,,17.1,123.32,0.001774,449.03,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10012721,2022-09-05,,,2.13,5.79,5.37,2.16,262.29,2991.2,,,227.67,,2.1,123.1,0.002005,505.41,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10012721,2024-03-14,,,0.04,0.27,2.08,2.65,76.86,2192.36,,,84.51,,3.2,131.65,0.002118,166.41,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10012722,2023-12-28,,,,,,,,,,,,,22.3,,,,0,False,False,False,"132/33KV, 50MVA PTR OLTC",PTR OLTC,EASUNMR,,2020.0,2020-11-12,132,50,0.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10012852,2022-05-18,,,,21.13,19.58,23.08,376.58,2492.24,,,11.25,,28.7,5.48,0.048528,451.62,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2022-05-28,,,,,,,,,0.0,207.22906,,18.01,,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2022-11-30,,,,20.76,17.75,18.2,254.21,1234.49,,,11.1,,25.0,5.28,0.05787,322.02,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2023-03-03,,,,21.93,22.9,32.38,406.31,752.33,,,15.98,,19.5,5.5,0.049148,499.5,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2023-04-21,,,,,,,,,,,,27.47,10.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2023-04-23,,,,,,,,26.82,,,,,16.4,,,,1,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2023-11-08,0.0357,,,,0.61,,47.42,637.62,,,,27.51,21.2,114.61,0.004669,48.03,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2023-11-27,,,,,,,,,,,,,19.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2024-07-12,,,,,0.22,1.73,51.68,238.98,,,,,25.7,130.49,0.004535,53.63,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2024-09-05,,,,,,,,,,,,,28.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2024-10-10,,,,,,,,,,,,,6.9,138.27,0.004454,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2024-10-21,,,,,,,,,,,,,13.7,168.44,0.003954,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2024-10-25,,,,,,,,4.83,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2025-05-07,,,,,,,32.33,317.25,,,,,28.0,114.65,0.005038,32.33,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2025-11-12,,,,0.95,,2.87,159.28,833.05,,,7.38,,30.4,167.96,0.003586,170.48,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012852,2025-12-02,,,,0.71,,,111.36,1407.34,,,5.99,,23.9,195.74,0.003275,118.06,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5
10012874,2022-05-18,,,,2.74,,,290.34,3282.96,,,7.41,,8.6,623.77,0.002389,300.49,4,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2022-10-04,,,,,,,,,,,,,10.5,1030.0,0.001727,,0,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2022-10-07,,,,,,,,154.46,,,,,14.2,1700.0,0.00128,0.0,1,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2023-07-14,,,,10.72,4.99,12.45,317.56,551.39,,,,,10.4,,,345.72,5,True,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2024-02-28,,,,,,,51.08,427.39,,,27.85,,8.6,1210.0,0.000865,79.93,3,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2024-04-03,,,,,,,59.91,477.06,,,28.32,,,,,88.23,3,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2025-01-17,,,,,,,44.86,136.24,,,24.69,,8.6,2070.0,0.00051,69.55,3,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2025-08-21,,,,0.47,,,88.63,808.37,,,27.19,,12.1,,,116.29,4,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2025-11-22,,,83.46,38.76,1.87,22.66,96.84,947.73,,,159.26,,8.0,,,402.85,7,True,True,True,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2025-12-02,,,,,,,,,,,,,8.1,1590.0,0.000735,,0,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10012874,2025-12-05,,,,,,,,76.64,,,,,7.6,1410.0,0.000774,,1,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5
10013013,2021-05-20,,,,,0.83,0.95,521.17,2160.52,,,,,11.4,838.56,0.002023,536.55,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2021-07-07,,,,,,3.79,443.28,2346.51,,,6.21,,10.2,1060.0,0.001728,453.28,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2021-09-23,,,,,,4.68,525.16,2357.4,,,8.27,,7.4,798.47,0.002628,538.11,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2022-05-04,,,,,,4.8,695.77,3339.21,,,8.13,,12.3,1510.0,0.00187,708.7,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2022-12-05,,,,0.8,1.76,7.06,443.93,1638.9,,,8.01,,9.5,999.58,0.002314,461.56,6,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2024-01-05,,,,,0.44,4.8,288.71,1677.34,,,7.25,,10.8,,,301.2,5,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2024-10-23,,,,,,3.24,145.15,208.95,,,7.69,,9.4,1260.0,0.001543,156.08,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2025-07-09,,,,0.17,0.94,10.2,455.06,1576.49,,,12.14,,8.6,,,478.51,6,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013013,2026-03-11,,,,0.28,,3.41,219.6,854.12,,,7.0,,11.0,,,230.29,5,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0
10013035,2021-03-09,,,,2.29,2.01,8.9,657.84,1777.37,,,13.76,,4.6,4050.0,0.000567,684.8,6,True,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0
10013035,2021-03-30,,,,0.74,1.6,8.04,579.11,1392.02,,,11.66,,,,,601.15,6,True,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0
10013035,2021-09-23,,,,,,8.94,537.24,1502.13,,,9.93,,4.1,2340.0,0.000778,556.11,4,False,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0
10013035,2022-05-04,,,,,,10.13,679.68,2007.55,,,11.15,,10.2,3120.0,0.000602,700.96,4,False,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0
10013035,2022-12-05,,,,0.6,2.27,11.26,446.44,982.46,,,13.03,,7.1,2060.0,0.000957,473.6,6,True,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0
10013035,2023-07-26,,,645.81,812.18,79.55,364.94,39.08,198.88,,,1216.33,,19.9,,,3157.89,7,True,True,True,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0
10013035,2025-04-24,,,,,,,,,0.0,0.0,,,23.8,,,,0,False,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0
10013197,2021-02-01,,52.0,,,,,,2869.21106,,,18.41611,,18.4,1280.0,,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2021-09-24,,,1.36283,4.88708,0.856604,2.62721,103.20115,1305.79173,,,14.6057,,23.3,768.33,0.001491,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2022-03-23,,,1.72783,4.2734,1.01606,1.82502,49.9817,406.16268,,,12.94959,,22.6,489.6,0.003211,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2022-04-11,,,1.65483,4.05679,0.77615,1.51582,24.99054,319.68535,,,2.16282,,23.9,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-01-10,,,7.77473,6.6201,0.975852,1.95791,28.9106,219.35801,,,16.25207,,9.6,881.74,0.00087,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-02-03,,,7.54789,6.47848,1.02155,1.97783,23.345,176.61508,,,13.77514,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-10-27,,,217.32705,9701.68783,835.00662,2507.99551,33.06824,565.43926,,,794.58714,,12.1,522.8,0.001417,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-11-01,,,296.62839,12541.7,1021.13862,3694.74663,55.0581,778.12888,,,1776.91499,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-11-14,0.0141,,1.32713,13.53556,1.23834,3.62402,1.03913,47.42174,,,,36.32,8.3,823.39,0.000769,20.8197,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-11-15,,,0.395277,3.12092,,0.713665,0.709528,30.77779,,,,,,,,4.92698,5,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-11-17,,,2.27035,20.83001,1.37912,4.73261,0.763245,35.17409,,,,,,,,29.99876,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-11-18,,,3.30141,28.39234,1.88671,6.33282,1.28106,41.32487,,,,,,,,41.25513,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-11-20,,,6.05027,46.51284,3.04647,10.70358,1.69207,44.57413,,,,,,,,68.07692,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-11-28,,,8.26938,67.51992,4.4178,14.52427,2.87958,75.93596,,,,,,,,97.60699,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2023-12-29,,,14.14958,95.0861,5.90728,19.06505,10.89312,274.89272,,,7.12427,,11.1,116.76,0.003719,152.22277,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2024-03-04,,,5.12221,39.01673,1.89701,10.14352,63.36514,1620.43439,,,,,,,,119.6086,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2024-09-30,,,0.570227,21.65442,1.63435,1.15716,9.16958,826.66143,,,,,20.2,592.76,0.001519,34.13857,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2025-01-29,,,0.925806,41.00159,3.00612,3.46242,48.63851,1985.47961,,,,,18.2,609.0,0.001048,97.02039,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013197,2025-09-04,,,3.80881,20.58678,1.65056,,44.40462,1604.04575,,,,,18.7,1040.0,0.000812,70.45139,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5
10013312,2021-01-28,,61.2,,0.0,,,,3851.52787,,,8.63129,,10.7,94.711,,,3,False,False,False,37.5/50 MVA 132/33KV POWER-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/1,2009.0,2009-12-06,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.31211498973306,50.0
10013324,2021-01-28,,86.4,,,,,,3074.17862,,,5.00124,,7.1,268.43,,,2,False,False,False,10/16 MVA 132/33KV POWER,PTR 16MVA,NGEF,2800036455,,2011-03-10,132,31.5MVA-IV,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,15.055441478439425,31.5
10013327,2020-07-20,,14.9,,0.0,,,,6853.46306,,,5.72543,,114.5,10.1,,,3,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2021-02-10,,74.3,,10.22983,3.92409,1.46571,105.20073,3097.77409,,,,,23.7,14.74,,,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2021-07-27,,,0.432477,13.32076,4.41116,2.99702,318.68805,4131.43535,,,8.41379,,93.8,9.12,0.031414,,7,True,True,True,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2022-03-01,,,,7.25347,2.80636,1.45591,64.66794,758.24882,,,,,27.2,11.05,0.024599,,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2022-09-27,,,,8.93913,3.11905,2.34485,86.8475,245.98673,,,7.78367,,19.2,8.86,0.029211,,6,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2022-10-30,,,,,,,,,,,,,14.9,12.6,0.020502,,0,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2023-03-21,,,,8.03715,2.65259,2.35301,93.72964,181.46792,,,13.89872,,31.5,7.25,0.032885,,6,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2023-04-09,,,,,,,,,,,,,43.2,,,,0,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2023-09-28,,,,,,,,,,,,,66.8,7.93,0.030062,,0,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2023-12-27,,,,9.25661,2.52515,3.05253,,1778.15529,,,,,23.1,11.35,0.022747,14.86758,4,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2024-02-07,,,,6.55818,1.90393,1.98361,72.13153,1685.33731,,,,,28.3,9.77,0.027384,82.53722,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2024-09-19,,,,4.43155,1.21789,1.4227,103.248,2643.72802,,,,,25.9,9.98,0.026194,110.28084,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2025-04-19,,,,5.9961,1.48222,2.18611,288.64546,3372.23869,,,7.08964,,28.4,9.51,0.026101,305.47205,6,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2025-10-08,,,0.173355,6.67289,1.58246,2.08653,265.33964,3752.04005,,,6.15723,,47.2,7.43,0.033441,281.97115,7,True,True,True,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013327,2026-03-08,,,0.102087,6.57082,1.54118,1.46251,226.68374,3773.92024,,,6.03626,,32.9,7.87,0.034316,242.39647,7,True,True,True,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0
10013348,2021-01-28,,70.7,,,,,,2521.38592,,,,,7.2,598.71,,,1,False,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2021-07-27,,,,1.49558,2.56913,7.68232,507.07365,2077.26978,,,6.61743,,8.0,740.7,0.001132,,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2022-03-01,,,,1.33779,2.38785,7.13732,296.95895,688.25294,,,5.73774,,6.7,476.73,0.001984,,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2023-09-28,,,,,,,,,,,,,7.7,576.39,0.001538,,0,False,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2024-04-26,,,,0.131475,0.879146,0.798878,55.4591,396.90958,,,,,8.7,1180.0,0.000891,56.4781,5,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2024-09-19,,,,0.267744,0.323612,1.50203,92.9612,966.08317,,,,,6.2,1080.0,0.001081,95.08878,5,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2025-04-19,,,,0.969977,0.603263,2.07187,118.68121,1068.13968,,,4.71353,,6.7,1150.0,0.001085,127.00237,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2025-10-08,,,,0.41295,0.646956,3.4754,246.0501,1538.23576,,,7.89989,,11.7,265.11,0.003385,258.42592,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013348,2026-03-08,,,,0.362211,0.517877,1.67765,125.09061,1381.41949,,,2.30417,,10.6,282.9,0.001733,129.94628,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0
10013369,2021-01-28,,82.8,,0.0,269.72412,,,2863.81918,,,,,11.0,28.74,,,3,False,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2021-07-27,,,,12.2256,169.4321,52.6058,86.62174,1466.64269,,,4.57677,,13.1,28.15,0.020009,,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2022-03-01,,,,12.73193,184.10072,51.17795,47.44878,526.61688,,,,,11.5,22.51,0.02454,,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2022-09-27,,,,10.84547,174.15139,44.81844,20.10755,91.25846,,,4.43804,,6.0,22.24,0.022595,,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2023-03-21,,,,7.88823,140.78892,21.42451,6.48635,49.88568,,,,,12.8,14.15,0.033627,,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2023-09-28,,,,,,,,,,,,,17.5,12.63,0.031596,,0,False,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2024-02-11,0.0398,,,11.18969,174.41069,46.98199,43.76957,826.2693,0.0,10.92764,,30.04,14.8,17.82,0.027985,276.32017,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2024-09-19,,,0.115483,7.2704,99.14864,25.48833,98.73614,1474.0019,,,,,16.9,9.53,0.040727,230.74512,6,True,False,True,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2025-04-19,,,,4.06808,57.92852,9.97129,56.45814,805.57142,,,3.81602,,20.2,9.92,0.039571,132.26435,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2025-10-08,,,,4.5696,57.71142,8.76156,77.20686,915.11773,,,3.65853,,22.0,8.73,0.043853,151.88684,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013369,2026-03-08,,,,3.65724,40.98186,4.18079,50.25536,883.21252,,,,,17.1,8.05,0.044077,99.08638,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0
10013390,2021-01-28,,76.7,,,,,,666.51443,,,,,12.8,6.91,,,1,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2021-07-27,,,,1.90725,0.677191,1.5294,184.2846,887.049,,,4.44313,,11.5,6.52,0.042136,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2022-03-01,,,,2.61812,0.887103,2.96035,174.46878,447.34798,,,4.17396,,11.2,6.44,0.044939,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2022-09-27,,,,2.5051,0.957508,3.29667,74.50027,93.66807,,,3.15272,,8.9,5.68,0.059412,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2023-03-21,,,,3.27644,1.35683,4.55014,100.14271,93.3768,,,4.74269,,15.0,6.09,0.045527,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2023-09-28,,,,,,,,,,,,,15.3,6.16,0.046606,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2024-02-07,,,,5.59884,4.11233,5.34976,80.34893,1017.2745,,,,,15.1,6.36,0.047574,95.38492,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2024-09-19,,,,3.96902,1.2264,4.80306,264.89694,1874.1376,,,,,17.6,5.85,0.051397,274.93865,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2025-04-19,,,,3.82305,1.41621,5.37368,317.52061,1850.17148,,,3.91963,,20.2,5.63,0.052151,332.07764,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2025-10-08,,,,5.02767,1.77967,6.21889,327.87909,1931.46315,,,,,18.9,5.53,0.055473,340.91083,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013390,2026-03-08,,,,3.44371,1.30286,3.42849,230.34235,1976.16452,,,2.02551,,15.3,5.59,0.055759,240.51022,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0
10013411,2021-01-28,,86.0,,,,,,3822.82126,,,,,10.3,117.73,,,1,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2021-07-27,,,,2.88637,2.34093,7.8314,546.38673,2498.25476,,,4.54707,,7.3,79.23,0.018148,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2022-03-01,,,,2.89389,2.04943,7.62012,332.27802,938.17965,,,4.00907,,6.9,100.49,0.017101,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2022-09-27,,,,2.8314,2.09126,7.79909,147.82595,198.80472,,,5.60322,,4.9,77.24,0.01674,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2023-03-21,,,,2.59722,1.87555,7.05391,109.53372,147.74365,,,4.19581,,18.4,58.6,0.020072,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2023-09-28,,,,,,,,,,,,,10.0,60.1,0.020938,,0,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2024-02-07,,,,3.70685,2.48655,11.68747,309.23167,2218.20357,,,,,13.1,42.68,0.024523,327.11468,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2024-09-19,,,,1.26345,0.983537,3.53268,178.13853,1739.51611,,,,,9.4,48.47,0.020561,183.90363,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2025-04-19,,,,2.22759,1.60219,7.05097,403.79547,3053.85539,,,2.88763,,5.7,41.68,0.023505,417.56009,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2025-10-08,,,,1.56419,2.20356,3.99014,185.43039,1921.23713,,,,,12.2,55.87,0.023538,193.20681,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013411,2026-03-08,,,,1.72766,1.30745,2.422,101.24299,2211.85057,,,,,11.1,42.9,0.022674,106.65623,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0
10013851,2021-07-01,,,,124.62076,19.94257,31.72774,513.384,2799.236,,,12.9279,,11.9,1540.0,0.000555,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013851,2022-03-07,,,,137.79585,21.93441,36.01564,376.15731,954.15719,,,13.55705,,6.5,1490.0,0.000561,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013851,2022-12-21,,,,88.69451,17.04491,17.06822,90.70337,251.31704,,,2.31387,,4.8,1660.0,0.000519,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013851,2023-06-22,,,,114.54644,19.93879,32.95479,224.51204,294.88365,,,12.53026,,6.7,496.0,0.001365,404.48233,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013851,2024-01-04,,,,137.40569,23.51777,44.34454,296.1317,1786.72374,,,11.05857,,7.6,1140.0,0.000698,512.46006,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013851,2024-02-13,,,,155.01567,25.97794,53.28627,406.50952,2380.54162,,,22.06271,,,,,662.89676,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013851,2024-11-04,,,,69.71823,12.69071,21.10433,337.7055,2734.5035,,,9.26439,,8.5,1050.0,0.000641,450.48611,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013851,2025-09-10,,,,66.33064,12.85306,16.06787,187.59454,1781.0419,,,4.82427,,6.4,1380.0,0.000721,287.62144,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5
10013864,2021-09-20,,,5.6665,3.33778,1.5148,3.57825,93.42918,1916.34588,,,31.5365,,21.0,74.52,0.006991,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013864,2022-04-26,,,7.95697,5.08731,1.7884,3.31392,79.13551,606.21271,,,20.03403,,29.6,78.98,0.007542,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013864,2022-05-04,,,,,,,,,,,,,35.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013864,2023-01-07,,,12.5972,4.8074,1.92811,2.39603,24.77496,195.9614,,,10.29036,,9.1,100.54,0.004477,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013864,2023-08-29,,,2.27039,2.84956,1.50891,1.70354,11.4912,823.09391,,,,,19.0,95.36,0.005088,19.80609,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013864,2024-09-27,,,3.27267,2.91688,1.49233,2.60223,45.27631,1986.67374,,,7.98358,,27.1,87.5,0.006298,63.55944,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013864,2025-06-02,,,0.488753,1.40558,0.927398,0.644769,13.41416,1273.87608,,,,,30.8,106.18,0.005059,16.84674,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013864,2025-12-18,,,0.413368,1.80189,1.21231,1.32781,49.75235,1783.0435,,,,,37.8,72.69,0.005605,54.53751,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0
10013906,2021-07-01,,,,0.640152,1.38025,4.94107,374.13349,1602.5341,,,9.9032,,9.5,833.57,0.000583,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0
10013906,2022-03-07,,,,0.481207,1.33584,5.47412,280.9926,579.99105,,,14.66816,,5.9,1160.0,0.000569,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0
10013906,2022-12-21,,,,0.593812,1.46898,6.23416,191.48817,236.77801,,,11.45193,,4.5,2050.0,0.000314,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0
10013906,2023-06-22,,,,2.57801,0.668456,2.28626,41.52442,96.13423,,,,,5.3,1040.0,0.001192,47.05715,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0
10013906,2024-01-04,,,,19.67549,2.68665,9.77551,87.6597,822.21277,,,,,7.4,462.15,0.001786,119.76415,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0
10013906,2024-11-04,,,,7.96781,1.2618,3.70198,73.52671,888.75395,,,,,7.5,295.67,0.002124,86.42491,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0
10013906,2025-09-10,,,,9.93065,1.64942,5.00947,119.49618,1223.07341,,,,,8.6,690.33,0.00179,136.1186,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0
10014244,2021-09-07,,,79.08048,33.6641,4.82733,10.07168,273.42887,1695.66796,,,61.79379,,23.0,3.06,0.080193,,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2023-01-12,,,72.76168,27.74248,5.54142,5.30631,32.32911,143.8686,,,9.70062,,19.6,2.95,0.078317,,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2023-06-13,,,47.98865,25.86942,6.56081,6.10204,91.31506,200.5195,,,36.09114,,21.3,2.72,0.087386,213.92712,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
