Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10014244,2023-11-07,,,100.16291,44.82418,15.82013,17.66871,186.55417,1017.46404,,,222.22906,,32.7,2.72,0.088776,587.19218,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2023-11-13,,,99.42221,46.46454,16.13009,17.82844,199.2764,1198.18787,,,191.1372,,25.3,2.98,0.081601,570.28524,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2023-11-24,,,68.29821,36.63836,13.76094,12.64835,141.04537,989.13599,,,79.66395,,33.2,2.91,0.085477,352.14698,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2023-11-30,0.0216,,79.38696,42.59085,14.23639,15.43356,162.98895,1011.93845,,,134.90701,5.84,45.6,,,449.5895,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2023-12-26,0.0299,,45.90455,29.04006,11.0577,7.98005,104.70786,1509.50293,0.0,41.76677,20.13559,6.88,21.9,,0.089426,218.79082,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2024-02-12,0.018,,43.68472,32.35137,11.05278,10.52841,220.39527,2075.47495,,,45.62561,7.37,28.7,2.66,0.094144,363.65144,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2024-10-03,,,37.92558,21.02596,6.80211,8.88722,289.77529,4290.90648,,,73.47112,,61.2,2.44,0.100006,437.86184,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2024-12-23,,,70.19388,31.19243,14.57726,14.68941,318.60984,4131.71199,,,152.1526,,39.0,2.29,0.113705,601.44921,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2025-06-18,,,14.91061,11.72337,3.84701,2.57764,48.43732,1443.41446,,,3.9536,,36.1,2.21,0.113301,85.50821,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014244,2025-12-30,,,35.36818,21.41372,5.79775,6.50153,175.84375,2625.96613,,,49.87526,,46.7,2.26,0.100864,294.82354,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5
10014599,2021-09-07,,,,9.26336,,1.32663,129.89806,1088.70481,,,,,61.2,538.15,0.003588,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2021-09-27,,,,8.33707,,1.15494,107.62424,783.36161,,,2.57959,,8.7,756.74,0.002565,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2022-05-10,,,,7.82667,0.547067,1.18882,66.95187,266.48778,,,4.25127,,7.7,656.21,0.002132,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2022-10-30,,,,,,,,,,,,,4.8,434.61,0.00269,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2023-04-10,,,0.422962,6.23345,,0.896616,18.00237,49.55548,,,1.74939,,9.6,433.96,0.002661,,6,True,False,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2023-11-07,,,,10.04069,0.623499,1.99312,70.49226,489.25138,,,,,5.9,706.58,0.002206,83.14862,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2024-02-13,,,0.310933,8.1147,0.556784,1.61141,60.20973,760.11148,,,,,7.3,566.07,0.002998,70.78852,6,True,False,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2024-10-04,,,,3.73327,0.368854,0.680978,48.63505,938.85811,,,,,6.7,753.49,0.002357,53.44078,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2025-06-18,,,,4.55579,0.572417,0.808616,61.97479,1092.74026,,,,,8.0,584.94,0.003068,68.66672,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014599,2025-12-30,,,7.23298,11.64727,1.70173,1.73169,42.45469,846.51694,,,,,6.8,445.09,0.003254,64.79139,6,True,False,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0
10014618,2021-09-07,,,,5.78371,8.6415,4.04179,113.83143,1076.51343,,,69.61502,,,303.72,0.001697,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2021-09-27,,,,5.76402,9.47532,4.33724,118.78081,950.30744,,,87.39127,,,519.12,0.001256,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2022-05-10,,,,5.23095,14.67123,6.67079,70.77075,290.49652,,,103.9928,,,418.38,0.001176,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2022-10-30,,,,,,,,,,,,,12.8,328.74,0.001453,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2023-04-10,,,,4.50248,16.08907,5.62784,23.03313,57.34582,,,87.65523,,34.7,215.09,0.001469,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2023-06-13,,,,4.99305,20.01232,7.13142,38.66175,115.69353,,,56.93599,,19.7,300.25,0.001441,127.73452,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2023-11-07,,,,6.76581,34.01546,13.51572,49.95816,437.94209,,,70.10091,,23.1,208.12,0.002057,171.43952,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2024-02-13,,,,6.07291,31.58103,10.81284,59.8033,826.04884,,,62.41746,,20.8,289.68,0.002116,170.63627,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2024-10-04,,,,4.02182,29.91009,8.17399,78.81313,1325.41771,,,66.09552,,,221.97,0.001898,187.0531,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2025-01-20,,,,,,,,,,,,,0.2,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2025-06-18,,,,6.75919,57.58695,17.796,173.59358,1931.36365,,,187.65088,,,159.11,0.002765,443.3948,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014618,2025-12-30,,,,5.39411,49.9896,11.19289,117.61976,1633.87519,,,112.00748,,26.4,148.32,0.003412,296.2704,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0
10014636,2021-09-07,,,,3.05768,1.28983,5.02735,411.43908,1200.72953,,,5.2519,,9.4,504.89,0.001618,,6,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2022-05-10,,,,4.4226,1.43579,6.57931,298.33685,424.6522,,,8.25965,,7.3,1180.0,0.000821,,6,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2022-10-30,,,,,,,,,,,,,3.8,1040.0,0.000803,,0,False,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2023-04-10,,,,4.55823,1.25148,5.15219,87.7527,82.45961,,,4.0354,,7.7,1330.0,0.000677,102.75001,6,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2023-11-07,,,,6.85004,1.67809,9.33931,211.73324,659.0796,,,,,4.2,1100.0,0.001253,229.63176,5,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2024-10-04,,,,4.9612,1.11368,5.27192,364.21008,2229.94796,,,,,5.5,1240.0,0.000912,375.52762,5,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2025-06-18,,,,6.89538,1.58669,8.78422,697.96221,3079.88116,,,6.56811,,6.1,1660.0,0.000847,721.73643,6,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2025-09-10,,,,6.43447,1.50696,7.38664,571.52406,2916.31166,,,,,6.3,878.45,0.001166,586.9044,5,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014636,2026-02-21,,,,7.32331,1.71547,8.02425,606.71265,2649.92478,,,,,7.0,1370.0,0.00099,623.7608,5,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5
10014656,2021-09-07,,,,12.17859,4.59448,10.77767,797.1844,1810.89226,,,7.19779,,7.6,90.06,0.014095,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014656,2022-05-10,,,,8.72718,3.66598,7.73092,290.98864,383.44157,,,4.57407,,14.5,97.49,0.013511,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014656,2022-10-30,,,,,,,,,,,,,7.2,61.26,0.015663,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014656,2023-04-10,,,,7.68328,3.36487,6.77303,107.94681,86.92887,,,4.60831,,9.0,51.97,0.016049,130.3763,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014656,2023-11-07,,,,9.74206,4.31606,10.27514,198.97195,603.0046,,,,,6.1,84.04,0.012713,223.28379,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014656,2024-10-04,,,,5.9594,2.7986,7.52883,535.32907,2325.09905,,,,,8.1,86.27,0.016093,551.65071,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014656,2025-06-18,,,,3.01675,1.76121,2.05,62.4432,974.52792,,,,,3.8,99.43,0.016782,69.3186,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014656,2025-12-30,,,,3.61388,2.01314,4.00085,251.2146,1141.28616,,,,,10.0,96.38,0.015914,260.88588,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,ALSTOM,B29657,2002.0,2002-07-29,220,100,42500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,23.668720054757017,100.0
10014664,2021-09-07,,,,203.27059,102.47703,109.69224,643.54864,2833.04477,,,11.8549,,55.5,854.77,0.001083,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2021-09-27,,,,165.46438,88.80631,75.93355,387.87738,1839.48483,,,6.7573,,9.2,1160.0,0.000759,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2022-05-10,,,,172.94186,96.11036,90.95947,275.25284,650.61488,,,11.28939,,15.8,616.62,0.001695,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2022-10-30,,,,,,,,,,,,,5.1,527.84,0.001514,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2023-04-10,,,,171.44603,94.8056,92.13241,127.13166,159.6785,,,13.98075,,10.6,605.55,0.001441,499.49644,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2023-11-07,,,,178.10432,99.32683,101.16847,170.23681,910.53862,,,,,5.9,1440.0,0.000847,548.90553,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2024-10-04,,,,133.57828,75.32719,83.24943,543.44028,4351.8295,,,16.29736,,8.7,1120.0,0.001402,851.87374,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2025-06-18,,,,85.9411,60.44841,27.3745,88.81768,2181.85332,,,,,8.7,277.96,0.00384,262.63102,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014664,2025-12-30,,,,102.72019,67.2809,53.91671,321.40857,2727.74067,,,6.7729,,8.1,446.9,0.002633,552.09682,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,T&R,200135,2007.0,2007-10-06,220,100,56200.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,18.480492813141684,100.0
10014761,2021-09-27,,,,7.70071,1.81858,1.5991,88.72896,1317.74559,,,3.72025,,15.7,1160.0,0.000585,,6,True,False,False,"220/11KV, 15/25 MVA PTR-I",PTR 25MVA,T&R,220035,2007.0,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014761,2023-01-12,,,,3.93722,0.91438,0.877525,18.66219,140.63067,,,,,8.6,577.41,0.001641,,5,True,False,False,"220/11KV, 15/25 MVA PTR-I",PTR 25MVA,T&R,220035,2007.0,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014761,2023-06-13,,,,4.13038,0.917346,1.07176,25.53978,156.85891,,,,,14.0,1740.0,0.000694,31.65927,5,True,False,False,"220/11KV, 15/25 MVA PTR-I",PTR 25MVA,T&R,220035,2007.0,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014761,2024-10-03,,,,1.57093,0.523617,0.639922,21.15114,1078.85146,,,,,20.3,1050.0,0.001237,23.94854,5,True,False,False,"220/11KV, 15/25 MVA PTR-I",PTR 25MVA,T&R,220035,2007.0,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014761,2024-12-23,,,,2.40691,0.505635,0.710447,48.56964,1559.39932,,,0.808991,,13.0,209.43,0.004137,53.0141,6,True,False,False,"220/11KV, 15/25 MVA PTR-I",PTR 25MVA,T&R,220035,2007.0,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014761,2025-06-18,,,,1.84235,0.228086,0.59208,33.71117,1308.24496,,,,,14.7,1390.0,0.000726,36.44996,5,True,False,False,"220/11KV, 15/25 MVA PTR-I",PTR 25MVA,T&R,220035,2007.0,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014761,2025-12-30,,,,1.73912,0.371804,0.591821,25.98552,1120.20245,,,,,14.8,2590.0,0.000364,28.75575,5,True,False,False,"220/11KV, 15/25 MVA PTR-I",PTR 25MVA,T&R,220035,2007.0,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014779,2021-09-27,,,,3.17251,0.618816,1.30786,79.43092,831.71381,,,1.91738,,10.6,1140.0,0.000811,,6,True,False,False,"220/11KV, 15/25 MVA PTR-II",PTR 25MVA,T&R,220023,,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014779,2023-01-12,,,,1.6125,,0.799042,12.42208,83.46135,,,,,6.3,995.0,0.000842,,4,False,False,False,"220/11KV, 15/25 MVA PTR-II",PTR 25MVA,T&R,220023,,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014779,2023-06-13,,,,2.31553,,1.09978,29.43007,110.87759,,,2.53093,,8.6,1700.0,0.000618,35.37632,5,True,False,False,"220/11KV, 15/25 MVA PTR-II",PTR 25MVA,T&R,220023,,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014779,2024-10-03,,,,1.84508,0.281241,0.79216,54.06907,1274.93225,,,,,11.4,164.16,0.003689,56.96775,5,True,False,False,"220/11KV, 15/25 MVA PTR-II",PTR 25MVA,T&R,220023,,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014779,2025-06-18,,,,1.56574,,0.596909,41.68058,1069.60729,,,,,10.1,1640.0,0.000563,43.8358,4,False,False,False,"220/11KV, 15/25 MVA PTR-II",PTR 25MVA,T&R,220023,,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014779,2025-12-30,,,,1.68797,0.218193,0.678914,36.33068,934.32434,,,,,10.0,2290.0,0.00053,38.94925,5,True,False,False,"220/11KV, 15/25 MVA PTR-II",PTR 25MVA,T&R,220023,,2014-03-27,220,25,22000.0,SS-220KV-YLNR,YELLANUR -220/11KV-SUBSTATION,12.008213552361397,25.0
10014844,2021-07-19,,,2.53054,19.17608,2.8419,3.49487,62.0924,896.10922,,,6.03917,,8.3,281.2,0.00163,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014844,2022-02-17,,,3.61049,40.18255,6.44824,7.11872,51.88093,399.86905,,,15.14341,,8.0,,,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014844,2022-10-10,,,7.61401,27.45274,5.11369,4.32972,27.21288,131.90055,,,6.39891,,5.4,403.47,0.002659,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014844,2023-04-25,,,6.66393,24.21911,4.34973,3.60008,9.33876,33.95013,,,4.8273,,7.6,571.67,0.0001252,52.9989,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014844,2023-12-14,,,2.96157,26.07275,4.7754,4.51363,36.38201,485.36496,,,,,7.6,239.57,0.002523,74.72404,6,True,False,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014844,2024-05-29,,,4.93496,6.7311,1.37563,1.9554,51.72614,589.77051,,,6.50258,,10.7,560.47,0.001667,73.28086,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014844,2025-01-17,,,4.01308,24.92055,4.04718,4.36172,53.05653,1167.39186,,,5.05781,,7.3,922.98,0.001474,95.50309,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014844,2025-08-23,,,3.45793,9.28977,1.71179,1.22096,21.38119,504.72806,,,,,6.8,782.27,0.00118,37.06183,6,True,False,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,VIJAY ELECTRICALS,90083A07,,2010-11-16,132,31.5,15300.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,15.367556468172484,31.5
10014849,2025-04-23,0.0684,,,,,,,,0.0,0.0,,32.4,12.4,414.74,0.002174,,0,False,False,False,10/16MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800046062,1987.0,2025-07-18,132,10/16,10340.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,0.6981519507186859,10.0
10014849,2025-07-19,,,,,,,2.27545,176.2592,,,,,15.0,455.86,0.001901,2.27545,2,False,False,False,10/16MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800046062,1987.0,2025-07-18,132,10/16,10340.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,0.6981519507186859,10.0
10014849,2025-07-21,,,,,,0.195164,3.81088,192.5473,,,,,14.1,567.14,0.001593,4.006044,3,False,False,False,10/16MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800046062,1987.0,2025-07-18,132,10/16,10340.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,0.6981519507186859,10.0
10014849,2026-02-24,,,,0.562366,1.47805,2.67327,21.50536,1233.36305,,,23.36586,,28.1,595.54,0.001474,49.57772,6,True,False,False,10/16MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800046062,1987.0,2025-07-18,132,10/16,10340.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,0.6981519507186859,10.0
10015048,2021-07-19,,,,13.16915,1.64956,2.80745,83.27829,1465.8134,,,2.10641,,58.4,1030.0,0.000388,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015048,2021-08-02,,,,14.70006,1.83786,2.7811,87.20477,1232.63994,,,4.95328,,7.5,714.63,0.000868,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015048,2022-04-22,,,,17.10377,1.95928,2.95883,39.40469,256.38841,,,3.80526,,8.3,1750.0,0.000306,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015048,2023-04-25,,,0.424514,10.16292,1.24638,3.44213,8.82708,34.74957,,,3.47275,,5.8,1020.0,0.000502,27.57577,7,True,True,True,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015048,2023-12-14,,,0.369928,10.59933,1.33673,3.17906,32.22178,515.30217,,,,,6.9,1060.0,0.000473,47.66436,6,True,False,True,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015048,2024-05-29,,,,1.74339,0.20363,0.643449,29.69357,497.15106,,,,,7.6,561.16,0.001658,32.26362,5,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015048,2025-01-17,,,0.663257,4.24553,0.625598,0.967919,27.60476,975.53045,,,0.651303,,6.4,1940.0,0.000341,34.68492,7,True,True,True,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015048,2025-08-23,,,0.11403,2.88028,0.444479,0.573107,31.87873,817.58595,,,,,11.3,1260.0,0.000634,35.95701,6,True,False,True,15/25MVA-220/11KV- POWER TRANSFORMER-I,PTR 25MVA,T&R,220027,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2021-07-19,,,,3.38489,,1.16093,83.92289,1269.54125,,,4.187,,11.5,1280.0,0.000338,,5,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2022-02-17,,,,5.089,0.834804,1.35868,49.94353,454.03396,,,3.46526,,6.9,,,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2022-10-10,,,,4.48617,0.579932,1.26124,33.86184,162.62985,,,3.61179,,5.2,1440.0,0.000422,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2023-05-10,,,,,,,,,,,,,5.4,614.49,0.001094,,0,False,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2023-12-14,,,,3.80378,0.433155,1.17111,27.07776,487.38833,,,,,5.2,1280.0,0.000404,32.46318,5,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2024-05-29,,,,1.1517,0.115818,0.532835,50.98933,680.962,,,,,9.9,940.71,0.000689,52.79936,5,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2025-01-17,,,,3.53407,0.357465,0.876981,50.92654,1233.28633,,,3.22962,,7.4,2520.0,0.000304,58.91997,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015068,2025-08-23,,,,2.6824,0.287468,0.773365,45.9943,1031.47412,,,2.9048,,9.2,1780.0,0.000362,52.67835,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-II,PTR 25MVA,T&R,220026,,2011-06-06,220,25,19600.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,14.8145106091718,25.0
10015088,2021-07-19,,,,2.0147,1.41002,6.00855,574.03848,1800.16085,,,8.0737,,7.2,679.42,0.001259,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-III,PTR 25MVA,VIJAI ELECTRICALS,90124B06,,2013-06-12,220,25,16800.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,12.796714579055442,25.0
10015088,2022-02-17,,,,2.14343,1.54111,6.08393,401.47026,708.80608,,,7.6274,,6.0,,,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-III,PTR 25MVA,VIJAI ELECTRICALS,90124B06,,2013-06-12,220,25,16800.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,12.796714579055442,25.0
10015088,2022-10-10,,,,2.28628,1.40254,6.86737,241.68476,263.82758,,,8.01872,,3.5,429.72,0.002501,,6,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-III,PTR 25MVA,VIJAI ELECTRICALS,90124B06,,2013-06-12,220,25,16800.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,12.796714579055442,25.0
10015088,2023-05-10,,,,,,,,,,,,,7.8,102.08,0.00904,,0,False,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-III,PTR 25MVA,VIJAI ELECTRICALS,90124B06,,2013-06-12,220,25,16800.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,12.796714579055442,25.0
10015088,2024-02-06,,,,3.15562,1.4679,8.16403,297.52483,1370.09875,,,,,6.1,729.39,0.001762,310.23419,5,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-III,PTR 25MVA,VIJAI ELECTRICALS,90124B06,,2013-06-12,220,25,16800.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,12.796714579055442,25.0
10015088,2024-08-12,,,,2.08071,0.968655,4.43219,398.22556,1928.84811,,,,,6.7,238.88,0.003711,405.68463,5,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-III,PTR 25MVA,VIJAI ELECTRICALS,90124B06,,2013-06-12,220,25,16800.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,12.796714579055442,25.0
10015088,2025-05-23,,,,1.81869,1.00838,3.21685,246.17781,1376.4979,,,,,9.1,209.75,0.003599,252.27367,5,True,False,False,15/25MVA-220/11KV- POWER TRANSFORMER-III,PTR 25MVA,VIJAI ELECTRICALS,90124B06,,2013-06-12,220,25,16800.0,SS-220KV-RGPD,RAGULAPADU-220/11KV-SUBSTATION,12.796714579055442,25.0
10015228,2021-08-02,,,,58.55782,1.60209,4.63291,328.11633,2247.37546,,,11.15664,,7.9,130.17,0.011239,,6,True,False,False,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015228,2022-04-04,,,,44.54912,1.61981,2.78565,86.39443,468.09097,,,4.3937,,7.6,207.84,0.008377,,6,True,False,False,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015228,2022-11-03,,,,,,,,,,,,,6.0,250.62,0.006394,,0,False,False,False,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015228,2023-04-03,,,0.348773,18.87993,0.789097,1.37471,12.43814,52.41442,,,,,8.0,114.5,0.009298,33.83065,6,True,False,True,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015228,2023-11-02,,,0.82561,30.35049,1.35995,3.95164,94.20808,651.12857,,,9.3816,,6.4,173.58,0.007231,140.08383,7,True,True,True,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015228,2024-05-03,,,0.176247,4.16444,0.184275,0.668008,50.66485,803.88886,,,,,11.0,142.27,0.00732,55.8156,6,True,False,True,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015228,2025-02-04,,,0.42873,7.81874,0.50484,1.12904,36.44865,817.17356,,,,,5.7,129.79,0.011724,46.33948,6,True,False,True,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015228,2025-08-02,,,0.762255,14.13891,0.734206,2.11,127.30912,1722.26503,,,,,12.8,121.23,0.014204,145.03497,6,True,False,True,"132/33KV,31.5MVA PTR  - I",PTR31.5MVA,TOSHIBA,90157A12,,2007-11-29,132,31.5,15800.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,18.33264887063655,31.5
10015236,2021-08-02,,,7.57964,13.95856,1.74894,4.15232,216.61935,2558.54685,,,17.8232,,12.2,105.89,0.005791,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2022-04-04,,,9.6449,19.29922,1.97741,5.96998,165.59149,770.98415,,,34.41577,,17.3,250.71,0.002701,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2022-11-03,,,,,,,,,,,,,8.9,206.79,0.004099,,0,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-04-03,,,9.29664,17.61088,1.93261,4.93131,47.43443,128.4679,,,15.75443,,18.6,88.3,0.005113,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-05-10,,,9.91691,20.72442,2.28218,6.0909,157.73003,494.33903,,,22.56784,,,,,219.31228,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-05-29,,,881.35288,365.52689,34.14637,192.78657,159.66844,462.61795,,,1157.55786,,13.5,242.72,0.002587,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-06-01,,,,,,,0.307259,5.7311,,,,,4.6,253.43,0.002355,,2,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-06-04,,,,,,,0.769337,11.3221,,,,,6.3,204.89,0.003323,0.76933,2,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-06-09,,,2.27008,0.616492,,0.360423,3.33846,19.46777,,,5.5922,,11.1,235.15,0.002814,12.17766,6,True,False,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-07-04,,,3.40291,1.79153,0.38472,1.93106,51.80587,913.70039,,,34.18024,,,,,93.43882,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-08-17,,,3.97247,3.28763,0.877087,3.92387,79.99474,752.59982,,,51.28616,,,,,143.34983,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2023-11-02,,,3.49343,6.14821,1.90871,6.73369,137.88439,1143.25135,,,43.46073,,16.9,220.98,0.002534,199.64312,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2024-05-03,,,1.56349,1.9304,0.479583,1.71646,105.30248,1942.34888,,,19.63902,,23.9,198.34,0.003032,130.63269,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2025-02-04,,,14.35026,6.74208,1.96633,2.95662,80.12445,1833.21497,,,29.72871,,20.1,173.88,0.004411,135.90886,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015236,2025-08-02,,,14.1967,5.11311,1.38514,2.03882,50.75967,1476.56148,,,18.05412,,26.8,151.31,0.004141,91.50148,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,HHE,38702,,2012-11-06,132,31.5,14500.0,SS-132KV-UVKD,URAVAKONDA-132/33KV-SUBSTATION,13.39356605065024,31.5
10015330,2021-09-01,,,,1.2533,0.861212,2.83394,302.80338,838.18899,,,3.66935,,6.2,1760.0,0.000669,,6,True,False,False,"220/132KV, 75/100MVA POWER TRANSFORMER",PTR 100MVA,TBEA,15B01007,,2016-09-15,220,100,39.0,SS-220KV-VJKR,VAJRAKARUR-220/132KV-SUBSTATION,9.535934291581109,100.0
10015330,2022-04-22,,,,1.08698,0.805304,2.30203,136.72288,218.0982,,,3.68029,,7.2,,,,6,True,False,False,"220/132KV, 75/100MVA POWER TRANSFORMER",PTR 100MVA,TBEA,15B01007,,2016-09-15,220,100,39.0,SS-220KV-VJKR,VAJRAKARUR-220/132KV-SUBSTATION,9.535934291581109,100.0
10015330,2023-04-25,,,,0.743391,0.575551,1.72241,30.83434,32.24551,,,,,4.1,276.36,0.001516,33.8757,5,True,False,False,"220/132KV, 75/100MVA POWER TRANSFORMER",PTR 100MVA,TBEA,15B01007,,2016-09-15,220,100,39.0,SS-220KV-VJKR,VAJRAKARUR-220/132KV-SUBSTATION,9.535934291581109,100.0
10015336,2024-02-06,,,,1.22087,0.923532,3.968,191.99014,828.68155,,,,,9.0,1490.0,0.000737,198.18635,5,True,False,False,"220/132KV, 75/100MVA PTR",PTR 100MVA,,,,2016-09-15,220,100,44500.0,SS-220KV-VJKR,VAJRAKARUR-220/132KV-SUBSTATION,9.535934291581109,100.0
10015336,2024-08-12,,,,0.742897,0.601053,3.11968,233.66814,1177.4113,,,,,10.3,645.76,0.000905,238.13058,5,True,False,False,"220/132KV, 75/100MVA PTR",PTR 100MVA,,,,2016-09-15,220,100,44500.0,SS-220KV-VJKR,VAJRAKARUR-220/132KV-SUBSTATION,9.535934291581109,100.0
10015336,2025-05-23,,,,0.863106,1.15575,1.81829,188.09209,920.33278,,,,,7.4,796.02,0.000583,191.96707,5,True,False,False,"220/132KV, 75/100MVA PTR",PTR 100MVA,,,,2016-09-15,220,100,44500.0,SS-220KV-VJKR,VAJRAKARUR-220/132KV-SUBSTATION,9.535934291581109,100.0
10015447,2021-04-16,,,,46.03026,8.92061,8.32159,60.01217,1464.90076,,,24.22333,,13.1,374.98,0.002088,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2021-10-21,,,0.480667,35.86662,8.15723,3.22334,12.67565,896.48458,,,6.23604,,17.2,276.0,0.002003,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2022-04-11,,,0.813509,87.7049,14.64902,12.83775,45.45885,536.06176,,,48.30948,,14.9,364.44,0.001945,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2022-11-17,,,,,,,,,,,,,10.0,307.87,0.001886,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2023-05-16,,,8.77833,722.50005,98.08457,100.35342,30.79178,274.63562,,,28.19563,,14.5,249.38,0.002257,988.70378,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2023-06-13,,,8.35924,826.48353,108.98435,114.18104,33.06345,216.73026,,,48.09138,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2024-01-24,,,17.52165,1894.12056,249.63415,261.99526,68.42277,2015.42801,,,69.11745,,13.1,280.82,0.002138,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2024-09-10,,,6.14108,865.14451,129.74003,69.31218,49.88502,1985.82028,,,34.05976,,15.6,354.28,0.001975,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2025-01-06,,,12.27179,1552.28376,210.45997,207.73499,58.44904,2235.36097,,,91.38326,,14.6,214.05,0.003248,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2025-02-12,,,27.23283,1738.32246,260.25768,284.95538,25.48906,1374.10166,,,52.39748,,9.2,261.15,0.003531,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2025-05-12,,,9.59032,1853.10011,276.22095,226.74838,37.72434,1539.30514,,,35.24222,,19.6,347.48,0.002121,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2025-09-10,,,10.39999,2299.7019,346.08864,177.57612,39.88676,2382.65164,,,15.13059,,16.5,266.11,0.003897,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015447,2026-01-02,,,8.95091,2042.2743,311.39282,175.48849,52.95105,2018.22078,,,45.34818,,18.4,262.15,0.001985,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,KANOHER,KT-31500/6,,2007-03-10,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,19.055441478439427,31.5
10015465,2021-04-16,,,,4.87156,1.08064,1.22641,65.61783,1403.49393,,,,,15.4,264.68,0.004014,,5,True,False,False,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015465,2021-10-21,,,,3.27666,0.77063,0.91033,15.49428,608.32323,,,,,14.9,216.34,0.003901,,5,True,False,False,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015465,2022-04-11,,,457.33216,384.38004,27.86168,122.73411,20.8555,193.67359,,,227.87092,,12.0,243.56,0.004147,,7,True,True,True,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015465,2022-11-17,0.0049,,,,,,,,,,,34.14,8.4,268.28,0.003146,,0,False,False,False,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015465,2023-05-16,,,13.96784,1502.21642,202.70672,479.82975,185.76363,553.1491,,,258.77293,,32.5,236.95,0.002899,2643.25728,7,True,True,True,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015465,2023-06-13,,,3.95965,1254.61264,186.46437,304.86451,176.71654,586.83103,,,113.26424,,,,,,7,True,True,True,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015465,2024-01-24,,,1.01788,625.87045,114.36207,63.4069,71.29584,2761.84121,,,,,17.1,240.91,0.00386,875.94646,6,True,False,True,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015465,2024-09-10,,,0.358553,88.81823,23.01704,3.58512,23.26551,1457.75899,,,,,19.5,246.82,0.003136,139.1197,6,True,False,True,10/16 MVA 132/33KV PTR,PTR 16MVA,NGEF,2800043606,,2009-03-30,132,10/16,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,16.999315537303218,10.0
10015736,2022-12-08,,,,,,,,,,,,,20.2,,,,0,False,False,False,SERIES REACTOR FOR 7.2KVAR,REACTOR,WHEP,RE-449,,1994-06-17,132,14.4,325.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,31.783709787816566,14.4
10015736,2022-12-20,,,,,,,,,,,,,20.0,,,,0,False,False,False,SERIES REACTOR FOR 7.2KVAR,REACTOR,WHEP,RE-449,,1994-06-17,132,14.4,325.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,31.783709787816566,14.4
10015752,2022-12-08,,,,,,,,,,,,,16.1,,,,0,False,False,False,SERIES REACTOR FOR 7.2KVAR,REACTOR,WHEP,6612/98,,1999-03-29,132,7.2,175.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,27.003422313483917,7.2
10015753,2022-12-08,,,,,,,,,,,,,18.5,,,,0,False,False,False,SERIES REACTOR FOR 7.2KVAR,REACTOR,WHEP,6613 98,,1999-03-29,132,7.2,175.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,27.003422313483917,7.2
10015774,2021-03-29,,,2.8082149999999997,4.091305,2.1323600000000003,11.00601,527.578385,1943.4072,,,10.745204999999999,,6.7,151.0,0.000787,,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2021-10-25,,,3.03022,4.19786,2.29207,11.25373,434.3037,1077.35216,,,8.16919,,7.8,1050.0,0.00085,,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2022-04-28,,,4.39849,5.20509,1.98755,10.0061,176.13734,291.93943,,,7.42604,,8.3,970.33,0.001126,,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2022-12-08,,,5.60172,6.26677,7.15855,14.07,212.7937,592.57468,,,9.10356,,5.7,923.77,0.000895,,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2022-12-20,,,7.34471,6.32968,2.66975,13.36504,227.84103,230.2935,,,9.88777,,,,,,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2023-04-25,,,5.71588,6.55067,2.31276,14.34262,102.18118,79.84838,,,9.19989,,3.5,324.13,0.001553,,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2024-01-01,,,5.12725,7.29161,3.07412,20.93768,375.49249,1547.51486,,,9.09516,,7.0,437.14,0.001291,421.11147,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2024-06-17,,,1.09945,1.51265,0.600466,6.65137,283.268,930.37112,,,,,10.2,174.44,0.003664,293.18324,6,True,False,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2025-01-23,,,2.1746,4.77107,2.0886,12.29446,410.6662,2108.57084,,,4.67243,,4.4,1560.0,0.000627,436.66417,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015774,2025-11-10,,,1.26557,3.21082,1.69339,9.42288,330.25195,1742.47218,,,2.13801,,3.6,385.42,0.001577,348.02593,7,True,True,True,50 MVA (TOSHIBA) PTR-I,PTR 50MVA,TOSHIBA,90183A03,,2015-12-31,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,10.245037645448322,50.0
10015789,2021-03-29,,,1.09449,3.70533,3.60533,11.67683,496.07415,2990.38119,,,6.53481,,9.9,658.93,0.000992,,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2021-10-25,,,1.07583,4.04714,3.95862,13.41839,458.42495,1895.94642,,,7.63463,,7.6,587.19,0.001176,,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2022-04-28,,,0.958281,3.94774,3.6267,12.74483,257.92527,515.91258,,,8.78816,,11.0,533.31,0.001205,,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2022-12-08,,,5.77263,5.66323,4.0339,16.14902,242.12876,394.20766,,,11.17666,,6.3,547.16,0.001021,,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2022-12-20,,,5.88927,5.51272,4.32094,15.90123,255.05582,400.29359,,,11.95847,,,,,,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2023-04-25,,,3.9052,5.23393,3.74986,14.94545,108.74628,117.93525,,,11.1812,,5.9,273.63,0.001785,147.76193,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2024-01-01,,,3.50631,6.63146,4.74137,22.32228,407.19358,2272.59494,,,11.0568,,7.0,377.77,0.001366,455.40847,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
