Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10015789,2024-06-17,,,0.769891,1.339,0.853647,6.12416,249.13189,1260.79925,,,,,12.5,290.9,0.002336,258.21013,6,True,False,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2025-01-23,,,1.71365,4.35571,3.27895,13.01067,439.0936,3389.51831,,,6.40941,,6.4,548.79,0.00112,467.78241,7,True,True,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10015789,2025-11-10,,,1.00136,3.66867,2.70708,10.56569,373.33279,2812.15795,,,,,8.5,275.48,0.00193,391.28498,6,True,False,True,50 MVA (VIJAI) PTR-II,PTR 50MVA,VIJAY ELECTRICALS,90099A02,,2011-02-28,132,50,4880.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,15.082819986310746,50.0
10016010,2021-04-17,,,0.826883,1.21326,1.39411,3.1503,147.733,1063.31908,,,2.31808,,12.1,691.72,0.002168,,7,True,True,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2021-10-22,,,0.802092,1.40182,1.70884,3.85622,150.52734,835.29618,,,2.39249,,7.9,754.25,0.001598,,7,True,True,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2022-04-11,,,1.02972,1.92952,1.51337,6.1078,194.97627,348.056,,,10.60286,,6.7,950.34,0.001688,,7,True,True,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2022-11-17,,,,,,,,,,,,,4.9,874.88,0.001506,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2023-06-13,,,2.68387,2.16926,1.25254,4.21822,78.00558,114.79988,,,4.28901,,6.1,754.6,0.002225,92.61848,7,True,True,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2024-01-10,,,3.97913,11.81598,3.22102,10.67306,205.94242,1048.0699,,,,,6.8,806.25,0.001396,235.60409,6,True,False,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2024-09-18,,,2.5468,2.65032,1.42622,7.03198,366.9341,1987.7364,,,9.14364,,8.4,692.47,0.001646,389.73372,7,True,True,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2025-03-20,,,1.97234,2.58621,1.44866,6.60286,324.26244,1873.69804,,,5.97786,,10.8,458.51,0.00173,342.85691,7,True,True,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016010,2025-11-12,,,1.68646,2.76661,1.58791,7.63137,429.46278,2082.58402,,,5.99128,,6.2,790.32,0.001499,449.15139,7,True,True,True,"132/33KV, 50MVA PTR I",PTR 50MVA,TOSHIBA,90169A14,,2015-10-20,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,10.442162902121835,50.0
10016118,2021-09-20,,,5.33988,5.66928,1.39404,1.88816,78.96874,1619.17402,,,3.74793,,20.2,214.18,0.003161,,7,True,True,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016118,2022-04-26,,,3.5658,3.93448,1.06456,1.53768,42.63598,339.01723,,,2.88389,,24.3,633.63,0.00123,,7,True,True,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016118,2023-01-07,,,5.6386,3.55162,0.940525,1.25341,21.97401,139.21843,,,3.57833,,10.6,796.78,0.001029,,7,True,True,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016118,2023-08-29,,,0.888324,1.85644,0.867638,1.15351,8.52507,568.34544,,,,,16.2,351.93,0.001433,13.35456,6,True,False,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016118,2024-09-27,,,1.27242,2.14231,1.09683,1.97735,38.11529,1314.64503,,,,,22.1,592.26,0.001582,44.5918,6,True,False,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016118,2025-04-15,,,0.170021,0.152947,,0.180517,8.20994,176.94435,,,12.37551,,13.4,400.55,0.001738,21.04868,6,True,False,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016118,2025-06-02,,,0.131164,0.864549,0.588519,0.419524,10.54864,713.79786,,,,,24.1,637.17,0.001417,12.62205,6,True,False,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016118,2025-12-18,,,0.227954,1.70226,1.03569,1.00788,56.83266,1329.14434,,,,,31.6,346.9,0.001371,60.84283,6,True,False,True,10/16 MVA (NGEF) PTR-I,PTR 16MVA,NGEF,2800033100,1979.0,2020-11-24,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,5.344284736481861,10.0
10016130,2021-04-10,,,9.0472,5.01028,0.890081,1.97871,102.64085,1245.51152,,,5.79831,,30.7,4.67,0.048954,,7,True,True,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2021-06-17,,,9.3629,3.6421,1.2652,1.4678,77.9985,1041.2806,,,5.9948,,24.7,4.37,0.053259,,7,True,True,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2021-12-04,,,4.58126,2.88653,0.603188,1.25011,40.12981,576.12882,,,,,24.5,4.47,0.05108,,6,True,False,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2022-05-24,,,3.00412,1.91958,,,3.99187,86.54274,,,,,28.5,5.0,0.0475,,4,False,False,False,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2022-12-06,,,13.5725,3.20909,0.191948,0.983067,3.73335,92.38116,,,,,17.1,5.42,0.044456,,6,True,False,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2022-12-20,,,19.0806,4.46553,0.994925,1.94232,20.90336,121.12968,,,5.07556,,,,,,7,True,True,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2023-04-25,,,16.29485,4.97951,0.631894,1.85126,18.05596,51.36154,,,5.73766,,15.3,4.37,0.065151,,7,True,True,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2023-12-06,,,12.59861,4.8894,1.90067,2.36708,41.92128,625.0067,,,,,22.7,5.04,0.049147,63.62581,6,True,False,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2024-04-02,,,,,,,,,,,,,25.2,,,,0,False,False,False,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2024-04-04,,,,,,,,,,,,,19.7,,,,0,False,False,False,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2024-05-01,,,0.163938,0.726648,0.110316,1.33822,17.56853,214.83885,,,,,39.2,4.94,0.049482,19.90765,6,True,False,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2024-07-09,,,,,,,,,,,,,5.5,4.5,0.058826,,0,False,False,False,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2025-02-14,,,2.26006,1.34784,0.215958,0.799743,64.03034,831.36314,,,4.9523,,38.7,4.77,0.053029,73.55861,7,True,True,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2025-04-08,,,2.20496,1.25752,0.200643,,55.33768,824.4571,,,,,25.8,5.12,0.047901,58.97256,5,True,False,False,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2025-09-08,,,1.75397,1.14159,0.186108,0.503008,32.81953,674.1908,,,,,33.2,5.15,0.04655,36.46671,6,True,False,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016130,2025-12-15,,,2.88297,1.78681,0.28821,0.775996,51.18789,942.06696,,,6.31201,,25.0,5.38,0.045541,63.25077,7,True,True,True,10/16 MVA (&REW YULE) PTR-I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,12371,1994.0,,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,,10.0
10016250,2021-03-17,,,,,,,,,,,,,63.4,,,,0,False,False,False,33KV PT (RVT),PT 33KV,WHEPL,WHE1956,1994.0,1994-03-29,132,,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,32.002737850787135,
10016254,2021-03-17,,,,,,,,,,,,,133.7,,,,0,False,False,False,250KVA 33KV/433V STATION,STR,HIT,8096,2009.0,2009-11-14,132,0.25,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,16.372347707049965,0.25
10016254,2022-02-28,,,,,,,,,,,,,13.8,,,,0,False,False,False,250KVA 33KV/433V STATION,STR,HIT,8096,2009.0,2009-11-14,132,0.25,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,16.372347707049965,0.25
10016285,2021-08-17,,,,4.65058,,0.819867,59.42202,989.42922,,,2.1038,,9.0,1130.0,0.000674,,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016285,2022-02-28,,,,5.2141,0.561962,1.01159,48.44972,476.14613,,,2.88128,,7.0,591.14,0.000774,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016285,2022-12-15,,,,4.66481,,0.774382,28.91744,167.71743,,,,,4.9,2320.0,0.000352,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016285,2023-08-01,,,,4.37921,0.286906,1.12399,65.88712,1248.06434,,,,,15.8,607.61,0.001146,71.63566,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016285,2024-06-05,,,,1.42253,1.55544,1.1782,49.74426,872.92564,,,,,7.1,173.44,0.004463,53.87818,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016285,2024-12-23,,,,3.18922,2.93167,0.975026,34.70206,934.67337,,,2.01416,,9.7,391.68,0.002977,43.74781,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016285,2025-06-30,,,,4.27919,3.00417,1.01051,62.18403,1294.30199,,,,,6.6,420.79,0.002977,70.50788,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016285,2025-12-29,,,,2.95404,1.8791,0.659343,33.15258,925.63805,,,,,10.4,445.94,0.002886,38.59983,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120489-2,2005.0,2006-01-14,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,20.205338809034906,50.0
10016313,2021-08-17,,,,1.97634,0.742358,1.15909,57.68755,891.48615,,,4.03161,,10.3,731.6,0.001621,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2022-02-28,,,,1.49434,,0.861281,31.46271,309.86418,,,3.63764,,8.7,373.82,0.002114,,5,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2022-12-15,,,1.64971,1.87417,,1.30211,22.14694,120.52003,,,4.68235,,6.2,1140.0,0.001306,,6,True,False,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2023-01-10,,,1.71765,1.80334,0.556116,1.18387,21.31579,102.01873,,,4.29393,,6.2,1350.0,0.0011,,7,True,True,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2023-08-01,,,1.44202,2.65015,0.669354,1.78484,120.91474,1366.38103,,,16.36029,,10.4,418.8,0.002889,143.80797,7,True,True,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2024-01-31,,,1.06001,2.608,0.788075,1.52483,55.45826,839.47199,,,,,9.3,355.1,0.00474,61.49627,6,True,False,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2024-09-27,,,0.435225,1.62938,0.669624,0.763592,48.19382,965.1132,,,9.52631,,11.7,273.66,0.005162,61.19232,7,True,True,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2025-04-16,,,0.226208,1.2223,0.631778,0.473192,38.7276,706.8252,,,11.95992,,9.5,231.89,0.00417,53.25774,7,True,True,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016313,2025-12-29,,,,2.57542,1.5621,6.40113,382.65138,2112.23038,,,2.79536,,6.8,1210.0,0.000992,395.99249,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,T&R,PC 0100288,2012.0,2012-10-08,132,50,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,13.47296372347707,50.0
10016318,2021-03-17,0.0172,,,4.48103,1.70167,1.74578,115.27663,2281.24826,,,7.11951,32.18,12.6,107.83,0.006517,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2021-10-21,,,,3.84626,1.1334,1.5349,71.06119,1075.48691,,,3.97062,,16.7,40.41,0.009892,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2022-04-27,,,,5.14568,1.20333,1.5924,63.68214,389.77051,,,7.03778,,15.9,137.09,0.004684,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2022-12-15,,,,4.47135,1.30364,1.72406,43.60268,240.20903,,,3.85717,,10.9,133.29,0.004061,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2023-07-12,,,,4.12853,0.983449,1.55395,77.09679,1393.57934,,,,,12.7,168.06,0.004467,83.75117,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2024-01-31,,,,4.22593,0.957364,1.5896,47.8562,1141.90489,,,,,13.1,128.49,0.00508,54.59511,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2024-09-27,,,,3.3889,0.730141,1.32932,88.71827,1744.69318,,,,,13.1,146.96,0.004537,94.20682,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2025-04-16,,,,2.73045,0.724005,0.61185,64.01334,1365.43848,,,4.69579,,14.7,132.44,0.004759,72.84906,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016318,2025-11-10,,,,2.22211,0.544773,0.821079,37.37291,1142.36965,,,,,13.2,114.93,0.00509,57.04582,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006847,1991.0,1993-03-29,220,100,43600.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,33.002053388090346,100.0
10016340,2022-05-27,,,,25.26896,4.43282,3.56953,4.80609,92.38444,,,5.19457,,20.0,41.35,0.010888,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016340,2022-12-15,,,1.10611,70.9055,10.46909,18.20116,54.57,177.51309,,,43.78143,,11.2,54.61,0.006571,,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016340,2023-01-10,,,1.15549,61.33659,9.92658,14.71969,42.11307,131.78538,,,31.91668,,13.4,49.71,0.006789,,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016340,2023-07-12,,,0.585214,41.15703,7.6951,8.79687,101.32443,1246.19839,,,17.42312,,18.1,44.0,0.00836,176.97678,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016340,2023-12-26,,,0.573021,39.1382,7.89433,8.29395,78.76134,1069.35296,,,28.62881,,14.3,40.78,0.009335,163.31274,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016340,2024-06-05,,,,2.87844,0.675665,0.626054,10.86704,540.5365,,,,,21.3,26.78,0.017024,15.06731,5,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016340,2024-08-08,,,,,,,,,,,,,18.4,,,,0,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016340,2025-04-16,,,0.203216,11.17578,2.83677,2.07859,37.77618,975.95352,,,7.21676,,17.8,36.96,0.010026,61.26635,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,BHEL,2006848,1999.0,2021-07-13,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,4.7118412046543465,100.0
10016371,2021-03-17,,,,1.33569,1.78855,5.10245,331.86517,1811.62032,,,12.20067,,9.5,605.26,0.001034,,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2021-10-21,,,,1.14164,1.72625,5.35043,316.49116,1055.5352,,,10.41428,,6.3,264.73,0.002,,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2022-04-27,,,,1.1623,1.5798,6.10273,207.95494,361.90888,,,10.15731,,5.0,1110.0,0.000645,,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2023-01-10,,,,1.17934,1.79539,6.36747,166.69712,196.03789,,,9.58705,,3.2,1640.0,0.000315,,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2023-07-12,,,,1.24429,1.80983,8.44532,451.58786,1831.14106,,,8.90756,,5.2,896.35,0.001551,472.0288,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2024-01-31,,,,1.13789,1.71742,7.28292,211.24374,1371.12923,,,,,4.6,1080.0,0.000933,221.45629,5,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2024-09-27,,,,0.658781,1.18693,4.60787,284.11943,1898.06054,,,,,6.4,1110.0,0.000897,290.5391,5,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2025-04-16,,,,0.373343,1.46741,5.11422,388.20004,2407.22189,,,7.06952,,9.6,1250.0,0.000706,402.28847,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016371,2025-11-10,,,2.19141,4.01744,1.63867,5.6901,326.66741,1957.18089,,,5.80528,,8.2,1540.0,0.000556,346.00263,7,True,True,True,"220/132KV, 160MVA PTR-III",PTR 100MVA,TOSHIBA,90156A01,2015.0,2015-04-08,220,160,46300.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,10.976043805612594,160.0
10016832,2021-03-25,,,,5.1647,1.82656,4.92263,281.61493,3854.56647,,,88.77944,,30.0,310.38,0.002013,,6,True,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2021-06-04,,,,5.6408,2.3835,5.2086,309.38,4388.642,,,75.7328,,41.6,325.49,0.001994,,6,True,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2021-06-17,,,,5.994,2.3134,6.3165,396.1919,4355.6086,,,89.3153,,32.1,337.84,0.001417,,6,True,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2021-09-14,,,,1.07292,,0.527676,32.73282,383.16756,,,2.77545,,25.4,429.27,0.001681,,5,True,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2022-04-21,,,,2.59223,0.586935,1.69211,88.82293,463.94497,,,7.79473,,28.0,510.43,0.001172,,6,True,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2023-03-13,,,,3.40367,0.670017,1.94349,57.92228,163.49037,,,5.44918,,27.5,448.48,0.001528,,6,True,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2023-10-11,,,,,,,,,,,,,27.0,146.91,0.002429,,0,False,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2024-04-19,,,0.122374,2.2851,0.341607,2.60452,260.39326,2132.76431,,,,,35.0,265.24,0.001823,265.73377,6,True,False,True,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2024-07-11,,,,,,,,,,,,,24.3,,,,0,False,False,False,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2025-03-01,,,0.226003,5.76887,1.02048,2.97679,227.34807,3986.73525,,,10.50715,,38.3,304.65,0.001821,247.86842,7,True,True,True,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016832,2025-12-17,,,0.108621,2.90981,0.633514,1.23568,88.15993,2275.20693,,,2.86384,,13.9,379.46,0.001611,95.92802,7,True,True,True,50 MVA (BHARATH BIJLEE) PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,3417/1,1991.0,2012-05-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,13.831622176591376,50.0
10016866,2021-09-14,,,,6.9843,0.873347,1.3443,127.51362,1055.32211,,,3.37781,,9.5,707.29,0.002227,,6,True,False,False,50 MVA (VOLT AMP) PTR-II,PTR 50MVA,VA,21671/9,2011.0,2011-04-08,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,14.976043805612594,50.0
10016866,2022-04-21,,,,5.08399,0.500211,1.32189,68.35132,298.05652,,,4.93414,,71.6,,,,6,True,False,False,50 MVA (VOLT AMP) PTR-II,PTR 50MVA,VA,21671/9,2011.0,2011-04-08,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,14.976043805612594,50.0
10016866,2023-03-13,,,,4.74414,0.555046,1.54232,58.97673,96.78415,,,10.26093,,12.7,586.67,0.002747,,6,True,False,False,50 MVA (VOLT AMP) PTR-II,PTR 50MVA,VA,21671/9,2011.0,2011-04-08,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,14.976043805612594,50.0
10016866,2023-10-11,,,,,,,,,,,,,10.5,260.67,0.003386,,0,False,False,False,50 MVA (VOLT AMP) PTR-II,PTR 50MVA,VA,21671/9,2011.0,2011-04-08,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,14.976043805612594,50.0
10016866,2024-04-19,,,,3.35903,5.24236,7.83282,187.93116,787.57572,,,44.1613,,14.4,125.61,0.004997,248.46827,6,True,False,False,50 MVA (VOLT AMP) PTR-II,PTR 50MVA,VA,21671/9,2011.0,2011-04-08,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,14.976043805612594,50.0
10016866,2025-03-01,,,,2.93066,22.13563,2.21886,12.15359,572.32347,,,4.54887,,28.9,75.43,0.008108,43.94073,6,True,False,False,50 MVA (VOLT AMP) PTR-II,PTR 50MVA,VA,21671/9,2011.0,2011-04-08,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,14.976043805612594,50.0
10016866,2025-12-17,,,,5.90982,57.25139,9.93304,108.55786,1196.57584,,,39.66686,,22.8,118.69,0.007639,221.28819,6,True,False,False,50 MVA (VOLT AMP) PTR-II,PTR 50MVA,VA,21671/9,2011.0,2011-04-08,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,14.976043805612594,50.0
10016882,2021-04-07,,,,1.36591,2.99976,8.87468,378.10875,2870.62452,,,8.46851,,7.4,899.6,0.000893,,6,True,False,False,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2022-04-21,,,,2.0879,3.12203,10.77548,213.07192,691.62039,,,9.72098,,5.6,1080.0,0.000824,,6,True,False,False,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2023-03-13,,,,1.98702,2.95252,7.08134,58.17353,166.67223,,,5.81194,,10.1,800.63,0.001297,,6,True,False,False,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2023-10-11,,,,,,,,,,,,,5.9,577.15,0.001494,,0,False,False,False,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2024-04-19,,,0.232447,2.58363,1.23507,6.44441,209.28337,1529.92757,,,,,5.9,386.5,0.001508,220.00448,6,True,False,True,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2025-03-01,,,0.126715,5.29952,2.06736,1.55088,16.75763,1151.01118,,,,,19.3,426.47,0.001753,25.78909,6,True,False,True,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2025-07-30,,,239.06002,309.56783,27.5327,89.23937,164.86058,2463.61477,,,212.63052,,9.0,217.86,0.003967,,7,True,True,True,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2025-12-17,,,156.70561,291.29624,29.73838,79.68641,160.53636,2538.30265,,,69.81987,,1.6,1080.0,0.0009,787.73246,7,True,True,True,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2026-01-23,,,180.87619,360.52253,33.77008,100.96971,197.01337,2793.46959,,,55.05873,,,,,928.21183,7,True,True,True,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016882,2026-02-24,,,122.29893,266.02068,30.61811,66.32846,129.43948,2019.26288,,,23.5498,,6.4,569.07,0.002988,638.23205,7,True,True,True,50 MVA (TOSHIBA) PTR-III,PTR 50MVA,TOSHIBA,90169A15,2015.0,2016-01-30,132,50,0.0,SS-132KV-TMKT,THUMUKUNTA-132/33KV-SUBSTATION,10.16290212183436,50.0
10016909,2021-04-06,,,,12.33331,1.65191,3.15007,194.52254,3809.73805,,,3.64497,,8.5,1730.0,0.000311,,6,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2021-11-05,,,,9.97427,1.35782,,119.42532,1587.44271,,,2.20232,,9.6,1690.0,0.000503,,5,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2022-06-02,,,,12.0303,1.41105,3.2167,82.29259,422.22784,,,2.78617,,10.7,2150.0,0.000282,,6,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2022-12-30,,,,11.40193,1.27228,2.65487,68.80703,353.39319,,,3.53971,,6.4,1140.0,0.000989,,6,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2023-08-28,,,,17.30977,1.69189,5.05469,172.33176,2493.19977,,,8.37319,,8.7,2210.0,0.000499,204.76515,6,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2024-03-04,,,,,,,,,,,,,17.4,,,,0,False,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2024-05-20,,,,4.24003,0.438972,1.45142,146.51426,2461.45154,,,,,8.7,2000.0,0.000287,152.59548,5,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2025-01-07,,,,8.32386,0.820905,1.62399,55.01167,2774.14834,,,,,5.4,1710.0,0.000447,65.77556,5,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2025-01-17,,,,,,,,,,,,,16.2,,,,0,False,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016909,2025-08-25,,,,6.15851,0.822717,0.926844,34.7483,1855.30826,,,,,8.0,1550.0,0.000489,42.73613,5,True,False,False,132/11 KV 10/16 MVA PTR-I,PTR 16MVA,ECE,S-86263,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2021-04-06,,,,8.84535,1.74803,3.19342,168.82838,3471.229,,,4.81945,,7.9,1780.0,0.00028,,6,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2021-11-05,,,,8.38735,1.24681,148.29073,,1763.42698,,,2.87842,,10.8,1870.0,0.000384,,5,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2022-06-02,,,,9.37651,1.54928,3.74471,78.14984,479.09698,,,12.90256,,9.9,1490.0,0.000658,,6,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2022-12-30,,,,9.25275,1.19385,2.79161,74.0448,362.92619,,,3.48158,,8.2,2120.0,0.000477,,6,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2023-08-28,,,,13.28657,1.65414,5.00593,163.07158,2431.88821,,,10.51569,,8.2,2220.0,0.000368,193.53405,6,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2024-03-04,,,,,,,,,,,,,32.3,,,,0,False,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2024-05-20,,,,4.20658,0.507808,1.84628,181.46128,3019.18587,,,,,8.6,2160.0,0.000324,188.04144,5,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2024-06-19,,,,,,,,,,,,,35.8,,,,0,False,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2025-01-17,,,,7.44691,0.99985,2.21658,113.06869,3106.01521,,,,,7.7,1650.0,0.000467,123.7968,5,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016926,2025-08-25,,,,6.71714,0.871254,1.42941,79.26928,2505.56796,,,,,7.3,1800.0,0.000426,88.31876,5,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2021-04-06,,,0.908879,8.69337,1.78281,6.9632,624.72912,3398.43651,,,6.41548,,8.3,1550.0,0.000341,,7,True,True,True,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2021-11-05,,,,8.0481,1.61453,594.59915,,1723.3888,,,5.54105,,6.5,2090.0,0.000422,,5,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2022-06-02,,,,8.80036,2.33265,7.75326,247.90307,435.03809,,,5.43248,,13.4,1630.0,0.000654,,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2022-12-30,,,,8.2029,1.71418,6.09793,225.89116,329.81332,,,4.22654,,5.4,2220.0,0.000442,,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2023-08-28,,,,10.10397,1.83258,8.41927,350.24454,1838.73136,,,,,6.1,2140.0,0.000353,370.61574,5,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2024-03-04,,,,,,,,,,,,,24.3,,,,0,False,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2024-05-20,,,,3.62549,0.632995,4.12635,478.86303,2593.57716,,,,,7.8,1530.0,0.000498,487.24872,5,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2025-01-07,,,,0.310675,0.751173,2.87088,296.08118,1302.12232,,,4.83556,,3.1,2530.0,0.001352,304.85496,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2025-01-17,,,,,,,,,,,,,17.9,,,,0,False,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10016941,2025-08-25,,,,6.13601,1.168,3.86781,367.65378,2342.86543,,,4.00273,,5.5,1610.0,0.000444,382.86058,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0
10017028,2024-08-12,,,,,,,,,,,,,85.1,,,,0,False,False,False,11 KV FDR RELAY,RP 11FDR,,,,2011-03-16,132,0.1,300.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,15.039014373716633,0.1
10017194,2021-04-06,,,,5.95792,1.16793,3.24484,177.63729,2390.94173,,,10.89424,,60.1,1330.0,0.000443,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2021-04-16,,,,6.19119,0.733642,241.98705,,2597.99636,,,12.40248,,10.1,223.0,0.000427,,5,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2021-11-24,,,,5.29664,0.80449,1.48182,143.52973,1179.99036,,,8.92521,,8.5,871.93,0.00071,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2022-05-22,,,,4.75221,0.600356,1.34514,66.87158,277.73096,,,8.21886,,8.5,1890.0,0.000563,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2023-01-04,,,,6.01456,1.14025,1.85012,65.49591,228.33488,,,6.53574,,6.7,2060.0,0.000275,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2023-04-12,,,,3.89132,0.722944,1.11879,17.30728,53.46981,,,3.20614,,6.1,1370.0,0.000518,26.24647,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2023-11-20,,,0.161287,5.24946,0.908603,1.85553,44.86396,524.7013,,,,,10.9,533.94,0.001713,53.02345,6,True,False,True,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2024-06-24,,,,1.24358,0.245612,0.592252,82.59125,1045.92296,,,,,8.4,760.65,0.000943,84.72123,5,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2024-12-19,,,,2.84238,0.613855,0.883157,70.00351,1405.03938,,,0.93123,,14.8,1650.0,0.000522,75.24678,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2025-08-04,,,,1.89954,0.402531,0.59784,52.30769,1051.64883,,,,,12.6,775.97,0.001536,55.23658,5,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017194,2026-01-21,,,1.94491,3.40705,0.685468,1.3011,91.98104,1485.01769,,,7.53003,,12.2,2270.0,0.000309,106.84558,7,True,True,True,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0
10017209,2021-04-06,,,,1.21514,,2.25819,136.8412,1988.37797,,,15.04855,,19.8,1100.0,0.00098,,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2021-11-24,,,,2.15746,0.99709,2.13479,112.49225,1433.36813,,,14.69155,,16.4,906.96,0.000774,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2022-05-22,,,0.400174,3.48546,0.884655,2.26075,76.90615,457.44886,,,15.21845,,20.1,1530.0,0.000612,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2023-01-04,,,0.650921,3.91389,0.853472,2.01163,54.21401,310.09916,,,9.82039,,9.3,1500.0,0.000354,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2023-02-06,,,0.525194,3.32965,0.733776,1.59239,32.09087,169.24127,,,4.85565,,13.4,618.29,0.001921,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2023-03-01,,,0.381139,3.29884,0.736525,1.54599,30.5054,139.7144,,,4.07822,,25.0,271.71,0.001247,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2023-11-20,,,0.4523,4.65329,0.939207,2.28855,41.24038,765.62083,,,,,15.9,464.66,0.001906,49.59277,6,True,False,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2024-06-24,,,0.0409798,1.41298,0.240981,1.03717,86.98961,1978.43347,,,,,16.3,680.96,0.000965,89.75155,6,True,False,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2024-12-19,,,0.148372,3.55086,0.732075,1.42611,71.07899,2654.09416,,,1.65387,,26.5,1210.0,0.000746,78.59699,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2025-08-04,,,,2.66191,0.606096,1.11094,62.94136,2028.34173,,,,,30.1,750.89,0.001379,67.3203,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2025-09-10,,,0.155328,4.34059,0.897857,1.96689,132.28892,3359.93703,,,10.0286,,27.3,1070.0,0.000838,149.67315,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017209,2026-01-21,,,0.180922,4.49796,0.836371,2.19741,178.13534,3116.629,,,11.87755,,26.3,1460.0,0.000663,197.70367,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0
10017231,2021-04-06,,,,0.634225,,1.59718,65.48227,949.24572,,,,,9.8,862.5,0.0009,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2021-10-27,,,,0.419581,,1.19238,77.35773,649.1564,,,,,6.2,1450.0,0.000661,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2022-06-07,,,,0.440569,,1.09666,41.46527,141.8971,,,,,8.7,1490.0,0.000583,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2023-01-04,,,,0.546,,1.25243,40.01798,129.76672,,,,,4.6,1340.0,0.000652,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2023-04-12,,,,0.585033,,1.42539,28.35488,59.68584,,,2.42206,,10.5,1180.0,0.000644,32.78736,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2023-10-30,,,,0.72122,0.422983,2.03046,49.38241,429.79988,,,,,8.1,650.72,0.001287,52.55184,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2024-02-13,,,,,,,,,,,,,24.8,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2024-06-13,,,,25448.1,0.125017,0.915623,100.2536,940.88257,,,,,6.6,1640.0,0.000445,101.49353,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2024-12-19,,,,0.339684,0.394138,0.873862,54.1697,1020.36578,,,1.00339,,12.9,1350.0,0.001013,56.81244,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2025-06-09,,,,0.426856,0.297857,3.22012,86.26344,2166.61902,,,13.48511,,11.3,1480.0,0.000727,103.48098,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2026-01-21,,,,0.467622,0.375233,1.4715,92.14374,1606.4285,,,,,57.5,1040.0,0.001192,94.42136,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017231,2026-03-06,,,,0.527846,0.382581,1.13315,110.79008,1865.93428,,,,,10.6,192.42,0.002678,112.82829,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0
10017255,2021-04-06,,,,0.815754,1.52252,5.73106,315.24217,2806.46882,,,3.25002,,63.9,1060.0,0.000877,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2021-04-16,,,,0.96679,1.60553,431.87698,,2850.84421,,,4.2718,,9.9,180.0,0.000435,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
