Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10017255,2021-10-27,,,,0.868865,1.80732,6.03522,327.85389,1636.1036,,,4.58198,,7.6,2170.0,0.000336,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2022-06-07,,,,0.728479,1.168,4.72742,120.55084,301.42857,,,2.8507,,9.4,2090.0,0.000279,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2023-01-04,,,,0.603418,1.23265,3.85422,91.09211,231.11849,,,,,6.5,2160.0,0.000263,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2023-04-12,,,,0.831708,1.17128,5.74026,73.27143,107.43646,,,3.02014,,9.0,1770.0,0.000547,84.03481,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2023-10-30,,,,0.769127,1.0975,4.13636,59.09232,524.79054,,,,,6.3,1190.0,0.000623,65.08867,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2024-02-21,,,,,,,,,,,,,15.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2024-06-13,,,,0.56611,0.503353,4.33806,359.467,2147.93268,,,,,6.8,1810.0,0.000399,364.88921,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2024-12-19,,,,0.734356,1.06476,4.69047,262.05235,2656.84639,,,1.3544,,10.5,2110.0,0.000345,269.8987,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2024-12-21,,,,,,,,,,,,,12.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2025-06-09,,,,1.39518,1.32344,7.35389,469.1362,3914.8927,,,,,9.0,2540.0,0.000391,479.16597,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2025-07-26,,,,,,,,,,,,,19.1,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2026-01-21,,,,0.655096,0.957453,4.00386,215.56632,2175.66631,,,,,8.0,2380.0,0.000338,221.11342,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017255,2026-03-06,,,,,,,,,,,,,20.4,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0
10017269,2021-04-06,,,,3.30667,1.32297,3.60233,159.82348,1760.37217,,,7.76617,,57.1,1290.0,0.000471,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2021-04-16,,,,3.88698,1.34811,209.34516,,1813.58798,,,4.43265,,9.5,172.0,0.000615,,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2021-10-27,,,,2.58636,1.10324,2.5278,124.73775,836.47737,,,2.23667,,8.9,1830.0,0.000491,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2022-06-07,,,,3.2805,1.0104,3.478,85.17898,249.23531,,,3.97348,,9.8,1060.0,0.000687,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2023-02-06,,,,3.0888,0.890067,3.41376,63.03436,133.91232,,,3.18191,,5.9,750.99,0.000771,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2023-10-30,,,,5.34421,1.25366,5.91004,111.30079,667.91148,,,,,8.9,955.4,0.000829,123.76856,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2024-02-12,,,,,,,,,,,,,26.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2024-06-13,,,0.222385,2.13166,0.518856,3.30958,273.75052,1804.26138,,,,,7.3,1560.0,0.000504,279.90672,6,True,False,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2024-12-19,,,,4.27603,1.05502,4.13234,229.43344,2530.25571,,,3.60491,,10.3,1170.0,0.000602,242.53825,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2025-06-09,,,,5.3813,1.19467,4.56209,239.38891,2811.9692,,,,,8.5,1890.0,0.000819,250.46266,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017269,2026-01-21,,,,5.26259,1.24655,4.34899,258.34674,2319.24313,,,,,8.2,2000.0,0.000454,269.27749,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0
10017511,2021-06-28,,,,1.21008,0.846995,2.19448,120.14488,849.26545,,,,,11.5,1490.0,0.000512,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2021-12-17,,,,1.73444,1.43022,4.31831,309.99597,768.22605,,,10.10852,,7.1,380.32,0.004225,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2022-07-20,,,,1.7971,1.01186,3.29613,138.58298,214.42557,,,7.5696,,5.4,151.87,0.005357,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2023-01-30,,,,2.85386,1.16317,4.23659,142.42657,142.7072,,,9.28503,,5.1,749.47,0.000812,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2023-09-12,,,0.18732,5.96856,1.62692,9.67954,318.83463,1062.02609,,,20.30728,,4.8,808.34,0.001088,356.62536,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2024-05-30,,,,5.5915,0.582277,4.8682,383.82906,1414.19967,,,15.85424,,5.5,1120.0,0.00083,410.77049,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2024-12-17,,,,12.88053,1.8331,6.75058,367.58948,1883.33156,,,8.97957,,8.6,847.8,0.002005,398.04573,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2025-08-01,,,,18.27018,2.45675,10.56354,629.72109,3362.17042,,,9.36428,,9.5,253.3,0.004328,670.32205,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017511,2026-02-17,0.029,,,11.05755,1.60886,4.34947,193.8385,1154.09582,,,,44.11,13.9,1190.0,0.001084,210.84989,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5
10017514,2021-06-28,,,8.43008,5.24557,1.60071,1.72522,62.12057,1329.34753,,,5.4835,,19.8,1450.0,0.000546,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017514,2021-12-17,,,8.98261,5.37182,2.65715,1.77749,60.97195,861.17712,,,5.3558,,15.4,271.27,0.003231,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017514,2022-07-20,,,12.82042,6.20793,1.64367,2.0476,37.09878,292.70338,,,7.48689,,14.3,280.64,0.0024,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017514,2023-01-30,,,10.54067,5.22302,1.46977,1.77902,39.62678,171.1158,,,5.71124,,12.2,408.87,0.001404,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017514,2023-02-06,,,7.12083,3.9991,1.26802,1.21045,13.99943,106.87956,,,,,25.9,494.6,0.001268,,6,True,False,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017514,2023-09-12,,,8.36117,7.99167,2.52993,3.88283,87.22114,1391.05604,,,11.21071,,19.5,741.85,0.001128,121.23142,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017514,2023-12-11,,,12.22976,9.00219,3.26296,4.06406,96.36824,1855.01747,,,9.86845,,,,,134.80736,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017514,2025-11-13,,,2.2935,2.17032,3.25852,8.91706,48.30429,1330.90795,,,150.6664,,18.1,951.72,0.0011,215.69205,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0
10017643,2021-07-26,,,4.01476,19.46133,43.847,41.70269,318.69196,2543.36635,,,78.18958,,14.9,8.48,0.042182,,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2022-02-05,,,2.67627,17.35625,38.1669,37.84003,203.38746,1008.68841,,,49.34666,,16.1,8.83,0.043249,,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2022-10-13,,,1.00026,16.90095,40.21841,38.40271,110.19543,345.77398,,,54.58493,,22.1,8.85,0.032654,,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2023-04-24,,,1.43197,12.44141,30.59775,18.97849,31.80613,79.37776,,,19.97138,,9.9,8.62,0.035563,115.22712,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2023-05-22,,,3.48439,14.72596,34.2353,24.01238,100.33686,282.67769,,,28.83728,,,,,205.63217,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2023-06-05,,,3.07402,14.38037,34.26714,20.96334,84.18746,252.18456,,,25.84886,,,,,182.72119,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2024-01-10,,,11.59547,13.16579,21.18344,7.90567,68.85045,968.3303,,,19.55884,,19.0,12.99,0.024608,142.26683,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2024-09-18,,,1.32064,1.98984,3.68893,1.20244,44.91855,862.62275,,,,,22.1,12.28,0.024598,53.17725,6,True,False,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2024-11-06,,,1.69818,1.39086,2.54562,0.84831,12.82904,585.04647,,,,,18.8,11.16,0.026139,19.31973,6,True,False,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017643,2025-11-14,,,4.22404,3.06846,2.56605,1.38999,86.60651,1335.34374,,,12.51483,,24.3,11.14,0.027234,110.3989,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5
10017669,2021-07-26,,,,4.45427,130.8683,48.23713,171.92727,732.12337,,,,,12.0,27.05,0.014352,,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017669,2022-02-05,,,,3.91329,124.97037,44.30485,107.76451,320.94196,,,,,10.9,27.56,0.01524,,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017669,2022-10-13,,,,4.10686,145.22371,45.72754,56.77754,100.4439,,,1.76876,,15.2,27.22,0.015157,,6,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017669,2023-04-24,,,,4.30242,149.44543,46.71082,27.95037,32.80713,,,,,9.2,25.1,0.015377,,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017669,2024-01-10,,,,5.11399,181.4506,66.0236,96.35078,640.65602,,,,,10.7,31.21,0.014434,348.9118,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017669,2024-09-18,,,,2.88939,106.49351,34.68354,84.61293,783.73718,,,,,12.3,26.82,0.015578,228.66086,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017669,2024-11-06,,,,2.21581,90.61182,17.22006,28.99915,664.58895,,,,,9.5,22.61,0.017433,139.01105,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017669,2025-11-14,,,,4.33466,161.88028,50.30648,124.42193,1073.97067,,,,,13.8,22.05,0.017859,340.90904,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0
10017845,2021-06-28,,,10.43891,16.95451,37.41367,47.46574,156.9251,3080.81998,,,1047.33748,,23.5,31.64,0.011843,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2021-12-02,0.0121,,7.38715,15.21357,34.83302,36.90859,81.70728,1406.8792,,,576.80514,28.33,17.9,26.38,0.015216,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2021-12-17,0.01,,8.04329,16.2458,36.94449,44.8668,104.43069,1529.1877,,,878.85677,27.29,19.3,25.07,0.018402,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2022-07-20,0.0063,,7.84513,11.4349,26.20085,18.17255,19.84117,322.69698,,,98.06573,27.8,15.4,22.64,0.0161,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2023-02-06,,,17.39438,18.46195,34.06611,42.35963,49.3236,206.66485,,,834.11663,27.05,27.9,18.92,0.022026,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2023-03-17,0.0167,,15.44513,17.18736,30.44482,36.63828,43.95977,156.85377,,,738.99272,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2023-04-24,,,15.25845,17.77666,29.83799,36.11692,36.92155,113.77006,,,942.85227,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-02-05,,,40.40256,31.87448,44.26601,70.91462,158.2781,2853.58092,,,1261.22597,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-08-07,0.0333,,,,,,,,,,,25.0,8.4,16.53,0.019813,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-08-11,0.15,,,,,,,33.87,,,,26.02,8.1,15.59,0.019516,,1,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-08-14,,,,,,,,49.6,,,5.8,,16.1,17.76,0.016993,,2,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-08-15,,,,,,,,50.7,,,8.7,,17.5,14.97,0.018865,,2,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-08-21,,,,,,,55.3,234.7,,,66.6,,19.1,14.68,0.021689,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-11-05,,,1.61831,1.95494,3.21013,6.74043,9.73282,508.53925,,,50.1279,,25.2,14.9,0.021861,73.4094,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-11-19,,,3.28137,3.27947,5.01078,15.56283,54.18075,899.04729,,,616.19379,,27.5,14.4,0.027788,697.47073,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2024-12-17,,,4.82633,5.36366,8.79768,29.71219,98.58573,1482.5479,,,954.13357,,27.7,14.57,0.023978,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2025-01-08,,,5.27346,5.88069,9.79858,30.07043,111.0288,1821.03936,,,917.59163,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2025-03-09,,,9.11616,7.94877,12.1276,36.25032,187.76597,2711.2327,,,978.95949,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2025-06-09,,,9.13521,6.73314,10.93133,25.64235,106.52433,1922.6333,,,769.64461,,,,,928.62398,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2025-09-08,,,7.57561,6.81903,15.21814,13.27165,20.98843,1723.27154,,,68.36574,,26.5,13.66,0.023445,132.26076,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017845,2026-03-06,0.113,,7.34317,6.68776,13.04341,17.26446,75.29622,1483.36759,,,256.78437,23.58,36.8,11.82,0.02656,376.44,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0
10017927,2021-08-02,,,,1.58594,2.68295,4.51928,476.66219,3531.896,,,6.27574,,17.8,589.78,0.001475,,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017927,2022-04-01,,,,1.52092,1.95056,4.72911,293.26335,952.54739,,,7.71666,,13.5,1210.0,0.001025,,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017927,2022-11-01,,,,,,,,,,,,,8.2,1500.0,0.000518,,0,False,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017927,2023-04-01,,,,6.68819,0.563807,1.02094,16.3121,62.19354,,,2.55183,,10.9,719.52,0.001015,27.13687,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017927,2023-11-01,,,1.86881,1.77172,,6.14586,179.88277,1184.28763,,,,,10.2,1630.0,0.000388,189.60234,5,True,False,True,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017927,2024-05-02,,,,0.375938,0.431922,1.86797,245.2848,2670.40677,,,,,16.3,999.22,0.000775,247.95104,5,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017927,2025-02-01,,,,,,,,,,,,,10.4,996.64,0.000892,,0,False,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017927,2025-08-01,,,,1.34873,1.8233,5.18933,461.44262,5146.13681,,,2.57665,,20.9,461.39,0.001912,472.36319,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0
10017941,2021-08-02,,,,5.36212,0.811503,1.2078,70.5116,1309.09934,,,2.35737,,48.3,474.8,0.001557,,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2021-09-01,,,,,,,,,,,,,11.5,,,,0,False,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2022-04-01,,,,6.65824,0.712644,1.24532,49.81485,371.36741,,,3.40166,,13.8,1340.0,0.00079,,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2022-11-01,,,,,,,,,,,,,7.8,1440.0,0.000505,,0,False,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2023-04-01,,,,1.82791,1.86718,4.84569,111.94772,189.09974,,,6.57095,,11.9,588.75,0.001269,127.05945,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2023-11-01,,,0.624414,8.7876,,1.4646,25.4858,441.44182,,,,,10.2,1150.0,0.000679,36.35912,5,True,False,True,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2024-05-02,,,,3.52778,0.200833,0.592715,55.96835,1880.26732,,,,,16.1,846.21,0.000865,60.30107,5,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2025-02-01,,,,7.39514,1.90198,4.87633,448.41258,4987.9111,,,5.64102,,8.6,544.38,0.00179,468.2889,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017941,2025-08-01,,,,11.72943,0.783988,1.35694,92.55583,2556.4135,,,3.0945,,19.0,535.29,0.002007,109.4865,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0
10017949,2021-12-01,0.0149,,,2.97989,1.53636,0.640608,18.26408,561.71119,,,,12.28,23.1,1.62,0.133222,,5,True,False,False,66/132KV- 20 MVA - PTR(REMOVED/FAILED),PTR,TOSHIBA,6300033,1964.0,1965-05-31,132,20,17.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,60.82956878850103,20.0
10017949,2022-01-05,0.0173,,,,,,2.55684,54.10529,,150.69163,,8.03,8.2,1.61,0.132822,,2,False,False,False,66/132KV- 20 MVA - PTR(REMOVED/FAILED),PTR,TOSHIBA,6300033,1964.0,1965-05-31,132,20,17.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,60.82956878850103,20.0
10018155,2021-04-08,,,,4.90642,2.2054,7.51292,276.28977,3415.39524,,,,,10.3,,0.00537,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2021-11-02,,,,4.49151,2.03618,7.1262,227.87756,1674.17444,,,1.94855,,7.9,166.02,0.005073,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2022-03-10,,,,3.97149,1.9736,5.77594,116.05337,624.14185,,,,,11.8,78.01,0.007953,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2022-09-23,,,,3.481,1.7149,5.34336,46.77182,152.44012,,,,,7.5,114.38,0.005897,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2023-03-28,0.0342,,,66.77281,115.27173,86.28282,30.56124,263.14868,,,13.19709,,11.9,274.74,0.002242,312.08569,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2023-08-26,,,,,,,,,,,,,19.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2023-10-06,,,,,,,,,,,,,13.0,267.02,0.002093,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2023-12-13,,,,4.83569,2.37453,10.61053,120.66024,1239.91752,,,,,6.2,59.85,0.014426,138.40811,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2024-02-05,0.0318,,,4.27004,2.15237,8.80794,118.59537,1734.02956,0.0,0.0,,38.2,9.1,102.98,0.009035,133.89996,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2024-09-19,0.0213,,,2.15559,1.22069,4.47211,116.06537,2049.31288,0.0,0.0,,38.04,10.4,82.87,0.009697,123.91357,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2025-03-14,0.0069,,,26.74755,61.32374,36.76755,43.93684,2998.54623,0.0,0.0,4.84025,35.63,20.6,96.6,0.008756,173.59344,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2025-04-26,,,,,,,,,,,,,11.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2025-06-10,,,,,,,,,,,,,22.03333333333333,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018155,2025-12-11,,,,3.21059,4.1909,4.7306,107.41783,2130.02685,,,,,12.5,82.67,0.009192,119.5154,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0
10018178,2021-04-08,,,,57.99812,6.3462,9.55594,818.69657,6471.85688,,,11.09438,,7.3,,0.007935,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2021-07-06,,,,48.0459,5.76309,7.55576,605.55187,3981.09479,,,10.82828,,18.4,200.64,0.005753,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2021-08-11,,,,57.25466,5.93466,10.02242,784.36722,4201.62761,,,16.05376,,6.9,168.69,0.006541,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2021-09-20,,,,50.98281,5.83795,8.51213,593.54283,3135.07265,,,16.80814,,8.8,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2021-10-19,,,,54.48131,5.87192,9.79935,698.65118,3200.05849,,,19.13119,,,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2021-11-02,,,,47.45522,5.5988,8.02864,545.16892,2635.56225,,,16.83124,,5.6,230.51,0.005446,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2021-12-08,0.0094,,,40.97989,4.59139,6.58289,394.90051,1959.67109,,98.94344,10.07011,39.02,7.2,154.34,0.005654,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2022-03-10,,,,45.54707,4.81904,7.14626,300.98969,1135.20573,,,9.21024,,10.5,196.01,0.005407,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2022-09-23,,,,38.32581,4.41041,5.94578,103.66959,253.46259,,,5.91265,,7.3,183.32,0.005853,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2023-03-28,0.0355,,,44.57597,4.93156,7.98952,139.81419,224.57408,,,8.27182,,6.7,220.43,0.005038,205.58306,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2023-10-06,,,,,,,,,,,,,13.6,197.95,0.005378,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2023-12-13,,,,46.83932,5.54169,8.69653,203.0162,1759.29965,,,,,10.5,180.2,0.006498,264.05252,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2024-02-05,0.0349,,,44.07746,5.42543,7.78117,215.89678,2608.52019,0.0,0.0,,38.41,10.6,211.98,0.005915,273.13226,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2024-09-19,0.028,,,24.68068,3.73371,4.7499,263.02103,3601.92168,0.0,0.0,,37.68,77.9,176.85,0.004937,296.14703,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2024-11-05,,,,,,,,,,,,,24.4,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2025-02-05,0.0054,,,35.34829,4.72852,6.86287,412.68538,5168.69428,114.91311,114.91311,3.56273,38.37,7.3,196.18,0.00529,463.1857,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2025-04-26,,,,,,,,,,,,,11.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2025-12-30,0.0488,,,28.63153,4.1655,5.4085,325.02962,3705.9372,,,,38.31,32.6,189.58,0.00605,363.23039,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018178,2026-02-10,,,,,,,,,,,,,7.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0
10018207,2021-03-17,,,,76.62127,99.28841,86.46045,140.49718,6974.97039,,,17.2319,,13.1,,0.002437,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2021-07-06,,,,63.26624,90.46973,61.83385,89.27229,4441.96163,,,9.79472,,18.0,216.48,0.002943,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2021-11-02,,,,65.905,96.31113,70.78435,89.81713,3038.93437,,,13.0926,,14.5,169.44,0.002949,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2022-03-10,,,,70.0886,102.78646,83.22004,76.84391,1474.9182,,,18.33239,,14.4,172.94,0.002422,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2022-09-23,,,,68.2418,111.2099,86.66269,35.06162,383.47776,,,15.79787,,9.7,129.77,0.003366,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2023-03-28,,,,4.46797,2.29367,8.10888,62.75478,146.43808,,,,,10.8,120.67,0.007452,77.62522,5,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2023-12-13,,,,91.51991,155.59191,161.65184,161.65184,2723.69397,,,24.81929,,11.6,140.85,0.004651,522.10539,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2024-02-05,0.0283,,,61.2585,116.45785,86.39324,48.40522,2526.84756,0.0,0.0,,30.73,10.9,221.2,0.00356,312.45885,5,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2024-09-19,0.0213,,,35.44156,72.1208,57.87991,74.99638,4541.31735,0.0,0.0,12.73818,35.15,18.5,154.66,0.00423,253.14041,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018207,2025-03-14,0.0266,,,2.85961,1.81327,6.71884,184.02265,2949.00137,0.0,0.0,,37.52,13.7,79.31,0.012409,195.40831,5,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0
10018478,2021-09-05,,,,10.69397,3.0831,10.08555,285.74043,1740.6956,,,6.38179,,8.4,794.44,0.000445,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2022-03-15,,,,10.74462,3.19908,10.68119,187.59876,639.7569,,,6.68312,,6.1,630.16,0.000873,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2022-10-10,,,,,,,,,,,,,6.1,706.93,0.000621,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2023-02-17,,,,9.85984,3.092,11.18711,112.20982,172.83404,,,5.84904,,,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2023-03-20,,,,,,,,,,,,,5.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2023-08-22,,,,7.98802,2.78032,6.76934,44.70605,713.72943,,,,,7.7,1770.0,0.000447,62.22612,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2024-02-19,,,,4.25239,1.01868,8.99024,460.01261,3425.20193,,,,,6.5,1070.0,0.00085,474.24641,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2024-09-27,,,,5.90063,2.10383,8.92537,217.33599,2290.39368,,,,,7.8,800.01,0.000906,234.34082,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2025-05-23,,,,5.59649,2.65869,6.69315,167.83496,1833.70098,,,,,10.2,472.97,0.000938,182.79255,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2025-12-12,,,,,,,,,,,,,11.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018478,2026-02-16,,,,5.01582,2.00968,5.92782,147.85826,1688.05362,,,,,8.5,530.45,0.001309,160.85554,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0
10018522,2021-09-05,,,,59.86855,7.15511,16.38889,92.65074,489.4813,,,12.29326,,7.2,943.16,0.000842,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2022-03-15,,,,67.97901,8.50901,19.77945,74.66153,197.47509,,,8.20435,,5.3,850.74,0.000986,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2022-05-31,,,,60.78776,7.79565,18.55504,55.48574,105.87315,,,6.8956,,7.5,779.81,0.001175,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2022-06-21,,,,,,,,,,,,,15.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2022-10-10,,,,,,,,,,,,,4.4,866.8,0.000963,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2022-12-19,,,,62.80062,9.12935,21.18606,64.21631,152.20424,,,8.15612,,,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2023-03-10,,,,,,,,,,,,,14.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2023-06-15,,,,57.72872,8.48252,16.92,49.58149,80.26435,,,4.71314,,6.6,2560.0,0.000477,137.42588,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2023-08-22,,,,57.25464,8.71514,13.1917,24.08064,328.13098,,,,,6.1,1830.0,0.000595,103.26902,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2024-02-19,,,,34.45396,3.96619,23.45487,342.06462,1465.47695,,,8.94337,,8.4,1860.0,0.000576,412.8716,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2024-09-27,,,,56.53676,8.52381,23.07429,197.03015,1113.59041,,,8.5667,,9.1,1190.0,0.000996,293.78019,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2025-05-23,,,,70.16679,10.07197,24.87064,218.09654,1148.75694,,,7.47112,,6.1,619.96,0.001106,330.70446,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2025-11-15,,,,,,,,,,,,,13.6,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018522,2026-02-16,,,0.572796,67.80065,10.22292,22.28552,153.2164,873.56954,,,7.52209,,3.5,1340.0,0.000554,261.64948,7,True,True,True,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0
10018990,2021-05-31,,,,7.0472,,1.48538,103.22672,1613.14296,,,2.26222,,20.2,834.95,0.000788,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0
10018990,2022-01-06,0.0118,,,7.09119,0.608111,1.48944,106.77291,1051.64783,,,,,10.8,884.32,0.000512,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0
10018990,2022-07-29,,,,10.45068,1.08749,2.2569,59.88672,295.10843,,,3.86293,,9.2,246.89,0.001729,,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0
10018990,2023-02-07,,,,7.49405,1.11465,1.15151,9.96878,107.41039,,,,,6.5,1660.0,0.000388,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0
10018990,2023-08-26,,,,8.67034,0.926872,1.927,53.27713,719.08122,,,,,9.1,382.63,0.001314,64.81878,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0
10018990,2024-01-05,,,,,,,,,,,,,13.7,1310.0,0.000604,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0
10018990,2024-01-25,,,,12.49337,1.21449,2.58736,132.55769,2177.01682,,,,,,,,148.88318,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0
