Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10020112,2021-08-31,,,,5.26288,0.756088,1.27727,105.43366,1358.8873,,,3.94349,,12.1,934.47,0.001917,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020112,2022-04-29,,,,4.65524,0.611674,1.08899,44.76093,258.22117,,,4.42542,,16.2,461.71,0.003302,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020112,2022-12-26,,,,5.30504,0.781335,1.11479,31.92802,190.86426,,,3.51116,,13.1,1050.0,0.001083,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020112,2023-07-21,,,,6.03096,0.873659,1.90638,105.40469,2251.11503,,,,,11.5,712.61,0.002036,114.18497,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020112,2024-04-27,,,,1.05933,0.118247,0.439868,34.66145,485.76903,,,,,16.0,854.99,0.001308,36.21673,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020112,2024-09-19,,,,2.28712,0.50288,0.670272,8.76838,786.32911,,,,,13.0,620.77,0.001697,12.27089,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020112,2025-04-26,,,,2.89838,0.401476,0.873862,50.06936,1146.16949,,,,,16.4,213.81,0.00437,54.25784,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020112,2025-12-18,,,0.0832934,3.59975,0.457404,1.0774,70.55009,1466.65325,,,,,7.9,175.6,0.0086,75.8,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5
10020264,2021-08-23,,,0.789767,4.82985,,1.16572,80.92145,813.22284,,,,,11.1,183.61,0.005411,,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2022-03-23,,,1.36937,4.18433,,0.985581,41.56647,207.58189,,,2.87661,,15.5,215.85,0.005175,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2022-09-06,,,0.688967,2.80047,,0.655748,6.79587,42.07894,,,,,8.0,276.1,0.003873,,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2023-03-03,,,2.74529,3.72937,,0.908323,15.5108,45.69677,,,,,,241.17,0.005585,,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2023-03-16,,,2.93424,3.95545,,0.909924,16.27226,44.92548,,,2.63415,,,,,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2023-04-02,,,3.31454,4.21296,,1.13514,14.5007,36.49449,,,3.87909,,14.6,,,27.04243,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2023-05-18,,,4.0277,4.44532,,1.09605,35.63138,109.3528,,,2.34155,,,,,47.542,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2023-12-20,,,0.738767,3.68263,0.262907,1.31356,31.96374,390.42153,,,,,8.8,339.64,0.002954,38.03067,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2024-09-17,,,0.268349,1.48588,,1.72163,38.88277,751.84377,,,,,19.5,194.26,0.006889,42.35623,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2025-05-13,,,0.209236,1.25015,,0.4455,33.77093,582.16661,,,,,19.1,288.05,0.003837,35.67819,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020264,2025-12-23,,,0.215353,1.56719,,0.607805,26.7415,513.92283,,,,,14.6,288.86,0.005276,29.13622,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0
10020289,2021-08-23,,,27.3403,11.20113,1.06167,2.53748,115.42157,1775.30526,,,11.56222,,27.0,10.33,0.028049,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2022-03-23,,,25.66383,11.43004,1.15419,2.20716,56.67703,466.88035,,,15.00548,,35.6,11.15,0.026228,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2022-04-11,,,27.71402,12.42013,1.22145,2.56379,70.04285,430.69984,,,19.65726,,37.5,11.71,0.02347,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2022-09-06,,,21.25386,9.66747,1.01261,1.44932,11.05158,98.42557,,,1.95711,,9.7,11.33,0.023483,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2023-03-03,,,26.6964,9.7856,1.04501,2.09307,26.85945,107.35475,,,10.8483,,,10.77,0.027528,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2023-03-16,,,23.13775,8.88292,0.946198,1.83411,24.08559,91.23164,,,10.45105,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2023-03-23,,,25.86802,9.88041,1.05018,1.98082,25.74016,89.12146,,,13.06225,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2023-05-18,,,26.64692,8.9015,1.17296,2.04582,57.22799,218.27839,,,15.85606,,,,,111.85125,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2023-12-20,,,18.11589,9.30656,3.18291,3.03675,52.70888,799.79861,,,8.91276,,18.7,11.86,0.02122,95.27355,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2024-09-17,,,27.21358,8.09726,1.40355,3.22723,72.94598,1890.79999,,,8.71668,,39.7,9.11,0.031637,121.6001,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2024-11-06,,,12.63103,4.26488,0.676245,0.941367,25.8065,829.35423,,,,,30.2,9.91,0.031564,44.34299,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2025-05-13,,,28.03172,7.83411,0.823633,1.69285,66.26275,1460.08093,,,10.35067,,57.8,11.71,0.02254,115.0432,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2025-07-16,,,15.21185,4.67925,0.834666,0.994036,29.20928,928.62002,,,3.528,,25.9,10.59,0.025357,54.43089,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020289,2025-12-23,,,13.81591,5.47284,1.46807,1.04564,25.02898,967.70048,,,,,36.3,12.83,0.020297,46.78714,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0
10020299,2021-08-23,,,12.36501,5.70001,1.00428,2.10397,161.25307,3245.63037,,,4.48742,,20.4,403.48,0.001648,,7,True,True,True,"132/33KV,10/16MVA PTR",OLTC,CTR,11543,,2010-09-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.567419575633128,16.0
10020409,2021-03-09,,,,1.0014,,1.22352,75.57117,1616.29766,,,3.7592,,19.6,96.02,0.007384,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2021-09-29,,,,1.11096,0.626406,1.11378,62.67177,956.75445,,,3.28463,,19.9,147.67,0.004447,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2022-03-08,,,,1.28893,0.551449,,49.31108,470.62625,,,2.68686,,15.2,137.46,0.005056,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2022-09-01,,,,1.5177,0.685117,1.31759,25.34125,128.05128,,,3.87244,,14.5,85.4,0.007691,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2023-03-25,,,,1.16396,,0.769736,6.40634,58.80109,,,,,17.2,126.7,0.004618,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2023-09-14,,,,,,,,,,,,,23.8,38.04,0.009132,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2024-01-04,,,,1.46385,0.528504,1.286,27.12077,745.24756,,,,,15.1,49.23,0.009879,30.34185,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2024-09-11,,,,1.06097,0.432344,1.76064,38.51026,1454.77236,,,,,19.2,76.81,0.00862,41.82623,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2025-04-23,,,,2.21375,0.702844,1.92937,96.68075,2351.29911,,,,,19.3,130.48,0.005046,101.53235,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020409,2025-10-05,,,,1.42153,0.511635,1.12195,73.79362,2201.27658,,,2.46915,,22.2,125.03,0.005974,79.317885,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0
10020598,2021-08-05,,,0.78845,1348.61366,303.04066,553.20377,197.84894,1466.7604,,,537.0236,,14.3,29.6,0.025116,,7,True,True,True,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2022-03-19,,,,1269.03436,302.62679,519.77467,129.15895,445.48293,,,375.43524,,9.0,34.18,0.016957,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2022-09-13,,,,1163.62398,311.04664,517.32192,62.18026,111.65132,,,291.2949,,5.7,23.27,0.020162,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2023-08-03,,,,1326.97315,368.84996,743.10156,269.76731,1676.50706,,,171.29233,,7.8,30.36,0.019276,2879.9964,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2023-11-16,,,,1644.22662,456.81231,1017.58276,139.83584,727.69037,,,287.27636,,8.7,28.77,0.019201,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2024-01-04,,,,1101.32211,348.63102,460.2594,70.30685,921.26375,,,37.88467,,7.0,27.1,0.019402,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2024-03-01,0.0651,,,650.6488,155.33559,699.74795,589.66318,5415.99033,0.0,0.0,243.4655,28.56,10.3,22.52,0.023442,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2025-06-27,0.0119,,,358.684,156.35246,101.79666,26.01061,719.29979,0.0,0.0,11.2024,28.1,5.6,25.79,0.02246,654.07252,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020598,2026-02-24,0.0663,,,528.77613,217.16681,285.58258,129.58414,1009.38526,,,73.76044,27.48,12.7,23.27,0.022788,1234.86143,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0
10020608,2020-12-02,,71.6,,0.0,,,,5251.24168,,,5.32468,,23.4,0.252,,,3,False,False,False,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2021-08-05,,,1.05231,5.98959,2.84668,2.32764,184.76509,2579.69725,,,7.44867,,34.6,2.35,,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2021-09-14,,,,,,,,,,,,,30.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2022-03-19,,,1.69123,7.28435,3.18811,1.92905,71.12505,652.9177,,,16.7021,,38.5,3.13,0.072973,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2022-04-06,,,1.35939,5.20888,2.30114,1.75529,70.17812,499.47525,,,7.50601,,36.8,,,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2022-09-13,,,2.42125,6.71359,2.62981,2.11994,39.11448,192.14073,,,5.46685,,31.0,2.8,0.074507,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2023-08-03,,,3.04445,10.15007,3.54798,4.40025,275.74067,3601.39886,,,11.09581,,50.9,3.13,0.072431,308.04756,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2023-11-16,,,3.06646,16.87084,5.61275,7.71235,92.18867,1186.67782,,,13.24645,,46.5,3.06,0.092051,138.65031,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2025-06-27,0.0197,,0.317563,1.44527,0.732518,0.479534,8.58945,1015.88908,0.0,474.36364,,8.53,22.0,2.87,0.083619,11.47399,6,True,False,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020608,2026-02-24,,,0.420847,1.64081,0.934351,0.643107,30.88493,1112.75199,,,,9.84,53.3,3.27,0.070672,34.56441,6,True,False,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0
10020627,2021-08-05,,,,84.13738,25.28232,14.72959,316.73398,2182.50843,,,22.71877,,18.2,6.29,0.040402,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2022-03-19,,,,85.95591,25.52577,16.18619,129.99621,481.41399,,,17.42885,,18.1,6.76,0.035695,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2022-09-13,,,,67.08343,23.16634,12.1601,66.70899,141.10034,,,16.16738,,11.7,5.8,0.052898,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2023-08-03,,,,179.29622,42.88389,48.09266,434.60128,2620.22049,,,27.50183,,25.5,6.27,0.039093,732.41319,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2024-03-01,0.0168,,,31.31712,8.00641,8.2817,390.38445,4136.86101,0.0,7.95384,14.84577,7.57,17.4,5.23,0.050922,452.85287,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-02-17,,,,20.39786,8.31317,2.71216,181.50385,1477.44157,,,6.62354,,29.3,4.69,0.062908,219.53177,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-04-21,,,,,,,,,,,,26.83,97.7,109.48,0.004281,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-04-23,,,,,,,,,,,,,5.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-04-26,,,,,,,,,,,,,13.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-04-28,,,,,,,,,,,,,5.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-05-13,,,,0.474897,0.143544,0.254205,6.98908,152.39705,,,,,19.8,78.39,0.006542,7.86819,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-05-15,,,,0.333119,,0.108993,4.23991,124.96018,,,,,20.6,85.49,0.005862,4.68202,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020627,2025-12-21,,,,61.91701,12.78116,13.83233,38.62606,777.23765,,,3.3466,,18.9,70.44,0.006742,130.51673,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0
10020745,2021-02-23,,,,6.81976,3.92474,10.85381,295.66946,3525.33931,,,3.74172,,30.2,1.14,0.188363,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2021-09-08,,,,6.95398,3.89773,12.75667,275.01354,2092.44566,,,3.91749,,27.7,1.22,0.186817,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2022-03-22,,,,6.13734,3.22452,9.31988,134.75102,552.30217,,,4.53714,,33.3,1.22,0.192001,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2022-03-30,,,,6.02552,3.34703,9.17838,122.50923,524.61505,,,3.04061,,35.8,1.2,0.189737,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2022-09-19,,,0.314101,7.44178,3.85635,12.1392,71.21626,177.90306,,,5.61618,,10.5,1.21,0.19255,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2023-03-18,,,0.45428,8.27864,3.90971,12.94703,82.07798,153.35975,,,5.20197,,46.6,1.19,0.186589,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2023-04-24,,,0.434611,8.00782,3.89446,12.51957,55.18984,97.36288,,,5.73088,,29.6,1.17,0.192195,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2023-11-17,,,0.366367,15.36854,6.42846,29.95762,168.37803,1195.52942,,,,,30.0,1.25,0.189127,220.41399,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2024-12-17,,,0.268699,5.86018,2.78257,8.67386,149.04411,1946.78713,,,1.09632,,45.9,1.22,0.19539,167.72139,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2025-03-21,,,0.257278,4.29028,2.21524,6.20308,125.16733,1564.30131,,,3.79639,,73.4,1.24,0.189181,141.91261,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2025-06-13,0.0278,,0.526914,6.11225,2.8921,10.14891,196.59543,2171.09061,0.0,1041.75919,5.01219,10.54,48.3,1.13,0.207683,221.29339,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2025-06-20,,,,,,,,,0.0,1060.83889,,,39.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2025-06-25,,,,,,,,,7651.5,8961.6,,9.17,63.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020745,2025-11-19,,,0.708811,6.65852,3.06889,8.68947,210.89788,2198.30321,142.8723,635.57142,5.67342,10.51,27.8,1.18,0.193894,235.71996,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0
10020746,2021-02-23,,,,12.50246,7.08624,17.75361,339.80757,3432.67344,,,2.41685,,11.9,21.68,0.08437,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2021-09-08,,,,12.62803,7.10243,18.6258,293.78559,2089.04212,,,2.32161,,12.8,24.78,0.053745,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2022-03-22,,,,11.08436,6.67317,16.82615,169.20709,607.69962,,,2.81343,,12.7,25.81,0.069597,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2022-09-19,,,,10.69115,6.62257,17.55587,86.01411,179.83385,,,3.26247,,6.3,31.6,0.067422,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2023-03-18,,,,12.38295,7.38751,20.64592,96.57707,170.83918,,,2.59512,,12.6,34.26,0.063545,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2023-11-17,,,,56.38126,20.58189,57.62756,211.46338,1195.69209,,,9.30592,,11.0,18.05,0.057989,355.35798,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2024-12-17,,,,26.72688,11.55974,20.71185,193.58879,2018.46011,,,4.73879,,20.7,19.22,0.065227,257.3343,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2025-03-21,,,,23.97496,10.7833,19.63878,196.55803,2063.4965,,,6.32036,,13.8,18.63,0.065808,257.20237,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020746,2025-11-19,,,,18.59874,9.01614,11.21383,130.59905,1458.62468,,,,,9.4,25.87,0.071665,169.43414,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0
10020866,2021-08-25,,,,4.58409,2.20757,3.30004,73.95985,985.87607,,,38.02985,,10.0,281.57,0.00151,,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0
10020866,2022-03-07,,,,12.88876,3.69822,3.30754,15.77746,277.04037,,,6.6608,,11.2,582.07,0.001185,,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0
10020866,2023-01-06,0.0107,,,24.24762,5.30818,6.14982,25.983,157.65811,,,22.6105,41.29,7.7,728.54,0.000983,,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0
10020866,2023-08-06,,,,2.84665,0.988175,3.31039,111.60488,1793.23918,,,,,6.0,481.04,0.000966,118.76082,5,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0
10020866,2024-04-23,,,,4.90317,1.05215,1.99608,49.22455,657.90219,,,20.73817,,13.6,588.7,0.00148,77.95909,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0
10020866,2025-02-04,,,,11.61667,2.94933,2.29298,24.12796,833.22884,,,9.03594,,15.5,383.92,0.001708,49.94503,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0
10020885,2021-08-25,,,,2.39429,1.20372,4.60756,466.99163,1742.62664,,,8.91234,,7.1,456.28,0.001299,,6,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0
10020885,2022-03-07,,,0.500617,2.76552,0.873081,2.89026,116.09874,534.05169,,,2.61522,,7.1,1020.0,0.000929,,7,True,True,True,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0
10020885,2023-01-06,0.0099,,,2.50785,1.1204,3.63955,150.15224,230.34925,,,4.65382,43.53,5.1,1550.0,0.000499,,6,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0
10020885,2023-08-06,,,,22.47478,5.83204,4.15795,16.69739,1043.84085,,,,,8.8,400.51,0.001287,49.25915,5,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0
10020885,2024-04-23,,,,1.17656,0.314218,2.98897,306.75808,1288.90554,,,,,7.0,928.56,0.000967,311.2605,5,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0
10020885,2025-02-04,,,,1.97537,0.70351,2.75962,174.22614,2077.2949,,,,,13.0,1170.0,0.000988,179.6819,5,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0
10021062,2021-02-05,,63.8,2.505,4.5475,36.98662,68.0345,135.2101,4317.8456,,,1131.704,25.56,22.5,10.56,,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2021-09-07,,,2.89326,4.64389,34.13487,63.38154,170.05232,2675.95983,,,1076.48145,,24.6,12.83,0.023383,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2022-03-29,0.0018,,3.43153,4.58188,35.58331,61.12648,72.2376,794.45079,,,846.42902,25.19,28.1,11.26,0.024175,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2022-10-10,,,14.37477,6.16295,33.20071,51.78026,50.27734,409.11809,,,642.77661,,10.9,10.34,0.030697,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2022-11-19,,,,,,,,,,,,,11.8,11.59,0.025599,,0,False,False,False,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2022-12-31,,,16.29164,7.04569,34.64053,59.94583,53.00897,366.59854,,,922.38999,,10.6,10.04,0.026132,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2023-03-02,,,19.04671,7.47896,33.38062,51.97124,28.96269,196.64691,,,658.11802,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2023-04-12,,,13.86022,6.61175,27.30745,38.56406,16.04283,93.91447,,,315.62114,,13.9,9.56,,418.00746,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2023-08-01,,,13.46867,7.50067,26.89293,30.1452,50.25907,2053.50391,,,80.68666,,26.4,9.06,0.038206,208.89609,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2024-02-09,,,14.82138,7.99903,31.93583,36.46713,25.7006,1484.89245,,,102.16756,,20.4,9.05,0.032007,219.00755,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2024-10-28,,,8.03599,4.53734,13.99296,12.85351,28.26848,1600.4536,,,48.91324,,25.7,8.64,0.032629,116.56111,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2025-04-11,,,6.17448,3.87144,15.66971,16.65932,71.74597,2180.3182,,,325.1203,,22.9,8.3,0.033729,439.32611,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2025-10-14,,,8.95738,4.42964,15.31547,23.07487,69.58934,2264.45143,,,269.47237,,29.5,7.64,0.040252,390.81087,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021062,2026-01-30,,,9.93397,5.83735,22.40866,46.22397,112.23442,3106.39906,,,695.32575,,21.7,8.31,0.039765,891.90643,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5
10021067,2021-02-05,,85.7,0.63768,8.3797,4.76247,2.84031,50.066,1455.93,,,16.6297,25.34,9.8,43.39,,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2021-09-07,,,0.430876,7.4905,4.39764,2.67678,70.92129,917.24702,,,17.90543,,11.2,45.23,0.009625,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2022-03-29,0.0049,,0.352875,7.89614,4.24824,2.79774,33.12649,285.36027,,,11.84303,24.88,12.4,41.5,0.009812,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2022-10-10,,,0.752616,8.36949,4.78076,2.92443,33.37549,178.00007,,,15.41228,,8.4,50.12,0.009243,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2023-04-18,,,0.639239,6.64122,3.89578,2.39992,12.42258,43.52881,,,13.38453,,12.1,45.29,0.00854,39.38326,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2023-08-01,,,0.357267,5.895,3.58006,1.98993,33.01045,1100.00902,,,,,12.2,48.92,0.008457,44.89098,6,True,False,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2024-02-09,,,0.386004,5.91564,3.33973,1.97154,15.99539,722.98331,,,,,10.7,46.84,0.01987,27.61669,6,True,False,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2024-10-28,,,,2.42618,1.15898,0.895549,15.06922,807.31186,,,,,14.0,49.46,0.008491,19.59216,5,True,False,False,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2025-04-11,,,0.169245,3.5267,1.50121,,54.32622,1332.94939,,,4.9546,,11.6,46.56,0.008991,64.47625,6,True,False,False,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021067,2025-10-14,,,0.285749,3.15418,1.20029,1.12042,48.13614,1249.03793,,,,,14.9,42.73,0.011407,53.966,6,True,False,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5
10021229,2021-03-01,,,,16.25641,5.96481,2.11539,91.01724,1778.59802,,,2.66402,,13.1,396.31,0.001616,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5
10021229,2021-03-19,,,,,,,,,,,,,19.9,,,,0,False,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5
10021229,2021-12-20,,,,11.29975,4.12264,1.50461,67.06488,754.0626,,,2.2814,,9.7,360.99,0.003016,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5
10021229,2022-08-07,,,,8.55666,2.8839,1.37371,36.44019,208.78081,,,3.73472,,8.4,218.01,0.002918,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5
10021229,2023-04-17,,,,6.69859,1.97045,1.41698,17.15123,53.72071,,,7.03824,,9.6,401.31,0.00173,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5
10021229,2024-09-11,,,,3.78343,0.992567,1.80529,48.64239,1222.69315,,,,,11.8,293.54,0.002447,55.20685,5,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5
10021229,2025-08-30,,,,3.26889,0.729519,0.588693,51.05854,1036.91012,,,,,10.7,517.06,0.001337,55.63156,5,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5
10021250,2021-03-01,,,,2.43244,,0.940046,36.03961,784.79991,,,,,35.75,599.77,0.001044,,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5
10021250,2021-12-20,,,,1.87513,,,18.73161,303.70531,,,,,12.9,223.54,0.004995,,3,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5
10021250,2022-08-07,,,,2.4276,,0.684589,17.2405,123.1659,,,,,10.6,255.08,0.001802,,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5
10021250,2023-02-02,,,,,,,,,,,,,25.6,,,,0,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5
10021250,2023-04-17,,,,1.88593,,0.56251,4.79609,26.04804,,,,,12.4,585.18,0.00103,,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5
10021250,2024-09-11,,,,1.34725,,1.52576,31.11906,759.77173,,,,,18.9,324.35,0.002844,34.02827,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5
10021250,2025-08-30,,,,0.897572,0.241571,0.435028,21.80703,566.12129,,,,,21.0,612.78,0.001489,23.38808,5,True,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5
10021376,2021-09-07,,,0.594364,1.33049,12.71835,38.95322,161.5208,1432.95471,,,94.15088,,8.9,666.66,0.001292,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2021-12-22,,,,,,,,,,,,,55.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2022-03-08,,,,0.912386,12.90643,41.73062,122.89336,629.24496,,,102.92542,,11.7,731.78,0.001248,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2022-10-12,,,,,,,,,,,,,15.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2023-03-25,,,,0.750636,10.98613,22.10508,16.47667,84.58728,,,9.87645,,9.1,515.15,0.001272,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2023-11-03,,,,1.16063,14.98321,63.69311,95.19865,777.6442,,,46.11702,,6.9,450.66,0.002777,221.17274,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2024-08-03,,,,,,,,,,,,,26.0,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2024-09-18,,,,0.360073,5.88079,17.53824,62.34176,1318.46616,,,17.09358,,11.2,526.42,0.001241,103.1716,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2025-06-25,,,,0.495921,8.36798,28.10398,103.22175,1771.42904,,,32.89496,,17.1,477.51,0.001985,173.03021,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021376,2026-02-04,,,,0.810998,12.01556,46.11236,179.53831,2482.66878,,,49.54617,,6.9,191.04,0.003884,288.06279,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0
10021393,2021-09-07,,,0.807799,1.06831,0.603941,3.70554,192.43728,700.48464,,,4.83975,,7.6,1350.0,0.00057,,7,True,True,True,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2022-02-03,,,,,,,,,,,,,18.1,,,,0,False,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2022-03-15,,,,0.51604,0.878785,4.91055,172.64612,317.47005,,,4.81199,,5.7,1470.0,0.001067,,6,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2023-03-25,,,,0.424932,0.591465,2.64454,21.12357,54.04536,,,,,5.6,860.61,0.000925,,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2023-11-03,,,,0.707009,0.944853,9.81848,164.30671,588.55969,,,,,5.0,1210.0,0.000844,175.72466,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2024-08-03,,,,,,,,,,,,,13.8,,,,0,False,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2024-09-18,,,,0.48872,0.586097,5.69502,323.19927,1686.72646,,,,,5.1,1040.0,0.000807,330.03345,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2025-06-25,,,,0.791655,1.24736,6.86683,395.93785,1838.81879,,,5.19976,,8.6,1260.0,0.000795,410.00554,6,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2025-07-14,,,,,,,,,,,,,19.7,,,,0,False,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021393,2026-02-04,,,,0.457775,0.863401,7.59423,456.20566,1877.08103,,,,,4.9,618.4,0.001322,465.13125,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0
10021615,2021-02-11,,38.2,,4.18124,1.75756,2.1033,,3262.04828,,,5.40787,,28.7,161.83,,,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2021-08-26,,,,4.3533,1.37639,2.18776,155.76201,2841.51896,,,7.99188,,25.0,133.71,0.003858,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2021-10-18,,,,,,,,,,93.25251,,29.21,26.0,129.44,0.004099,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2021-12-27,,,,,,,,,,,,,21.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2022-04-30,-0.0004,,,3.6912,1.12247,2.14868,84.05871,549.30441,,,6.89922,29.46,35.4,99.94,0.00414,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2023-02-20,,,,7.37894,1.38467,2.42594,36.93241,167.8928,,,4.81147,,19.3,133.11,0.003893,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2023-09-15,,,,,,,,,,,,,27.2,165.36,0.00325,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2025-01-17,,,3.82469,24.44403,4.06245,3.63818,87.59826,2938.9767,,,,,23.1,193.13,0.003039,123.56225,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021615,2025-11-13,,,2.68109,73.47795,10.36205,10.88188,68.46251,1867.60946,,,4.6861,,15.1,161.61,0.003609,170.62593,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0
10021633,2021-02-12,,90.0,,5.45651,2.09766,1.76791,,2318.77279,,,4.0762,7.58,19.3,1.93,,,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
10021633,2021-08-26,,,,5.1379,1.80434,1.73071,185.96987,1544.57778,,,3.02657,,17.9,1.74,0.138923,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
