Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10021633,2021-10-18,,,,,,,,,,68.95568,,9.08,16.8,1.9,0.127235,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
10021633,2022-04-30,0.009,,,5.56931,1.87581,2.00808,140.755,395.23085,,,6.77547,9.21,28.1,1.72,0.125709,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
10021633,2023-02-20,0.0139,,,5.02845,1.63421,1.52447,57.86689,141.67218,,,4.48225,8.67,43.5,1.9,0.121308,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
10021633,2023-09-15,,,,,,,,,,,,8.37,34.3,1.76,0.134627,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
10021633,2025-01-17,,,,3.37503,1.27621,1.40758,119.34769,2182.57832,,,0.934323,,23.7,1.65,0.140891,126.40712,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
10021633,2025-11-13,,,,2.84617,1.09668,1.1465,131.21843,1900.62754,,,2.41894,,32.6,1.69,0.141609,138.73153,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0
10021800,2024-01-02,,,,1.89279,1.31833,5.13648,300.98887,2364.64527,,,3.08974,,5.3,175.36,0.006169,312.42303,6,True,False,False,"132/33KV,50MVA PTR(NEW)",PTR 50MVA,ECE,S-86933,2020.0,2020-12-02,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,31.5
10021818,2021-03-01,,,,,,,,,,,,,35.6,,,,0,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2021-10-04,,,2.78455,648.03954,107.54138,50.13002,59.85505,1082.08178,,,26.17065,,11.5,550.75,0.001427,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2022-04-30,-0.0028,,6.42481,726.21948,109.36334,105.48458,46.31233,290.09473,,,58.92412,34.06,16.7,340.06,0.002346,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2023-03-14,,,3.57635,432.31712,70.44161,42.17977,20.66533,94.86535,,,30.48048,,12.4,1380.0,0.000842,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2023-06-26,,,3.21869,507.057,77.55762,59.60206,48.4346,203.31151,,,32.17124,,12.0,967.85,0.000977,728.04121,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2024-01-30,,,6.93367,937.31811,138.71356,143.25289,41.65221,1254.02596,,,25.68964,,11.6,366.53,0.00253,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2024-02-29,,,3.70407,435.91843,52.13827,136.00497,144.69485,3832.90632,,,52.67603,,,,,825.18185,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2025-01-02,,,1.72988,612.23693,102.89197,51.01703,19.36276,852.90186,,,7.94168,,11.2,275.87,0.002401,795.17264,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2025-03-24,0.0037,,6.70257,770.98002,130.7292,88.78855,31.3642,1137.0924,0.0,0.0,19.50573,35.61,17.2,264.72,0.002692,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021818,2025-11-13,,,,1.66206,1.36294,6.61901,382.33126,3123.67524,,,,,3.7,345.44,0.004093,391.90751,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5
10021986,2021-02-05,,76.4,,10.45552,2.20809,4.01052,373.9246,3139.33,,,5.21274,,43.0,0.55436,,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10021986,2021-10-19,,,,17.60066,3.76114,10.92708,424.06417,2372.08684,,103.94343,6.12196,4.43,47.6,512.53,0.403266,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10021986,2022-04-30,,,,20.41219,3.88091,10.48762,260.93052,672.31313,,14.94481,7.3755,4.73,81.7,508.44,0.419928,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10021986,2022-10-27,,,,,,,,,,119.37587,,4.72,97.8,0.50155,0.403663,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10021986,2023-06-01,,,,19.76303,3.41769,8.83356,202.98635,429.69219,,,4.98504,,119.2,503.19,0.420752,239.98567,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10021986,2024-03-06,,,,9.69979,1.24498,5.38176,567.82684,5981.41042,0.0,235.79051,,5.6,71.0,477.46,0.479327,584.11641,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10021986,2024-11-19,,,,10.98988,1.87598,3.34226,190.53745,3025.23837,78.29541,1463.92419,,5.94,110.3,471.86,0.470818,206.75555,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10021986,2025-09-06,,,,13.68654,2.26103,3.95081,295.04101,4010.34455,,,2.93212,,76.9,459.67,0.433299,317.91224,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0
10022007,2021-03-01,,,,3.67994,,1.1468,53.06281,1464.34597,,,2.35632,,19.0,290.2,0.001994,,5,True,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0
10022007,2022-03-09,0.0216,,16.40459,22.23217,3.5188,,6.09274,106.28666,,,,32.82,12.1,374.91,0.001801,,5,True,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0
10022007,2023-02-16,0.0103,,2.24709,0.876926,,0.561974,3.26614,26.60745,,,,31.67,11.9,277.94,0.002256,,5,True,False,True,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0
10022007,2025-04-17,,,,,,,,,,,,,68.1,277.35,0.002012,,0,False,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0
10022044,2021-02-05,,86.2,0.637866,14.7752,4.27143,10.75599,404.07864,7851.89986,,,7.23145,,17.4,115.1,,,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2021-10-19,,,0.425428,14.6819,4.71677,12.38915,405.01662,4372.85189,,134.91039,7.51042,43.87,17.4,154.02,0.002965,,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2022-04-30,0.0187,,0.404544,14.65414,4.67338,12.87162,252.16575,1204.83076,,,9.85617,45.09,33.3,692.67,0.001118,,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2022-10-27,,,,,,,,,,,,,10.2,518.84,0.001578,,0,False,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2023-06-01,,,0.4709,10.66477,4.13155,9.5768,135.16295,568.54891,,,3.51187,,12.1,600.14,0.001096,163.51883,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2024-01-10,,,0.670235,25.09497,7.01955,19.70165,315.53883,4356.73732,,,,,18.5,582.57,0.001287,367.94784,6,True,False,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2024-10-23,,,0.178477,6.25579,2.69218,6.59005,189.07016,4503.89982,0.0,0.0,,45.06,12.4,231.68,0.001285,204.77446,6,True,False,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2025-07-08,,,0.272263,10.96467,4.56819,11.79143,358.98087,7459.10434,,,5.43174,,11.7,1010.0,0.000915,391.9967,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022044,2026-02-17,,,0.216781,11.17411,4.73268,9.832,256.35536,5272.94667,,,3.7218,,18.7,234.27,0.002313,286.06773,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0
10022046,2021-02-05,,32.5,,6.35795,3.77617,4.38805,269.57595,4803.10866,,,28.67919,,45.3,3.89,,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2021-03-01,,,,,,,,,,,,,77.1,3.64,0.061819,,0,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2021-03-26,,,,5.20274,3.21835,3.73076,306.47278,4233.75276,,,28.68147,,56.0,3.5,0.066051,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2021-08-26,,,,6.10533,3.21289,4.65929,326.65641,3624.72667,,,27.87922,6.83,40.4,3.53,0.060275,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2022-03-09,0.0311,,,8.73552,3.69976,,222.60701,1270.51903,,,36.20632,8.08,53.3,3.64,0.066274,,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2022-06-01,,,,,,,,,,,,7.68,57.3,,,,0,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2022-12-27,,,,4.51148,2.77894,3.28764,68.74081,392.36533,,10.04819,11.66267,8.26,73.5,3.74,0.061839,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2023-01-10,,,,11.39078,3.96137,5.82419,129.92997,572.49514,,197.27214,30.81077,7.56,15.5,3.79,0.058182,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2024-01-10,,,12.71019,587.32936,85.2406,136.35131,157.1393,2550.80268,,,43.73276,,37.8,3.91,0.059172,,7,True,True,True,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2024-10-23,,,2.94053,206.88928,35.31817,29.53875,127.7724,3049.54965,,,16.98129,7.88,40.4,3.11,0.074924,419.45035,7,True,True,True,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022046,2026-02-17,,,2.29782,117.92841,24.16847,11.98601,54.57639,1321.26863,,,6.3972,7.09,56.7,3.38,0.07066,217.37152,7,True,True,True,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0
10022234,2021-03-01,,,,,,,,,,,,,29.3,,,,0,False,False,False,"132/33KV,10/16 MVA PTR -III",PTR31.5MVA,ETE,12690,1999.0,2005-06-23,132,10/16,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,20.76659822039699,10.0
10022234,2021-08-02,,,,8.24647,24.45828,62.8145,499.73399,2185.2068,,,25.96353,,16.8,8.8,0.048738,,6,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR31.5MVA,ETE,12690,1999.0,2005-06-23,132,10/16,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,20.76659822039699,10.0
10022247,2021-02-23,,,,,,,,,,,,,36.1,,,,0,False,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5
10022247,2021-07-14,,,59.30766,26.83161,18.85828,10.10831,357.16309,3033.87538,,,70.81747,,19.0,38.49,0.006646,,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5
10022247,2022-02-22,,,3.5977,13.88447,17.32503,3.95313,144.70679,915.51038,,,31.70156,,12.5,29.48,0.01233,,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5
10022247,2022-12-26,,,8.97865,12.54942,15.77912,3.93652,64.47397,276.73162,,,19.77191,,26.7,29.33,0.010172,,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5
10022247,2023-05-06,,,,,,,,,,,,,16.0,25.0,0.009306,,0,False,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5
10022247,2024-03-11,,,,,,,,,,,,,18.2,28.07,0.010182,,0,False,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5
10022247,2025-07-02,,,3.81074,8.32731,5.98433,2.19114,113.29496,1688.06465,,,24.54962,,20.6,25.85,0.009854,158.13037,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5
10022273,2021-02-05,,76.9,6.27595,4602.95752,832.9145,1443.687,435.8704,2463.3936,,,336.33,,12.8,4.32,,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2021-02-27,,,,,,,,,,,,,29.9,,,,0,False,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2021-08-02,,,5.96767,5487.52488,957.97686,1892.10476,484.90616,1873.976,,,371.30827,,12.3,3.78,0.100469,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2022-03-15,,,3.09559,5164.4491,947.46337,1571.92097,199.79834,502.83424,,,224.87043,,12.7,4.32,0.094912,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2022-12-26,,,2.74449,4988.51476,972.47759,1666.6615,151.35666,215.61095,,,237.43242,,21.8,4.08,0.095043,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2023-05-08,,,,,,,,,,,,,15.2,3.94,0.095175,,0,False,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2024-03-11,,,,,,,,,,,,,14.4,3.79,0.101381,,0,False,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2025-07-02,,,,4743.34998,930.39119,1718.59756,299.03218,2031.00022,,,233.68643,,16.8,3.38,0.107161,,6,True,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022273,2025-09-27,,,,4791.08807,953.19928,1742.69182,302.55177,2183.59575,,,267.29053,,70.4,5.57,0.056062,,6,True,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5
10022431,2021-09-07,,,,2.54362,0.551419,0.926024,51.46412,1065.1028,,,2.89541,,24.35,187.38,0.003134,,6,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0
10022431,2022-03-15,,,,2.67548,0.621208,0.938688,30.13845,337.56271,,,2.59974,,16.2,1890.0,0.00065,,6,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0
10022431,2022-10-11,0.0066,,,2.54271,0.561479,1.09264,21.06051,191.09024,,,,40.05,19.6,455.28,0.00179,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0
10022431,2023-03-24,,,,3.69825,0.769002,0.942535,3.90959,46.07832,,,,,13.9,772.73,0.000977,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0
10022431,2024-11-20,,,,7.31214,1.02838,1.57106,57.12909,1279.28115,,,,,10.0,1440.0,0.000872,67.11885,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0
10022447,2021-09-07,,,,2.31553,,1.0285,60.36516,850.69577,,,2.51683,,20.3,697.69,0.000938,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0
10022447,2022-03-15,,,,2.08044,,0.870614,34.23004,263.11972,,,2.21898,,9.4,1830.0,0.000572,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0
10022447,2022-10-11,0.008,,,2.24491,,0.911435,24.95573,145.60149,,,2.64143,40.04,14.2,860.37,0.000888,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0
10022447,2023-03-24,,,,1.63542,,0.792579,4.11329,35.83685,,,,,7.1,886.16,0.000883,,4,False,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0
10022447,2024-11-20,,,,2.75374,0.521703,0.972388,52.38452,1577.93133,,,,,12.9,1790.0,0.000517,56.72181,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0
10022661,2021-08-09,,,,3.90134,,0.78915,13.95669,571.21944,,,,,10.9,125.72,0.002668,,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2022-02-23,0.0111,,,4.8794,,0.925459,27.55677,310.14891,,,,42.14,8.1,544.46,0.001034,,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2022-08-11,0.002,,,4.72576,,0.882453,20.71573,113.95226,,,2.72675,33.61,7.5,262.47,0.002905,,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2023-02-24,0.0069,,,4.25944,,0.762837,10.90287,49.16443,,,,30.55,28.0,200.5,0.001706,,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2023-08-08,0.0121,,,3.14645,0.253054,1.03863,21.22094,456.41232,0.0,0.0,,40.71,8.4,481.53,0.002579,25.68768,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2024-03-06,0.0528,,,1.03343,,0.46136,12.94006,1065.69687,0.0,0.0,,42.07,7.3,154.61,0.006709,14.45525,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2024-08-29,0.0191,,,2.38956,0.104689,0.441347,29.04048,653.2647,0.0,0.0,,38.66,12.7,469.74,0.001913,32.00475,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2025-04-10,0.0016,,,1.13751,,0.23952,12.99798,453.68064,0.0,0.0,,40.59,9.5,758.62,0.001322,14.32834,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2025-10-14,0.0728,,,1.64079,,0.538854,29.91763,678.55417,,,,40.58,14.1,501.95,0.002282,32.06792,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022661,2026-03-11,,,,1.64035,,0.341299,16.26147,618.28417,,,,,21.4,387.15,0.001559,18.2821,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5
10022760,2021-03-18,,,,9.75248,1.70217,,,3059.54461,,,3.4794,,10.7,797.6,0.001393,,4,False,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0
10022760,2021-09-18,,,10.94659,14.42096,1.73531,4.70859,149.31719,1967.27356,,,11.47893,,24.700000000000003,462.77,0.001319,,7,True,True,True,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0
10022760,2022-03-07,,,,10.17266,1.48105,2.85464,101.82164,809.4935,,,4.12558,,11.1,1010.0,0.000775,,6,True,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0
10022760,2023-01-06,,,,8.94047,1.32642,2.26338,35.54998,230.54824,,,2.28914,,7.6,1090.0,0.000689,,6,True,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0
10022760,2024-08-19,,,,,,,,,,,,,15.0,705.31,0.001566,,0,False,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0
10022760,2025-09-08,,,0.882938,8.57476,2.41074,2.00619,96.89009,2823.86666,,,4.22357,,15.3,71.94,0.007476,114.93334,7,True,True,True,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0
10022772,2021-09-18,,,,21.73067,1.26243,3.30194,142.69041,1784.51499,,,3.57824,,21.950000000000003,860.12,0.000912,,6,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0
10022772,2022-03-07,,,,17.31701,0.942422,2.07562,59.67637,614.6523,,,1.96676,,8.4,922.89,0.001148,,6,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0
10022772,2023-01-06,,,,17.28831,0.913881,1.75906,34.32357,191.15299,,,1.89125,,7.1,593.16,0.00134,,6,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0
10022772,2024-08-19,,,,,,,,,0.0,0.0,,24.35,12.3,454.83,0.002799,,0,False,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0
10022772,2025-09-08,,,,9.87752,0.502926,1.14637,62.46118,1543.91104,,,,,11.1,200.47,0.004492,73.97775,5,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0
10023180,2021-02-08,,87.1,1.12323,20.89519,6.11621,5.74465,128.32019,2178.50753,,,23.5466,,11.0,335.68,,,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2021-08-25,,,,16.20702,3.69443,4.34954,149.09375,1704.08759,,,23.58302,,13.2,163.62,0.003775,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2022-02-23,0.0119,,,8.20552,2.13116,1.6337,24.12719,440.51884,,,2.91144,35.38,13.4,169.31,0.003734,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2022-08-17,0.0137,,,45.17433,7.47416,12.09585,59.08326,231.07721,,,31.69021,31.55,10.0,190.18,0.002864,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2022-10-27,0.0073,,,,,,,,,,,,7.0,452.96,0.002626,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2023-02-21,0.0071,,,23.1038,4.67211,4.25858,20.66344,87.05303,,,6.96817,26.06,24.6,238.38,0.002167,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2023-08-31,0.0226,,,25.85979,4.82542,6.93062,120.85281,1362.1468,0.0,0.0,21.59242,35.12,12.0,390.78,0.001866,180.1532,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2024-02-24,0.0316,,,6.02197,1.11258,2.506,127.23762,3133.39329,0.0,0.0,6.97109,34.18,12.3,674.8,0.001773,143.85937,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2024-09-27,0.0265,,,12.65598,2.62973,2.76905,66.51004,1453.34546,0.0,0.0,,34.42,11.9,728.55,0.001478,84.56826,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2025-03-24,0.0038,,0.0300956,15.77185,3.41922,4.22379,133.62675,2340.16215,0.0,0.0,13.56508,35.05,13.8,165.15,0.003338,170.71298,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2025-09-25,0.0299,,0.126637,10.14712,2.22158,2.47373,102.4411,1903.54046,,,9.52417,33.6,10.3,305.6,0.00275,126.9684,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023180,2026-03-05,,,0.119475,8.09689,1.66236,1.30445,72.11691,1719.69072,,,12.1528,,16.4,347.72,0.001858,95.41758,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5
10023200,2021-02-08,,87.9,,23.07123,5.44941,3.60844,63.39083,2072.42134,,,,37.02,14.8,597.37,,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2021-08-25,,,,18.53797,4.39046,3.15863,86.86423,1692.94671,,,,,18.2,205.59,0.003029,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2022-02-23,0.0118,,,8.13811,2.48179,1.04697,14.92524,450.56945,,,,38.67,19.5,418.76,0.001456,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2022-08-17,0.0142,,,6.80023,2.38549,1.41829,37.57186,245.77957,,,2.31598,35.69,17.7,253.81,0.002108,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2022-10-27,0.007,,,,,,,,,,,,8.0,447.24,0.00199,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2022-12-15,0.0036,,54.63687,31.02756,2.90203,8.09002,31.51971,200.39885,,,20.79218,37.34,10.7,346.81,0.001772,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2023-01-11,,,48.56677,28.17017,4.44657,6.44389,24.08042,146.43315,,,9.48454,,9.9,,,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2023-02-21,0.0081,,33.83368,24.32392,3.00109,4.92837,16.01697,89.1848,,,3.93036,35.86,29.3,309.06,0.001599,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2023-08-31,0.0269,,14.57488,19.57573,4.04951,3.58061,88.13758,1423.57366,0.0,0.0,,36.05,17.1,423.49,0.001741,129.92634,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2024-01-06,0.0436,,7.58437,14.04014,2.80719,2.45033,53.15274,1154.06852,,,,,,,,80.13148,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2024-02-24,0.0272,,3.41522,69.07083,6.27172,22.94647,75.44159,3031.11235,0.0,0.0,7.13779,36.87,15.9,819.45,0.001351,184.31279,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2024-09-27,0.0307,,1.27977,39.41375,5.97706,3.01601,42.99703,1591.34531,0.0,0.0,,36.19,17.9,734.31,0.001316,92.62169,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2025-03-24,0.0068,,0.61613,16.82163,3.77448,1.27025,29.14434,1090.89868,0.0,0.0,,36.09,18.6,162.4,0.003537,51.56819,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2025-05-23,,,0.874299,21.89831,4.49025,2.09713,77.54606,1888.42404,,,,,,,,106.94971,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2025-09-25,0.0262,,0.688315,33.1654,6.41307,5.37482,24.20226,1172.80308,,,,25.73,16.6,307.81,0.002882,69.85531,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023200,2026-03-05,,,1.61587,62.2441,11.56543,8.59687,27.18596,1443.34276,,,,,26.6,211.49,0.002722,111.15795,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5
10023216,2021-02-08,,81.8,,3.26883,2.00784,1.48732,48.98505,1850.15299,,,,25.65,15.4,142.12,,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2021-08-25,,,,3.73586,1.12527,1.50782,86.97772,1546.39935,,,,,15.7,141.76,0.003681,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2022-02-23,0.0141,,,2.29495,0.933197,0.875581,15.57542,406.71835,,,,28.42,18.7,127.85,0.003637,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2022-08-17,0.0008,,,3.35629,0.92839,1.43799,35.96897,225.17979,,,,23.61,17.3,80.46,0.007237,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2023-02-21,0.0143,,,2.67071,0.973115,1.00333,16.0485,84.05162,,,,27.55,35.6,106.39,0.004107,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2023-08-31,0.0209,,0.300719,4.84155,1.2021,2.26668,84.8074,1216.64173,0.0,0.0,,26.55,16.3,112.55,0.004444,93.45827,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2024-02-24,0.0176,,,1.91429,0.486107,1.14811,139.25578,3552.06936,0.0,14.93593,,26.81,17.9,104.55,0.005367,142.81946,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2024-09-27,0.0276,,,2.58181,0.645648,0.753595,45.41116,1530.55201,0.0,23.73588,,26.74,19.2,110.42,0.004602,49.3951,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2025-03-24,0.0081,,,2.28733,0.507487,0.576491,28.51161,1120.76438,0.0,0.0,,25.49,16.7,73.75,0.006902,31.8455,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2025-05-23,,,,3.14075,1.37897,0.866827,58.24225,1485.82241,,,,,,,,63.60349,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2025-09-25,0.0235,,0.101407,2.32809,0.488711,0.740318,33.20376,1226.81631,,,,35.96,13.4,93.36,0.005861,36.92528,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023216,2026-03-05,,,0.103812,1.94228,0.542403,0.181563,14.34868,855.86279,,,,,24.2,84.16,0.005331,17.108,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0
10023249,2021-02-23,,70.1,,4.78701,90.02349,34.91028,143.23248,1960.46846,,,2.68736,27.84,11.9,3.68,,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2021-08-09,,,,4.91999,90.82286,38.16179,151.09538,1411.7932,,,8.50793,,18.0,3.84,0.076117,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2022-02-16,0.0193,,,4.28156,82.40317,29.49289,76.92013,570.46157,,,,29.57,13.4,4.45,0.071838,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2022-08-17,0.0047,,,4.83991,91.41048,34.63225,47.86365,199.7917,,,2.72636,29.5,15.0,3.12,0.141382,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2023-02-21,0.0084,,,5.37061,100.11245,41.63056,52.47475,131.75473,,,3.69485,29.32,59.7,3.91,0.085055,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2023-08-31,0.0189,,,5.83919,106.4627,46.64774,81.10592,1064.40501,0.0,0.0,,28.4,11.3,3.81,0.087159,240.03207,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2024-02-29,0.0673,,,2.0567,30.89705,25.00578,143.57368,3398.28569,0.0,19.25864,,28.92,11.1,4.04,0.088019,201.48971,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2024-09-05,0.0199,,2.42311,3.92469,44.86471,14.88604,47.0436,1045.04538,0.0,31.95994,,29.15,19.9,4.22,0.086618,113.21497,6,True,False,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2025-03-24,0.0248,,2.90299,6.83608,66.59013,23.14902,65.27916,1430.95963,0.0,25.62451,8.98669,28.08,14.9,3.68,0.097133,173.7257,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2025-09-25,0.0276,,1.07359,4.39825,46.67128,13.83947,34.91702,896.38629,,,3.4536,28.31,12.0,3.96,0.086697,104.39869,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023249,2026-03-05,0.0958,,1.07299,6.926,70.73297,24.58502,65.98972,1206.22742,,117.58806,8.24376,28.1,13.9,3.95,0.095508,177.49796,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0
10023269,2021-02-23,,55.7,,6.74152,4.83446,5.75274,245.92184,2146.48733,,,3.79234,6.22,23.7,1.33,,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2021-03-08,,,0.964949,7.71768,6.28472,6.05042,203.95347,1915.3791,,,2.34719,5.72,28.1,1.28,0.183263,,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2021-08-09,,,,6.74337,4.81211,5.9452,,1716.11527,,,3.58851,,27.6,1.25,0.184135,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2021-08-25,0.023,,,5.18191,3.78588,3.99778,134.85055,1303.11173,,,,6.33,25.6,1.24,0.194114,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2022-02-16,,,,5.82783,4.20195,4.82927,118.35905,712.0874,,,,8.03,24.8,1.23,0.197305,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2022-08-17,,,,6.83158,4.30627,6.13879,103.32979,281.13879,,,3.2949,6.84,30.2,1.17,0.206147,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2023-02-21,0.0078,,,7.19259,4.46052,8.30907,113.58345,172.4131,,,4.80463,7.24,,1.12,0.214638,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2023-08-31,0.0381,,,6.99667,4.16918,8.201,170.00787,1353.92354,0.0,266.75645,,6.68,32.4,1.11,0.213686,189.44309,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2024-02-29,0.0185,,,1.86333,0.94866,3.3003,177.34957,3325.27492,0.0,395.52257,,7.55,37.7,0.96427,0.256915,183.43804,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2024-09-05,0.0422,,,2.57814,1.64266,1.94812,52.57054,1256.3904,34.66715,334.00912,,5.93,48.1,1.06,0.226824,58.68376,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2025-03-24,0.0073,,,3.50333,2.23171,3.40009,126.66499,1749.77854,0.0,637.25716,,6.06,34.6,1.02,0.231276,135.80128,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2025-09-25,,,,3.94043,2.48503,3.92295,172.29195,2031.54689,,,,6.47,31.0,969.89,0.264942,182.6688,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023269,2026-03-05,,,,4.49339,2.69824,5.09227,250.7289,1890.61747,,2494.05031,,5.86,34.4,963.89,0.247455,263.07873,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0
10023292,2021-02-23,,78.3,125.59624,338.3774,342.1652,164.16905,221.04021,2366.75347,,,221.64095,27.85,12.5,4.11,,,7,True,True,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0
10023292,2021-08-09,,,117.76024,365.96208,362.62997,184.05946,,1846.30896,,,233.79222,,14.8,4.19,0.080068,,6,True,False,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0
10023292,2021-08-25,0.0135,,99.33877,335.74781,337.63195,161.01082,195.97057,1651.00214,,,142.66391,29.38,13.0,4.18,0.08418,,7,True,True,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0
10023292,2021-09-21,0.0121,,145.0174,318.56114,299.03262,138.41407,156.98186,1172.16237,,,137.40529,28.84,18.1,4.35,0.084085,,7,True,True,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0
10023292,2023-02-21,0.0062,,,1.02081,0.733557,1.98502,55.35569,87.89097,,,9.75338,33.0,17.8,92.66,0.00614,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0
10023397,2021-08-25,,,,1.76837,,1.84447,131.20529,846.98518,,,3.21359,,7.2,442.73,0.001888,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023397,2022-03-30,,,,2.82893,,2.17386,97.11463,277.54062,,,3.34613,,6.0,610.54,0.001995,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023397,2022-10-31,,,,,,,,,,,,,5.4,666.48,0.001861,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023397,2023-07-13,,,,6.13362,0.671105,4.42459,260.66061,1251.4631,,,,,6.6,927.67,0.001712,271.92839,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023397,2024-01-04,0.0501,,,,,,,,,,,43.58,7.0,729.34,0.00187,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
