Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10023397,2024-02-27,,,,2.44272,0.233913,1.96228,183.81697,2587.58239,0.0,0.0,,41.16,,,,188.4785,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023397,2024-09-26,,,,5.89834,0.671897,4.82688,453.8868,2966.1708,,,,,26.4,375.85,0.00283,465.30696,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023397,2025-06-09,,,,4.52462,0.576557,3.1452,276.4269,2019.42946,,,,,19.9,302.58,0.003768,284.71851,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023397,2025-12-18,,,,6.26658,1.56964,4.27064,363.58591,2150.50955,,,,,7.5,465.28,0.002799,375.67414,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5
10023429,2021-08-25,,,,6.77663,2.23534,1.55922,105.26886,1385.42287,,,3.39085,,7.7,1470.0,0.000378,,6,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2022-03-30,,,,6.0255,2.50009,1.45877,41.88858,290.19608,,,,,8.2,1160.0,0.000711,,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2022-10-31,,,,,,,,,,,,,4.1,1980.0,0.000341,,0,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2022-12-23,,,,,,,,,,,,,24.8,,,,0,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2023-07-13,,,,9.01466,3.3517,2.5373,131.80989,1234.20792,,,,,7.6,3450.0,0.000258,146.71345,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2024-01-04,0.042,,,,,,,,,,,41.3,6.0,2000.0,0.000301,,0,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2024-02-27,,,,4.19481,1.12301,1.65482,190.35882,2975.18115,0.0,0.0,,44.09,,,,197.29559,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2024-09-26,,,,4.4746,1.62382,2.02284,67.29598,1379.08898,,,,,8.2,1470.0,0.000547,75.37083,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2025-06-09,,,,5.69214,2.7843,1.10745,92.80842,1505.24279,,,,,18.9,1100.0,0.000769,102.35682,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023429,2025-12-18,,,,5.06237,2.05799,1.09721,69.33332,1228.56587,,,,,6.9,1460.0,0.000339,77.53651,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5
10023435,2021-02-24,,,0.518667,31.99973,13.05149,27.62483,1124.43677,10880.1,,,10.9522,,17.0,,,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2021-08-25,,,,19.13041,9.04975,10.06007,221.85098,3731.49559,,,,,18.0,271.03,0.001914,,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2022-03-30,,,,32.71692,12.78863,27.67193,532.12552,1852.30459,,,8.80469,,18.8,587.68,0.001295,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2022-10-31,,,,,,,,,,,,,11.1,572.75,0.001245,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2022-12-23,,,,,,,,,,,,,26.8,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2023-07-13,,,0.26481,53.75423,15.9423,41.39129,1082.25434,6989.06089,,,12.71317,,16.5,656.01,0.000922,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2023-08-06,,,,29.79503,11.26886,12.96065,143.78684,4464.43284,,,,,13.4,143.17,0.002659,197.86716,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2024-01-04,,,,,,,,,,,,,17.5,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2024-02-27,,,0.105629,21.18413,5.15281,25.54795,1229.14611,13820.0,0.0,6.76133,7.32042,30.89,,,,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2024-09-26,,,0.100112,28.6035,9.3958,17.88529,520.37187,6998.82998,,,,,16.8,564.04,0.001277,576.31191,6,True,False,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2025-06-09,,,,23.29625,7.91186,14.33624,431.20438,5225.46397,,,4.94111,,18.7,563.77,0.001972,481.75013,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023435,2025-12-18,,,,23.84523,8.76005,13.08198,372.48449,3828.31331,,,1.94664,,20.4,677.47,0.001101,420.08417,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0
10023472,2021-02-24,,,19.04083,142.50499,25.0498,49.6865,526.4394,8115.75701,,,66.41442,,24.85,,,,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2021-03-22,,,,,,,,,,,,,29.2,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2021-08-25,,,8.78427,114.07527,21.09702,26.81814,188.44744,3432.6169,,,7.81673,,19.8,229.6,0.002029,,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2022-03-30,,,20.48349,177.20936,28.63894,63.40156,343.1405,1625.24193,,,88.22377,,22.4,230.94,0.002616,,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2023-08-29,,,0.761624,1.08087,0.552846,1.7029,12.27268,141.59311,,,31.6105,,16.8,286.91,0.002019,48.06646,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2024-01-24,,,17.34976,5.41887,4.15201,5.80341,25.63043,553.50889,,,47.52231,,18.6,317.08,0.002031,105.83772,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2024-09-18,,,16.77035,6.42318,2.17221,6.12995,70.00173,1277.71319,,,71.33807,,17.9,198.89,0.003707,172.85513,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2025-03-20,,,15.44974,10.97427,2.52472,7.17903,67.80327,1323.39924,,,54.56038,,37.0,200.29,0.002919,158.46773,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2025-05-12,,,,,,,,,,,,,22.6,293.37,0.001051,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023472,2026-01-08,,,18.59095,14.32765,4.35549,7.65369,72.44768,1637.21728,,,26.43315,,22.9,135.61,0.003314,143.85883,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0
10023478,2021-02-24,,,,,,,,,,,,,30.9,,,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2021-03-22,,,,,,,,,,,,,35.3,,,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2021-08-25,,,,1.21034,2.70739,6.58281,421.7913,2048.80955,,,6.06113,,9.7,771.66,0.000636,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2022-03-30,,,,1.33665,2.85793,7.83178,302.98663,635.13454,,,11.6768,,5.9,1230.0,0.000437,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2022-10-31,,,,,,,,,,,,,5.0,1490.0,0.000429,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2023-07-13,,,,1.70171,3.68353,13.6816,688.76185,3012.79803,,,16.17586,,12.5,2030.0,0.000398,723.9676,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2023-08-06,,,,1.03617,2.63811,4.46577,90.24263,1844.8938,,,,,10.8,385.23,0.001106,98.4062,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2024-01-04,0.0419,,,,,,,,,,,43.19,5.0,1540.0,0.000476,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2024-02-27,,,,0.879365,1.20535,7.84369,843.06748,5357.87926,0.0,0.0,10.37087,43.35,,,,863.36409,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2024-09-26,,,,0.96526,2.33412,8.03846,515.66701,3256.75037,,,11.6398,,10.4,777.92,0.00166,538.61116,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2025-06-09,,,,0.885755,2.11841,6.38451,395.43689,2609.14432,,,7.85663,,4.9,2290.0,0.000411,412.65841,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023478,2025-12-18,,,,0.856946,2.32929,5.24311,292.18957,1799.00663,,,,,6.1,1200.0,0.000497,300.6453,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR 16MVA,ABB,13082-002,2009.0,2010-07-13,220,160,0.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,15.71252566735113,160.0
10023672,2021-04-08,,,10.35262,7.83096,0.82849,1.9558,73.83097,1192.30209,,,4.25918,,15.7,567.24,0.000881,,7,True,True,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2021-10-29,,,2.33565,5.73293,0.774167,1.42266,79.02194,872.48412,,,3.35379,,12.8,483.01,0.000952,,7,True,True,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2022-05-16,,,0.780747,3.04627,,0.781295,12.45778,159.05886,,,,,11.8,616.35,0.000816,,5,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2022-12-28,,,1.6478,3.77553,,1.19202,25.75939,133.69239,,,,,11.5,747.28,0.00076,,5,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2023-01-12,,,2.06216,3.53553,,1.04245,24.83547,113.35436,,,2.94509,,,,,,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2023-02-07,,,3.34851,4.11468,,1.23683,24.20386,99.1343,,,3.15667,,,,,,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2023-08-16,,,2.0354,3.9563,0.511258,1.49815,31.70125,491.86583,,,,,10.1,510.57,0.000853,39.73417,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2023-11-14,,,3.97582,6.05591,0.973509,2.36093,50.68826,516.57743,,,,,,,,64.12257,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2024-03-11,,,,,,,,,,,,,9.6,304.31,0.002217,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2024-06-05,,,1.86594,1.82589,0.281871,1.0178,69.47063,1019.78764,,,,,,,,74.5036,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2024-09-27,,,1.71577,2.9908,0.334568,1.58757,49.49161,1045.28789,,,,,13.9,507.58,0.001317,56.11211,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2025-04-16,,,0.588804,2.11163,0.198151,0.534586,30.70135,764.5832,,,,,11.3,352.36,0.001493,34.16604,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023672,2025-11-10,,,0.423345,2.42661,0.303045,0.759542,27.05812,859.29619,,,,,11.1,568.15,0.001214,30.98979,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT44661,2009.0,2010-02-09,132,18.9/31.5,16525.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,16.134154688569474,18.9
10023693,2021-04-08,,,17.10393,655.90496,97.41278,109.31662,148.95832,2891.67348,,,14.16331,,31.7,464.88,0.001368,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2021-06-03,,,21.6616,417.883,71.5801,46.5352,103.423,2609.875,,,3.3233,,39.7,204.38,0.002396,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2021-09-14,,,8.41281,282.40747,50.57847,19.22393,94.26056,1686.78485,,,3.46736,,24.5,177.78,0.002791,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2021-10-29,,,11.87094,274.81685,49.43759,16.33981,111.26152,1781.37724,,,7.97691,,23.9,356.99,0.001911,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2022-01-20,,,,,,,,,,,,33.0,,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2022-02-10,,,,,,,0.392915,42.56631,,,,,9.0,167.92,0.003529,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2022-05-16,,,4.42631,16.92947,2.77682,3.07555,31.48433,162.49112,,,4.10636,,21.5,209.98,0.003213,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2022-12-28,,,8.45879,24.31808,5.02817,3.69529,30.07977,157.20875,,,4.53361,,20.2,290.83,0.00259,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2023-01-12,,,7.94852,23.50958,4.83497,3.50625,25.74552,130.08151,,,3.48898,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2023-02-07,,,9.1002,30.47592,6.48446,6.14307,27.63709,110.40127,,,7.052,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2023-08-16,,,3.96367,38.62267,11.88656,6.73264,35.69218,650.97292,,,,,15.6,206.2,0.004039,96.92708,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2023-11-14,,,7.33058,64.16464,20.60768,14.80739,50.78434,644.2027,,,,,,,,157.6973,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2024-03-11,,,,,,,,,,,,,18.2,109.74,0.005646,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2024-06-05,,,3.38424,26.76949,8.66965,8.61844,86.62451,1430.01766,,,,,,,,134.14885,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2024-09-27,,,3.00176,26.63495,12.31922,3.81754,43.12974,1222.26893,,,,,26.5,243.72,0.002973,88.93107,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2025-04-16,,,3.11257,16.82176,8.97766,1.83469,63.7595,1471.09392,,,2.42734,,18.1,139.09,0.006467,96.9536,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023693,2025-11-10,,,2.98846,11.90735,6.24359,2.10279,61.37303,1673.30614,,,,,23.4,261.45,0.003318,84.60379,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,APEX,T-815/1,1992.0,2006-07-07,132,20/31.5,13900.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,19.72895277207392,20.0
10023700,2021-04-08,,,1.08577,2.69786,,1.29659,103.80168,1106.48478,,,4.62034,,28.8,16.81,0.015074,,6,True,False,True,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2021-10-29,,,0.900045,6.44956,0.661036,1.84235,159.47386,1248.20933,,,6.02769,,42.0,14.15,0.023272,,7,True,True,True,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2021-11-24,,,,,,,,,,,,,44.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2022-01-20,,,,,,,,,,,,,33.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2022-05-16,,,2.23169,8.39519,1.02276,2.06809,84.31304,395.12555,,,6.56422,,37.3,17.3,0.016513,,7,True,True,True,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2022-12-28,,,4.87623,9.06804,1.35857,2.17097,61.34538,257.99559,,,6.27583,,25.0,18.0,0.016171,,7,True,True,True,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2023-01-12,,,5.25941,9.55133,1.37417,2.47587,61.13528,228.02133,,,7.30018,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2023-02-07,,,5.35207,9.69816,1.19914,2.32927,59.52476,187.16134,,,5.74775,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2023-08-16,,,2.44836,7.72055,1.22948,1.82225,28.31022,753.27794,,,,,31.8,12.94,0.021227,41.50932,6,True,False,True,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2024-06-24,,,,0.117822,,0.551895,41.26053,213.21802,,,,,4.8,377.12,0.001854,41.96761,4,False,False,False,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2025-01-27,,,,0.266565,0.200374,1.1634,76.02408,368.39907,,,5.43568,,8.1,172.78,0.004422,83.1045,6,True,False,False,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023700,2025-05-02,0.0208,,,,,,,,0.0,10.68763,,13.16,14.0,14.95,0.019864,,0,False,False,False,"132/33KV,10/16MVA PTR-3",PTR-16MVA,APEX,T-526C&D/32536,1981.0,2014-08-13,132,10/16,11110.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,11.627652292950033,10.0
10023888,2021-04-08,,,6.16245,597.67613,128.79689,28.69481,60.48596,1081.71764,,,8.21272,,16.8,214.48,0.003735,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2021-10-28,,,7.24616,693.00581,139.37834,75.67798,40.43228,671.92182,,,6.3547,,16.5,338.93,0.002377,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2022-05-16,,,2.70333,371.66152,87.15759,32.68475,34.78079,194.89352,,,10.19614,,18.3,257.46,0.003033,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2022-12-28,,,2.13857,327.259,76.13397,24.43292,14.50247,109.74479,,,,,19.4,316.43,0.002365,,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2023-01-18,,,1.56968,240.71222,59.03537,15.28506,11.06015,70.58803,,,,,10.4,,,,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2023-02-07,,,1.7162,208.09469,51.99815,11.02321,8.81736,65.81006,,,,,,,,,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2023-08-16,,,1.73148,92.2741,27.98927,3.57757,31.85862,515.31096,,,,,12.9,113.29,0.003399,157.48904,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2023-11-12,,,2.56257,86.47858,27.37387,3.46883,34.60025,475.30207,,,,,,,,154.4841,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2024-03-11,,,,,,,,,,,,,17.9,224.47,0.003291,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2024-06-24,,,1.22468,5.6562,1.90581,0.712531,43.38309,744.21816,,,,,17.4,185.23,0.004624,52.84211,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2024-12-17,,,1.43461,3.51077,1.70279,0.543899,4.60091,604.57978,,,0.798743,,15.7,252.95,0.003949,12.60202,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2025-06-19,,,3.29508,3.65015,0.969209,1.12137,52.94117,949.5806,,,,,18.1,202.07,0.005211,61.97366,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2025-07-22,,,2.0526,2.93453,0.892983,0.801558,48.23736,942.6833,,,,,5.8,321.18,0.00219,54.92957,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023888,2025-12-23,,,1.16949,2.59193,0.921515,0.856368,25.08071,736.70371,,,,,19.5,310.92,0.003086,30.69629,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-793A/46068,1991.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2021-04-08,,,3.43064,3.87324,5.97804,6.69906,52.85948,1292.71773,,,98.21026,,21.1,418.65,0.001981,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2021-10-28,,,1.40187,2.7155,5.60217,6.01493,49.57842,868.69086,,,91.0499,,19.8,482.42,0.001757,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2022-05-16,,,0.79382,1.92029,4.62306,4.6312,27.30386,206.23707,,,61.6911,,22.6,372.25,0.001824,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2022-12-28,,,0.940548,1.62324,4.00352,3.6288,13.78285,126.67754,,,36.76473,,15.0,412.19,0.001834,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2023-01-18,,,0.851768,1.28148,3.46145,3.02013,11.02916,85.08977,,,27.14108,,10.3,,,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2023-02-07,,,1.80048,2.13547,4.11263,4.52858,15.34162,90.83712,,,47.30186,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2023-04-28,,,2.66129,2.27695,3.6575,3.37127,10.43105,47.17336,,,39.33435,,,,,61.73241,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2023-08-16,,,2.51194,2.38718,3.17754,3.45444,28.67482,596.14993,,,16.55818,,13.6,265.39,0.002478,56.85007,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2023-11-12,,,3.34548,2.9153,3.73539,4.59383,34.0283,543.90791,,,40.69476,,,,,89.29209,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2024-03-11,,,,,,,,,,,,,19.6,259.54,0.003401,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2024-06-24,,,0.813941,0.718205,0.620273,1.22397,50.95285,1056.57199,,,22.7498,,21.3,292.94,0.002637,77.02554,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2024-12-17,,,1.33652,1.2874,1.33644,1.50272,27.77325,1170.99887,,,12.22742,,19.9,424.38,0.001796,45.50113,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2025-06-19,,,2.474,3.09925,1.14286,2.57447,67.75784,1496.04283,,,22.43286,,19.5,382.39,0.002586,99.49726,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2025-12-23,,,2.91542,2.03464,1.51739,1.71448,37.44187,1740.18395,,,15.02605,,70.2,408.92,0.001985,60.61605,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10023923,2026-01-30,,,,,,,,,,,,,21.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800042812,1976.0,2016-01-25,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,10.17659137577002,10.0
10024137,2021-04-08,,,5.09466,9.86487,1.39384,1.45974,73.56878,1483.54905,,,3.02661,,15.0,38.33,0.01094,,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2021-10-29,,,2.47397,6.97417,1.41793,1.01855,16.68863,730.58321,,,,,14.5,38.57,0.010231,,6,True,False,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2022-05-16,,,4.46899,8.65309,1.41764,1.73875,43.58574,276.87925,,,5.06076,,14.5,38.53,0.00965,,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2022-12-19,,,5.69892,7.4014,1.59707,1.70962,34.28076,200.50028,,,3.03717,,12.7,39.48,0.009466,,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2023-01-02,,,7.17838,7.34396,1.96708,1.9279,42.60957,226.51439,,,3.3158,,,,,,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2023-02-07,-0.0022,,5.3445,7.1705,1.42092,1.74524,30.02168,119.11878,,,4.8204,25.42,20.8,31.03,0.014941,,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2023-08-17,,,8.98351,10.59814,2.27487,3.31065,74.47967,844.72932,,,16.6796,,12.1,41.64,0.009024,116.27242,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2023-11-14,,,8.65174,10.4001,2.58214,3.03053,50.16982,657.64897,,,,,,,,74.7643,6,True,False,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2024-03-11,,,,,,,,,,,,,16.8,39.88,0.010285,,0,False,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2024-06-24,,,5.43224,3.9392,0.803228,1.6793,101.99006,1364.46362,,,,,,,,113.8722,6,True,False,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2024-09-27,,,5.75004,6.82783,1.42079,1.18461,45.74385,1196.34552,,,,,17.3,39.66,0.009731,60.89286,6,True,False,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2025-03-26,,,6.83306,6.45565,0.948808,1.23418,55.99083,1382.25876,,,,,11.7,29.15,0.016219,71.49448,6,True,False,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2025-07-14,,,8.14416,8.60618,1.18872,2.10814,104.76515,2030.23229,,,4.94632,,,,,129.76771,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024137,2025-11-10,,,5.86677,7.70292,1.28243,1.62561,74.83196,1654.71315,,,3.84948,,15.7,38.56,0.010232,95.18622,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,ANDREW,13405,2010.0,2010-08-12,132,31.5,15135.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,15.630390143737166,31.5
10024144,2021-04-08,,,,5.54073,1.42046,4.51408,405.90592,2902.04626,,,4.95964,,14.7,923.66,0.001046,,6,True,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2021-10-29,,,0.468663,5.535,1.40921,2.8455,111.00845,1319.14923,,,,,13.2,461.18,0.001729,,6,True,False,True,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2022-05-16,,,,8.98067,1.74232,6.0648,223.20529,519.1071,,,12.15415,,10.7,1270.0,0.00064,,6,True,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2025-03-09,0.08925,,,,,,,,,,,17.46,16.1,9.5,0.0613775,,0,False,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2025-04-11,,,,,,,0.398417,59.84182,,,,15.98,7.7,8.09,0.102288,0.398417,2,False,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2025-06-04,,,,0.760305,0.372822,0.323581,15.27704,167.24351,,,,,12.0,8.85,0.062778,16.71401,5,True,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2025-06-05,,,,0.926835,0.220784,0.448835,19.11265,209.19193,,,,,16.3,8.86,0.064758,20.79689,5,True,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2025-07-04,0.0189,,,1.18628,0.289518,0.434738,21.00316,414.71808,,,0.495983,17.39,12.3,675.64,0.003375,23.37885,6,True,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2025-10-14,0.0321,,,3.05621,0.755974,0.789723,42.20653,576.05962,,,,15.63,15.6,8.38,0.075663,46.86256,5,True,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2026-02-02,,,,7.16827,1.30502,2.33406,188.93223,1106.23438,,,5.32817,15.98,9.4,8.62,0.065332,205.10434,6,True,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024144,2026-02-03,0.1339,,,2.0,,,72.2,544.4,4.9,,3.5,17.0,9.7,9.77,0.046235,,4,False,False,False,"132/33KV,20/31.5MVA PTR-2",PTR31.5MVA,CROMPTON GREAVES LTD(CGL),MT 7869/01,2016.0,,132,31.5,15360.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,,31.5
10024358,2021-04-08,,,4.95861,1063.14822,152.69086,221.75353,63.70714,1481.08644,,,86.52773,,17.2,764.99,0.00091,,7,True,True,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2021-10-29,,,3.3978,981.22871,152.0663,127.5325,50.50234,859.79164,,,26.17478,,12.9,1340.0,0.000589,,7,True,True,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2021-12-11,,,1.27592,937.53853,151.6813,97.42061,46.10208,783.63879,,,12.67718,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2022-05-16,,,2.57744,1456.45337,253.39864,250.9536,39.92145,234.35487,,,58.63669,,10.9,1120.0,0.000796,,7,True,True,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2022-08-01,,,3.4101,1025.29144,206.77076,125.32311,23.76784,173.41441,,,12.1931,,6.5,447.9,0.000958,,7,True,True,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2022-12-29,,,7.96444,1286.57777,245.24476,173.17403,24.35555,154.11295,,,21.904,,11.5,824.48,0.001047,,7,True,True,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2023-05-23,0.0124,,1.70414,808.59487,171.39267,62.87318,35.21306,165.47549,,,5.85034,40.27,10.5,1130.0,0.000872,,7,True,True,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2023-08-10,,,1.51675,812.29749,174.50115,63.14776,85.03892,1355.30163,,,,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2023-11-08,0.0157,,0.962483,561.58181,132.85645,48.88307,25.28634,418.49849,,,,39.01,8.7,562.51,0.001366,769.50151,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2023-12-09,,,1.21569,728.44616,166.10319,60.80974,47.48824,1034.16229,,,,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2024-01-29,,,1.01744,599.38926,140.3581,42.08259,55.55078,1272.78544,,,,,,,,838.42695,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2024-06-06,0.0176,,0.148261,91.62525,19.58254,5.74753,39.75188,847.13378,,,,42.67,10.1,544.84,0.001413,156.89319,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2024-12-21,0.0134,,0.233996,122.1687,34.3309,7.34883,17.71819,750.14915,,,,36.67,7.6,1200.0,0.000954,181.7676,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2025-07-19,0.0164,,0.39392,109.32614,33.92179,5.64695,24.82033,1115.1797,,,,42.72,7.1,1130.0,0.000579,174.09509,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024358,2025-12-05,,,0.635613,121.2072,34.3066,15.37206,26.80867,1066.75293,,,,,9.1,587.86,0.001027,198.34247,6,True,False,True,"132/33KV, 50MVA PTR-II",PTR 50MVA,TR,PC0100294,2012.0,2012-11-06,132,30/50,19400.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,13.39356605065024,30.0
10024546,2021-11-03,,,,6.94101,2.73325,4.65846,391.49227,2227.72123,,,24.22669,,35.75,37.82,0.010407,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2022-06-07,,,0.488715,6.44189,2.627,5.01485,199.17078,493.97489,,,28.23507,,50.3,30.71,0.011271,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2023-01-02,,,1.06183,6.61298,2.5714,4.59104,175.49499,456.32416,,,18.2751,,11.45,34.71,0.010695,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2023-03-01,,,0.681876,5.46667,2.2863,3.57199,90.72711,207.59648,,,14.04451,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2023-12-11,,,3.18214,15.3209,4.13687,8.63289,241.33098,1989.76011,,,31.21339,,20.7,36.95,0.00975,303.8829,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2024-07-11,,,,,,,,,,,,,7.4,28.76,0.01337,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2025-01-20,,,0.132012,2.48578,1.19685,1.54398,129.81164,2149.27229,,,5.79015,,21.2,28.77,0.013777,140.99507,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2025-09-05,,,,1.37922,0.805132,0.57249,15.6277,995.17408,,,,,27.5,27.33,0.014357,18.40723,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024546,2025-09-18,,,,,,,,,,,,,21.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5
10024768,2021-03-24,,,,,,,,,,,,,22.3,,,,0,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024768,2021-09-08,,,,6.28639,0.792488,1.33795,,1239.8358,,,2.83724,,11.4,756.0,0.000658,,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024768,2022-03-30,,,,6.52365,0.733534,1.26563,49.45066,382.53015,,,2.77772,,10.3,679.0,0.000593,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024768,2022-12-19,,,,6.18927,,1.30634,31.50608,196.2675,,,,,6.5,833.2,0.000444,,4,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024768,2023-08-07,,,,7.02198,0.569511,1.50216,56.22359,864.02744,,,,,6.6,727.53,0.001938,65.27256,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024768,2025-01-06,,,,3.95658,0.340255,0.709851,41.1993,1139.87804,,,0.746127,,8.3,743.08,0.001062,46.92033,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024784,2021-03-24,,,,,,,,,,,,,21.4,,,,0,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024784,2021-09-08,,,,3.58386,0.738311,1.31497,,1198.26824,,,4.45383,,12.8,922.82,0.000557,,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10024784,2022-03-30,,,,3.62353,0.595287,1.20248,44.10567,331.75431,,,3.19058,,11.3,946.2,0.000456,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
