Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10025712,2025-01-16,,,,3.27075,0.272701,0.878328,53.11688,1381.0121,,,0.689761,,9.8,1680.0,0.000739,58.16188,6,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0
10025712,2025-08-29,,,,2.28298,0.209157,0.591693,34.02031,985.49627,,,,,10.0,1690.0,0.000512,37.19334,5,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0
10025730,2025-08-02,,,,0.243698,,0.35932,2.55268,227.23859,,,,,8.7,124.74,0.010551,3.19332,4,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS,90124B01,,,220,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],,25.0
10025730,2025-08-04,,,,0.343718,,0.279243,2.59262,202.63403,,,,,8.0,150.9,0.009204,3.21028,4,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS,90124B01,,,220,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],,25.0
10025730,2026-02-27,,,,2.32,0.590903,1.7895,42.02785,398.93196,,,27.9018,,10.0,74.2,0.0177,74.61913,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS,90124B01,,,220,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],,25.0
10025833,2021-03-29,,,,10.24987,0.950753,2.36926,185.7421,2789.20052,,,7.76188,,8.2,861.32,0.000813,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0
10025833,2021-10-22,,,7.63126,12.45508,1.06037,2.57155,150.79678,1705.41059,,,10.26597,,7.1,783.89,0.000754,,7,True,True,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0
10025833,2022-04-28,,,,8.28993,0.692654,1.17147,32.54141,320.09402,,,,,8.5,1120.0,0.000725,,5,True,False,False,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0
10025833,2023-02-03,,,,7.91678,0.627146,1.10441,20.55004,123.6908,,,,,4.6,207.07,0.003539,,5,True,False,False,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0
10025833,2023-11-03,,,0.213685,9.5877,0.647621,1.78505,36.15637,522.48654,,,,,6.0,657.35,0.001278,48.41346,6,True,False,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0
10025833,2024-06-26,,,0.685229,3.96732,0.234363,1.01606,55.11972,875.67996,,,,,7.5,902.41,0.001029,61.07953,6,True,False,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0
10025833,2025-01-16,,,0.643619,7.27103,0.514696,1.10317,39.82899,1401.60804,,,0.802018,,6.2,1580.0,0.000577,50.09196,7,True,True,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0
10025845,2021-03-29,,,,5.63259,1.04793,1.9462,101.33176,2106.52517,,,4.4613,,6.9,1130.0,0.000704,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2021-10-22,,,7.66572,6.11274,0.818795,1.76246,73.30845,1051.1706,,,5.83049,,10.7,373.81,0.001507,,7,True,True,True,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2022-04-28,,,,5.1653,0.606633,1.29821,41.97384,295.25609,,,5.15338,,8.9,1340.0,0.000517,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2023-02-03,,,,3.38845,,0.857467,13.83523,85.99448,,,,,4.7,365.1,0.001726,,4,False,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2023-11-03,,,,5.22949,0.556943,1.62602,33.14802,421.34117,,,,,7.3,792.0,0.001009,40.45883,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2024-06-13,,,,1.46407,0.128852,0.731911,53.77413,794.3779,,,,,7.3,867.14,0.000911,56.08643,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2025-01-16,,,,3.27237,0.319719,0.742296,37.04967,1086.68677,,,0.8213,,11.6,1660.0,0.000657,42.20379,6,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2025-08-21,,,,2.9426,0.290422,0.751696,39.12423,1039.2646,,,,,11.4,619.74,0.001302,43.14003,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025845,2026-02-27,,,,2.75059,0.311611,0.803252,44.74658,913.65762,,,,,12.5,811.18,0.00098,48.55193,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0
10025864,2021-03-29,,,,2.72105,1.51706,5.63898,530.38181,1779.66062,,,10.95645,,6.2,1310.0,0.000645,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2021-10-22,,,7.70539,3.98645,1.61543,6.04765,472.15576,1005.77167,,,11.61854,,5.6,478.72,0.001248,,7,True,True,True,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2022-04-28,,,,2.77891,1.2254,5.55201,249.25087,290.31415,,,8.08956,,6.4,1130.0,0.000855,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2023-02-03,,,,2.93527,1.18474,5.05168,156.71736,118.84825,,,6.51505,,3.0,572.72,0.001423,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2023-11-03,,,,4.83531,1.64912,9.91397,264.65765,625.21893,,,10.37566,,6.6,853.09,0.000982,291.42176,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2024-06-13,,,,1.27764,0.390236,2.95564,308.71452,948.88665,,,,,5.6,1000.0,0.000802,313.41015,5,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2025-01-16,,,0.0389089,3.06007,1.01704,4.61536,325.54938,1608.29298,,,,,4.6,1250.0,0.001319,334.31555,6,True,False,True,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2025-08-29,,,,3.50632,1.1822,3.9938,511.19542,1991.05493,,,7.78752,,6.3,1430.0,0.000705,527.6886,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025864,2026-02-27,,,,3.01188,1.02071,4.47009,355.11132,1469.97473,,,,,13.6,1070.0,0.001011,363.67268,5,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0
10025876,2021-03-29,,,,1.34365,1.35452,4.16312,440.44053,1200.15681,,,9.35343,,6.6,1190.0,0.000603,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2021-10-22,,,,1.30247,1.29655,4.21915,359.03084,649.16801,,,7.60771,,7.4,536.18,0.001079,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2022-04-28,,,,1.43374,2.3602,4.4956,207.5093,204.67868,,,7.129,,6.2,1120.0,0.000812,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2023-02-03,,,,1.30721,0.767133,3.51947,116.46911,71.43179,,,4.29552,,2.7,639.62,0.001342,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2023-06-24,,,,,,,,,,,,,9.6,787.28,0.001349,,0,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2023-06-28,,,,,,,2.32001,14.00945,,,,,4.5,1100.0,0.001065,2.32002,2,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2023-06-30,,,,,,,4.00691,13.19695,,,,,6.5,1130.0,0.001027,4.0069,2,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2024-01-29,,,,0.531277,,1.41051,65.31396,497.90485,,,,,5.9,976.25,0.00093,67.25574,4,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2024-06-26,,,,0.2125,,0.852938,108.86408,574.1828,,,,,8.1,800.85,0.001336,109.92387,4,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2025-01-16,,,,0.670755,0.21767,1.38794,116.10046,901.94427,,,4.64174,,7.5,1170.0,0.000934,123.05038,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025876,2025-08-29,,,,0.991802,0.285251,1.31854,153.90116,941.11112,,,5.26385,,9.1,1050.0,0.00105,161.7744,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0
10025940,2021-03-29,,,4.67268,2.4111,,1.79586,129.08802,1261.78213,,,7.96126,,7.0,1290.0,0.000772,,6,True,False,True,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2021-10-29,,,0.899343,2.23278,,1.71888,127.05672,766.40761,,,8.37492,,8.3,1260.0,0.00085,,6,True,False,True,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2022-04-10,,,,1.42524,,1.00137,20.59299,176.28301,,,,,7.5,880.65,0.001212,,4,False,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2023-01-26,,,,1.98979,,1.82786,61.75586,118.97819,,,8.29971,,6.1,1090.0,0.000824,,5,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2023-08-24,,,,1.88982,0.354254,1.35862,20.64045,386.14383,,,,,6.6,1400.0,0.000863,24.25617,5,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2024-05-15,,,,0.990993,0.128175,0.68718,108.37494,1478.83875,,,6.71638,,7.7,1430.0,0.000602,116.89741,6,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2024-12-27,,,,2.20502,0.29144,0.809197,54.36301,1072.71311,,,3.12389,,10.2,1230.0,0.000959,60.82084,6,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2025-08-21,,,,1.55143,0.176347,0.638937,40.22582,828.56021,,,,,7.4,201.42,0.003587,42.64428,5,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025940,2025-12-11,,,,3.0727,2.67127,1.00252,56.62849,1150.09124,,,3.02703,,4.0,288.15,0.002764,66.40876,6,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5
10025958,2021-03-29,,,7.34687,11.03034,1.17669,2.36477,99.03805,1706.4887,,,8.40988,,24.8,18.32,0.014154,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2021-10-29,,,7.91518,8.79255,1.10267,2.19372,73.03103,964.56109,,,8.67434,,24.2,20.73,0.01222,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2022-04-10,,,3.13889,4.83485,0.771797,0.930284,15.61852,212.11083,,,,,20.6,18.49,0.014238,,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2023-01-26,,,10.72129,9.32537,1.09404,2.30361,36.30858,137.99464,,,10.75341,,14.0,17.71,0.014421,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2023-02-13,,,12.80709,10.47868,1.18712,2.70294,40.49482,139.85043,,,10.30689,,,,,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2023-02-28,,,11.4677,9.82696,1.12012,2.65569,33.36917,97.74564,,,11.78634,,,,,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2023-08-24,,,3.31607,6.0156,1.05595,1.54165,14.68694,457.28988,,,,,19.3,17.6,0.013797,26.61012,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2023-12-27,,,5.19326,8.03763,1.61102,2.63041,53.15803,1029.91784,,,,,,,,70.72066,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2024-05-15,,,1.54442,2.23524,0.350009,0.901138,75.22859,1532.80242,,,,,24.2,18.12,0.014185,80.22973,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2024-09-11,,,,,,,,,,,,,23.9,,,,0,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2024-12-27,,,1.67681,4.78205,0.769476,1.33983,67.46759,1448.84188,,,5.18132,,24.6,17.0,0.017008,81.27711,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2025-08-21,,,0.798202,2.53157,0.439272,0.755903,42.88391,1008.3802,,,,,25.6,14.91,0.017558,47.40224,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2025-12-11,,,0.881176,3.67546,0.532779,1.37627,58.36159,1435.08379,,,4.09664,12.88,18.6,14.16,0.018168,68.81621,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2025-12-22,,,0.625564,2.48317,0.385609,0.854398,25.25549,869.23057,,,,12.0,18.8,15.96,0.016411,29.692,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10025958,2025-12-28,0.1479,,,,,,17.5,466.3,,0.0,2.4,20.26,15.9,18.41,0.013409,,3,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5
10026018,2021-03-14,,,,,,,,,,,,,10.5,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,VIJAY ELECTRICALS,360012,,2011-03-09,132,0.1,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,15.058179329226558,0.1
10026018,2022-02-09,,,,,,,,,,,,,12.3,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,VIJAY ELECTRICALS,360012,,2011-03-09,132,0.1,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,15.058179329226558,0.1
10026019,2021-02-08,,,,,,,,,,,,,17.5,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2021-03-14,,,,3.59475,0.855271,1.61856,131.39241,1427.04136,,,2.58712,,18.1,15.73,0.044322,,6,True,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2021-09-20,,,,3.00947,0.680773,1.45238,89.52202,754.99528,,,,,18.7,16.16,0.041354,,5,True,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2022-03-22,,,,4.59688,1.0077,1.63839,95.22402,441.54275,,,3.0643,,19.8,15.49,0.047131,,6,True,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2023-02-01,,,,,,,,,,,,,15.2,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2023-10-26,,,1.11937,24.47201,2.85186,4.71948,41.59166,451.53379,,,,,15.4,12.38,0.047022,74.74137,6,True,False,True,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2024-11-25,,,,,,,,,,,,19.12,12.0,15.47,0.043506,,0,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2025-03-01,,,,0.212705,,0.342462,15.31929,331.16636,,,,,24.4,20.56,0.029816,15.845,4,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2025-03-03,,,,0.265784,,0.487973,19.41868,356.90183,,,,,26.1,18.37,0.031565,20.19546,4,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026019,2025-12-16,,,0.124218,1.34231,0.326442,0.905294,34.9739,1184.19919,,,,,11.9,20.38,0.0286,37.68694,6,True,False,True,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2021-02-08,,,,,,,,,,,,,34.3,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2021-03-14,,,0.823427,4.47067,2.44601,2.48374,179.82144,2951.2923,,,6.18581,,34.2,4.47,0.051913,,7,True,True,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2021-03-30,,,1.31189,4.53643,2.59313,2.43116,173.99677,2781.61873,,,5.97692,,37.2,4.8,0.046775,,7,True,True,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2021-09-20,,,,3.96635,2.35753,2.33264,150.89918,1817.63377,,,4.75857,,36.1,4.56,0.04923,,6,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2021-10-04,,,,3.80938,1.90011,1.87989,124.09017,1534.05506,,,4.88156,,45.2,4.46,0.048033,,6,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2022-03-22,,,,4.11975,1.93602,2.60216,140.21044,757.85454,,,8.05183,,42.2,4.52,0.052472,,6,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2023-05-22,,,,1.39447,0.728756,0.870485,22.73678,139.61943,,,,,32.2,5.23,0.043904,,5,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2024-04-17,0.2636,,,,,,,,,,,14.08,17.3,4.2,0.053896,,0,False,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2024-04-20,,,,,,,,,,,,,25.25,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2025-03-21,,,0.447393,1.57801,0.487552,0.916176,68.28232,1055.69279,,,4.04215,,33.2,4.91,0.053234,75.69833,7,True,True,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026039,2025-11-19,,,0.963216,2.65212,0.880521,1.14489,73.58068,1434.30328,,,,,28.8,5.14,0.046846,79.18936,6,True,False,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0
10026131,2021-03-30,,,,,,,,,,,,,48.6,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,PETE,3867,2004.0,2006-03-31,132,0.1,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,0.1
10026131,2022-02-09,,,,,,,,,,,,,33.6,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,PETE,3867,2004.0,2006-03-31,132,0.1,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,0.1
10026132,2021-02-08,,,,,,,,,,,,,13.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2021-03-30,,,0.629819,36.21513,4.34389,5.82867,58.60461,1864.93063,,,4.74544,,17.4,875.58,0.000822,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2021-09-20,,,2.24689,159.31798,20.449,32.98414,76.4529,1408.93785,,,12.59355,,17.5,1090.0,0.000667,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2021-10-04,,,1.45932,128.07865,17.38968,23.23178,52.88445,1056.6494,,,6.63119,,18.6,902.69,0.000634,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2022-03-22,,,1.79738,99.11229,15.36658,11.68502,18.8891,281.99639,,,3.2249,,18.5,209.03,0.001931,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2022-09-07,,,1.46343,84.28831,14.39903,7.12241,13.33299,110.82095,,,2.80906,,8.3,100.0,0.000812,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2023-02-02,,,1.02829,50.78863,9.75994,3.45289,10.9183,92.75357,,,,,17.5,977.38,0.000783,,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2023-05-22,,,1.51153,47.37387,9.46991,3.10289,28.98181,200.41557,,,4.24824,,14.4,776.46,0.000823,94.68825,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2024-03-12,,,,,,,,,,,,,16.6,777.17,0.000934,,0,False,False,False,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2024-07-31,,,,,,,,,,,,,69.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2024-10-25,,,0.433252,6.6828,1.68567,0.84152,26.41786,1124.69253,,,,,17.0,315.84,0.00174,36.00747,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2025-07-14,,,0.448615,4.88756,1.29332,0.812266,28.59861,1291.23167,,,,,16.6,270.08,0.001482,36.06127,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026132,2026-02-24,,,0.221438,2.79508,0.71876,0.575173,16.53043,725.94897,,,,,44.800000000000004,1100.0,0.000729,20.82928,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0
10026169,2023-03-03,,,,2.08754,,0.994298,11.29727,112.42017,,,,,23.0,64.15,0.006953,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2023-04-03,,,,,,,,,,,,,30.7,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2023-06-19,,,,,,,,,,,,,19.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2023-07-14,,,,,,,,,,,,,19.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2023-07-31,0.0097,,0.684439,5.66147,0.89767,2.42259,104.99113,3778.10742,,,,28.96,31.8,129.52,0.003594,114.69258,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2023-11-09,,,59.040915,725.3412000000001,80.62888000000001,169.850065,37.12474,818.247785,,,250.95297,,18.35,178.11,0.0030545,1322.938775,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2023-12-20,,,,0.239728,,0.0311739,0.801642,106.72268,,,,,9.1,,,1.13797,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2023-12-23,,,1.30187,11.11647,1.55955,1.96236,1.73563,206.50228,,,,,11.6,,,17.65051,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2024-06-24,,,1.09176,3.3428,0.61004,2.16818,63.93408,1380.42003,,,30.04618,,27.7,122.84,0.003657,101.25197,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2025-01-02,0.004,,1.71927,6.12775,1.60959,2.16465,36.53973,1913.95237,0.0,0.57445,23.26481,29.88,23.6,143.61,0.00366,71.4002,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2025-05-14,,,2.48848,5.74477,1.51803,1.85289,46.9754,2199.44172,,,17.3685,,36.1,189.27,0.00247,75.95068,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026169,2025-07-30,,,3.13099,9.69004,1.93762,2.61488,44.15583,2539.71636,,,15.27407,,33.7,153.53,0.002779,76.7496,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0
10026171,2021-02-08,,,,,,,,,,,,,16.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2021-03-30,,,,11.48309,26.53756,25.7324,118.40381,2062.34428,,,262.81185,,123.7,6.91,0.032811,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2021-09-20,,,,10.72561,28.32515,33.65529,176.93784,1457.44132,,,597.87252,,22.7,5.23,0.045305,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2022-03-22,,,,14.18912,26.15299,26.91059,72.54139,394.77912,,,353.70928,,20.9,4.98,0.047778,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2022-09-07,,,,10.8827,26.14771,26.68581,38.32932,133.45203,,,450.71151,,9.7,4.78,0.049644,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2023-02-02,,,,7.25188,23.03217,20.35999,30.25814,113.65643,,,185.05054,,20.6,4.1,0.055928,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2023-05-22,,,,9.67583,25.40829,27.8298,77.73096,230.56171,,,386.01534,,21.5,4.16,0.05482,526.66022,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2023-08-07,,,,10.18394,29.38536,43.01901,188.14874,1914.35387,,,462.80073,,,,,733.53007,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2023-11-03,,,,8.40891,28.80438,42.08611,95.0123,725.67941,,,479.0113,,,,,653.28389,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2024-03-12,,,,,,,,,,,,,24.5,3.89,0.063162,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2024-10-25,,,0.0864439,2.24605,11.33775,12.42874,64.07759,1381.42147,,,104.04163,,24.2,3.69,0.061624,194.27853,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2025-07-14,,,0.421199,2.74711,17.90176,21.14908,120.54398,2199.70738,,,294.63958,,20.2,3.3,0.080971,457.37959,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2025-10-06,,,0.221007,4.0712,19.69856,24.13985,134.47193,2467.91619,,,306.99687,,,,,489.61435,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2025-12-09,,,0.129413,1.61432,12.82837,11.72412,55.02307,1345.46451,,,104.70216,,23.0,3.22,0.071762,186.09973,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2025-12-28,0.1146,,,,8.9,,45.8,994.2,,0.0,108.2,16.51,15.3,3.48,0.065072,,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026171,2026-02-24,,,,,,,,,,,,,35.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026174,2021-03-30,,,,,,,,,,,,,42.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CTR,2530012,,2013-03-20,132,10/16,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0
10026447,2021-10-05,,,,2.72444,,1.93037,136.31309,863.3712,,,13.41894,,9.9,1350.0,0.000661,,5,True,False,False,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0
10026447,2022-03-23,,,0.563058,3.65405,0.588929,2.12474,85.11406,331.24202,,,15.31091,,14.0,269.57,0.002015,,7,True,True,True,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0
10026447,2022-10-11,,,,3.47842,0.465095,1.94805,58.5393,200.89534,,,10.86118,,9.5,349.98,0.002074,,6,True,False,False,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0
10026447,2023-08-07,,,,2.89676,0.404191,1.36921,21.52314,694.77076,,,,,7.2,437.8,0.003841,26.22924,5,True,False,False,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0
10026447,2024-05-21,,,2.0649,1.79287,0.288625,1.76444,177.21131,1580.9465,,,29.18198,,8.8,1300.0,0.00092,212.31482,7,True,True,True,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0
10026447,2025-08-22,,,0.0729336,2.70174,0.359212,1.18931,98.40612,1350.561,,,9.28888,,9.7,79.65,0.007114,111.95586,7,True,True,True,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0
10026465,2021-10-04,,,,2.93236,1.11196,1.59679,185.05198,1107.35937,,,3.07507,,9.5,197.51,0.008211,,6,True,False,False,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0
10026465,2022-03-23,,,,2.75224,0.677552,1.56385,125.67558,420.1519,,,4.20854,,8.3,99.17,0.015203,,6,True,False,False,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0
10026465,2022-10-11,,,31.01151,8.47933,1.12558,2.8724,87.69465,243.41966,,,19.52491,,9.4,114.31,0.014427,,7,True,True,True,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0
10026465,2023-08-07,,,,2.32773,0.568959,1.24527,35.15804,778.41309,,,,,6.4,147.98,0.010065,39.28691,5,True,False,False,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0
10026465,2024-05-21,,,0.768207,1.61462,0.333776,1.13456,254.60659,1622.343,,,10.61132,,10.5,115.34,0.012049,269.13084,7,True,True,True,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0
10026478,2021-09-13,,,1.00193,8.38785,260.23741,69.7366,95.31446,1582.79021,,,18.66773,,13.4,8.9,0.048205,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0
10026478,2022-03-23,,,0.675348,5.88387,199.72618,34.87905,25.44622,348.90804,,,4.52789,,12.2,9.93,0.047515,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0
10026478,2022-10-11,,,0.635513,7.51054,250.95749,66.97989,42.46774,263.97547,,,21.9219,,12.2,8.91,0.050145,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0
10026478,2023-05-04,,,0.520567,5.82401,193.14094,41.97827,11.1016,56.07263,,,10.60025,31.21,,,,263.16564,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0
10026478,2024-07-09,,,,0.873855,2.03781,4.30241,36.52052,253.87642,,,,,22.6,7.29,0.047152,43.7346,5,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0
10026478,2025-02-02,0.0072,,,1.36279,5.50356,5.54276,34.5099,369.78651,0.0,3.04169,2.3639,26.67,15.5,6.69,0.050966,49.23996,6,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0
10026478,2025-09-06,,,,2.15079,9.37234,9.90138,77.30239,737.37514,,,,,15.1,5.98,0.056212,98.79322,5,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0
10026503,2021-09-09,,,1720.06776,354.15088,21.35831,85.91582,45.23153,479.57124,,,374.26796,,24.4,451.39,0.002101,,7,True,True,True,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2021-09-13,,,,13.6275,13.32149,33.68143,305.17265,3283.08932,,,33.5193,,10.0,33.45,0.050844,,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2022-03-23,,,,10.58798,11.04354,22.21054,110.5942,827.66379,,,12.28682,,8.7,30.88,0.0435,,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2022-10-11,,,,11.93558,12.63887,32.66282,120.03127,566.13102,,,32.11552,,10.9,33.1,0.046649,,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2023-08-07,,,,10.97638,11.32833,20.38337,59.22135,1992.26114,,,,,6.6,37.81,0.044376,101.93886,5,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2023-09-21,,,,,,,,,,,,,21.833333333333332,,,,0,False,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2023-12-13,,,1801.98533,189.3361,,169.70561,20.49197,205.86554,,,1895.29086,,,,,,6,True,False,True,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2024-05-21,,,,4.41298,3.3564,15.9551,195.09755,3061.97184,,,11.8972,,10.7,36.09,0.053985,230.69649,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2025-05-05,,,,8.81087,8.3579,22.35363,168.23956,3757.63474,,,9.32026,,20.15,18.64,0.054305,217.11588,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2025-05-20,,,,,,,,,,,,,28.0,,,,0,False,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2025-05-23,,,,,,,,,,,,,23.5,,,,0,False,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026503,2026-02-10,,,,10.58515,9.99626,31.85096,320.6755,4296.75158,,,33.79248,,15.75,37.23,0.055225,406.99427,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0
10026529,2021-09-13,,,8.40221,22.51765,4.86578,9.41738,339.82241,1847.65286,,,25.76528,,8.7,431.1,0.002667,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2022-03-23,,,9.87,40.66981,6.91574,12.26283,206.69198,631.66692,,,15.21975,,8.8,239.42,0.002125,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2022-10-11,,,,28.27613,5.66854,9.02421,107.59621,288.44453,,,9.21179,,7.9,241.74,0.004185,,6,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2023-08-07,,,,38.19849,7.0412,8.11306,60.22697,1191.68492,,,,,5.4,1440.0,0.000553,,5,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2024-05-21,,,4.16658,14.21531,2.22863,7.92979,273.61453,2133.15053,,,20.03757,,7.7,1320.0,0.000998,322.2426,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2024-09-12,,,54.39619,37.29646,6.50461,18.44573,103.14791,1325.00337,,,102.36468,,7.5,1040.0,0.000994,322.1569,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2024-10-21,,,76.64922,66.40247,9.52051,35.79467,243.93564,2596.24096,,,257.95826,,5.7,,,690.24463,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2024-12-17,,,0.270938,,,0.164936,0.276183,113.49213,,,,,8.8,293.49,0.003101,0.67646,4,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2024-12-23,,,1.42286,0.408179,,0.291132,1.4562,191.02015,,,,,13.3,912.49,0.000995,3.65864,5,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2025-02-16,,,4.65278,1.26806,,0.602488,8.69901,347.07138,,,,,15.3,1360.0,0.001012,15.27816,5,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2025-05-05,,,3.42672,1.97782,0.191761,1.00362,22.05938,603.69625,,,,,41.199999999999996,443.54,0.003432,28.6753,6,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2025-05-20,,,,,,,,,,,,,50.5,,,,0,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2025-05-23,,,,,,,,,,,,,56.7,,,,0,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2025-08-22,,,,,,,,,,,,,65.4,,,,0,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026529,2026-02-10,,,0.309948,3.00776,0.429605,1.04138,35.01826,505.21896,,,,,33.6,671.26,0.001352,39.72227,6,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0
10026654,2021-06-06,,,,67.376,9.6044,14.027,74.1613,711.547,,,2.3888,,12.8,173.62,0.008122,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0
10026654,2021-12-14,,,,,,,,,,,,,13.2,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0
