Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10028384,2024-08-13,,,,,,,,,,,,,11.7,20.86,0.019888,,0,False,False,False,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5
10028384,2025-04-02,,,1.237,2.25048,0.705575,,52.25045,1016.4264,,,,,11.6,19.06,0.021741,56.41917,5,True,False,False,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5
10028384,2025-12-15,,,0.585771,1.5652,0.5859,0.605079,25.50252,721.35513,,,,,8.1,22.57,0.017601,28.81309,6,True,False,True,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5
10028490,2021-08-02,,,,26.67943,13.98556,10.77664,87.04854,1295.47088,,,4.74035,,15.3,34.0,0.010432,,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2021-12-27,,,,,,,1.20592,34.66939,,,,,9.9,29.46,0.015624,,2,False,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2022-01-29,0.0161,,,1.19143,,0.641881,18.07413,154.29138,,,1.9591,21.51,11.6,35.93,0.013267,,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2022-12-03,-0.0069,,,9.64231,0.556012,0.81655,9.77746,154.37559,,,1.93126,21.11,8.8,44.15,0.008723,,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2023-02-06,,,,4.35187,0.761828,1.03189,10.64611,56.67734,,,,20.97,19.0,39.87,0.009462,,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2023-04-18,,,,3.95789,0.728186,0.83086,6.33393,25.81954,,,1.53038,20.73,,49.41,0.006786,,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2023-11-16,,,,3.77565,0.767096,1.33833,26.29596,346.86599,,,,19.23,13.8,,0.009331,32.193,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2024-05-24,0.027,,,0.505542,0.124456,0.308966,30.86622,645.8319,,,,18.31,21.3,30.84,0.014463,31.863,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2025-01-06,0.0154,,,1.78754,0.439488,0.721334,28.69503,872.84436,,,1.02685,17.99,17.5,46.26,0.008422,32.72493,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028490,2026-01-20,,,,1.01224,0.315338,0.406561,17.24727,559.62403,,,,,17.8,46.72,0.007399,19.00678,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5
10028510,2021-08-02,,,,477.15118,74.62559,86.10626,79.53096,982.20366,,,8.3395,,13.0,41.61,0.012837,,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2022-02-21,,,,372.04925,64.38886,62.19952,39.10471,315.45029,,,4.56356,,10.8,22.88,0.018941,,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2022-08-21,,,,415.93903,77.27879,77.90519,24.98486,106.77152,,,6.87415,,13.8,40.25,0.047297,,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2022-11-09,,,,,,,,,,,,,14.2,44.93,0.008579,,0,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2023-05-23,,,,324.98207,70.77224,63.30754,33.06383,118.72878,,,4.28631,,90.6,43.24,0.010691,496.41199,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2023-06-16,,,,,,,,,,,,,29.6,45.68,0.011811,,0,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2024-05-25,,,,99.63727,19.84938,36.92569,56.89951,601.41654,,,,,18.1,24.11,0.02158,213.35411,5,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2024-11-03,,,,218.59776,56.43783,51.43365,59.2459,905.30443,,,,,10.1,50.78,0.011994,385.66748,5,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2025-07-10,,,,333.00467,89.28376,82.90388,101.56998,1404.6117,,,12.53955,,11.2,34.61,0.016606,619.25768,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2025-11-10,,,,365.47663,99.8393,93.73828,111.32125,1454.46411,,,11.44223,,10.9,51.79,0.012379,681.86536,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028510,2026-02-05,,,,236.21585,70.92017,52.41315,63.18989,852.30343,,,6.67589,,11.0,35.8,0.018592,429.49211,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5
10028775,2021-04-19,,,,2.00461,1.23851,1.11993,59.41683,1490.45118,,,,,24.2,17.19,0.016513,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2021-11-30,,,,3.66814,1.78724,2.54257,305.00612,1761.15271,,,15.47929,,18.2,14.45,0.023346,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2022-06-14,,,,3.24733,1.41098,2.32064,141.26388,431.40595,,,12.94092,,33.9,13.02,0.020846,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2022-08-15,,,,3.88885,1.56498,2.52072,146.84104,410.53793,,,16.86209,,19.4,15.67,0.0211,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2023-07-27,,,,4.55572,1.63899,3.98256,361.32607,2338.10144,,,11.60789,,22.9,14.13,0.020182,383.03094,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2024-01-31,,,,5.74053,2.17904,5.23121,320.34176,2818.53675,,,17.30898,,26.7,10.47,0.031258,350.85962,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2024-10-28,,,0.0780668,6.91998,1.53455,4.11914,262.81195,3840.92902,,,23.21541,,34.6,16.26,0.018055,298.66124,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2025-01-23,,,0.0909263,8.77401,1.91273,4.09483,292.56751,4782.93604,,,43.8709,,38.2,14.03,0.024965,351.36086,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2025-06-28,,,,10.21582,2.17593,4.35764,276.03736,4315.45202,,,22.5258,,35.3,14.94,0.02384,315.30826,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2025-07-21,,,,2.5,,,99.4,1925.3,,,,,35.2,15.49,0.015641,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2026-01-28,,,,,,,,,,,,,17.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2026-02-02,,,,,,,,,,,,,15.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028775,2026-02-09,,,,,,,,,,,,,12.5,13.49,0.02234,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0
10028800,2021-04-19,,,,44.46536,8.85542,3.57959,91.55927,1290.22607,,,,,8.3,604.83,0.003146,,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2021-12-17,,,,60.26491,11.08819,8.44111,308.0587,967.06485,,,9.28309,,7.8,450.51,0.003987,,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2022-06-14,,,,57.37044,11.12559,9.07089,188.10952,297.26262,,,9.98649,,13.6,609.38,0.003011,,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2022-12-24,,,,58.68936,11.36023,9.50744,183.08909,242.35827,,,8.82955,,9.6,374.27,0.003598,,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2023-07-27,,,,55.92815,10.61754,10.02305,281.95446,1333.37753,,,,,4.5,353.5,0.003332,358.56216,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2024-02-07,0.0197,,,70.17713,12.91281,15.24398,328.30446,1707.68176,,,15.16128,38.4,49.7,582.24,0.003436,441.87499,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2024-10-28,,,,33.86693,6.85667,6.77781,269.45574,2004.83087,,,,,8.9,233.95,0.003779,316.91424,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2025-06-28,,,,44.19219,9.06888,9.7795,422.76778,2721.42492,,,8.37888,,8.4,876.65,0.001953,494.21463,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028800,2026-02-05,,,,32.36616,7.22934,6.67305,286.47668,1866.26575,,,5.41619,,9.2,194.1,0.00278,338.1337,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0
10028815,2021-04-19,,,,12.85458,50.29776,29.44022,247.19402,1427.43488,,,8.78088,,39.8,1.33,0.16618,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2021-08-02,,,,13.40153,56.50877,35.78304,283.4677,1302.02801,,,12.76854,,36.3,1.24,0.173027,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2021-08-31,,,,13.69768,57.49132,41.94278,337.13128,1286.72946,,,13.13972,,31.5,1.34,0.169382,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2021-11-30,,,,11.65066,53.3485,32.16112,216.92623,811.65589,,,10.38316,,42.9,1.18,0.176825,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-02-23,0.0245,,,9.98455,48.79697,28.80622,154.16627,418.16462,,23.10979,9.56349,13.32,41.2,1.27,0.177745,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-02-24,0.0172,,,10.75027,52.4352,31.80686,173.13732,451.54677,,22.52345,11.83736,13.25,40.8,1.25,0.18017,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-03-08,0.0193,,,8.98054,46.24921,24.73135,125.51784,332.87195,,13.54545,7.17655,11.68,38.6,1.28,0.17911,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-07-27,,,,9.98982,52.96953,32.33253,104.6574,191.73976,,,11.76375,,40.6,1.27,0.180994,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-08-15,,,,,,0.329903,0.925027,6.00266,,,,,19.4,1.07,0.257751,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-08-16,,,,,,,,,,,,12.37,20.9,1.26,0.184452,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-08-21,,,,,,,,,,,,12.735,15.149999999999999,1.155,0.1840645,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2022-09-22,0.0116,,,0.71295,4.3115,4.00409,9.91735,16.21343,,67.31819,,12.4,9.8,1.25,0.184727,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2023-05-11,,,,,,,,,,,,,14.1,1.01,0.217109,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2023-12-21,,,,6.07714,53.5223,33.70194,101.33421,481.05603,,,,,23.1,1.12,0.204343,194.65679,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2024-02-12,,,,9.87107,62.57768,44.24014,173.07758,934.74909,,,14.01703,,39.6,1.17,0.201315,303.81154,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2024-10-28,,,,4.33549,26.75341,17.11812,164.37285,1239.93521,,,8.85485,,36.5,1.13,0.203236,221.44921,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2025-05-22,0.0137,,,0.619527,4.4864,2.06168,16.63978,249.30286,0.0,1518.80121,,10.1,78.6,1.07,0.213261,23.88295,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2025-07-21,,,,,11.7,,93.1,800.1,,,,,40.7,1.1,0.195296,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028815,2026-02-05,,,,4.52545,25.30743,20.71885,208.96033,1218.19312,,,11.07464,,54.5,1.02,0.226796,270.60479,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0
10028824,2021-04-19,,,,93.90208,205.89129,78.98321,97.08608,2279.04187,,,6.62235,,12.0,25.23,0.012695,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2021-11-30,,,11.97012,91.82875,215.5909,77.74326,71.73108,1124.47322,,,22.37199,,10.7,24.04,0.014441,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2022-02-23,,,0.809312,87.95372,211.76096,75.53548,57.89617,679.09299,,,8.27851,,10.7,24.34,0.011635,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2022-08-21,,,1.25471,79.08284,203.67229,65.54998,21.51135,162.78851,,,8.87465,,8.1,20.46,0.017553,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2023-05-11,,,,,,,,,,,,,7.1,18.71,0.01531,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2023-12-21,,,0.444062,76.8645,243.09532,79.27255,31.12835,689.69737,,,,,6.0,19.55,0.018377,430.74811,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2024-02-19,,,,,,,,,,,,,33.46666666666667,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2024-05-19,,,22.20894,19.10516,43.33845,19.91049,17.20828,754.63671,,,45.92045,,15.0,17.41,0.019211,167.68484,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2024-10-28,,,0.145482,36.08663,136.39656,36.25155,37.66348,1199.78304,,,,,8.1,16.32,0.019007,246.6104,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2025-05-22,0.0106,,0.224717,37.00522,142.66173,33.53466,39.69759,1112.60307,0.0,18.35555,3.82165,29.19,17.1,16.72,0.019724,256.97071,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028824,2026-02-05,,,0.21704,29.46958,135.8367,28.05904,31.14055,919.72426,,,,,11.3,15.8,0.019015,224.66895,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0
10028854,2021-04-19,,,,758.99318,446.84359,729.49565,281.34688,3115.82392,,,834.48574,,7.8,135.49,0.002728,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2021-11-30,,,,694.65212,429.08403,623.52831,190.32776,1431.51741,,,664.82488,,9.0,124.35,0.002613,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2022-06-14,,,,659.21504,418.92474,652.46497,105.85425,410.43589,,,613.97434,,10.6,164.65,0.004437,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2022-12-24,,,,604.57391,379.10125,528.42896,79.27103,258.88564,,,474.46635,,9.7,147.2,0.005418,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2023-07-27,,,,616.50098,373.79239,572.26583,149.00819,1797.51411,,,233.655,,5.5,195.19,0.003057,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2023-12-21,,,,692.52101,407.26046,699.28086,89.06582,920.79978,,,385.81474,,8.7,165.24,0.002963,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2023-12-28,,,,787.06914,461.04869,828.64981,119.99975,1372.85406,,,557.61052,,,,,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2024-01-31,0.0155,,,689.3484,425.64506,649.94722,103.9459,1584.27735,0.0,0.0,250.38187,42.18,5.4,133.18,0.006966,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2024-02-01,,,,584.667,344.318,704.064,217.132,3338.629,,,663.44,41.42,4.8,77.85,0.003434,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2024-08-04,0.0568,,,,,,,63.4,,,,42.27,4.7,97.63,0.003494,,1,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2024-08-11,0.1118,,,,,,,36.4,,,,,6.2,122.5,0.004633,,1,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2024-10-28,,,,17.31065,4.76395,12.03787,11.47114,505.24377,,,10.78882,,7.3,92.8,0.006797,56.33318,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2025-06-28,,,,38.77284,10.91158,23.4688,51.00478,836.44986,,,25.49154,,7.0,160.8,0.003334,149.65454,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10028854,2026-02-05,,,,46.11576,12.74918,29.60664,96.62106,1055.13814,,,27.83886,,5.7,146.4,0.003514,212.84436,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0
10029085,2021-03-01,,,,1.97508,,1.66225,132.81655,1381.27257,,,6.9497,,8.0,273.56,0.002992,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2021-09-25,,,,2.38874,0.476595,1.69099,129.91003,770.98586,,,6.36639,,10.5,645.83,0.00148,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2022-04-06,,,,2.90954,,1.60311,74.30983,263.2264,,,8.61393,,9.8,1020.0,0.000805,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2022-10-18,,,,,,,,,,,,,7.6,323.79,0.002567,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2023-05-08,,,,,,,,,,,,,6.6,748.26,0.002001,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2024-01-22,,,0.528763,215.92798,20.98757,31.15175,60.76199,864.49638,,,10.56889,,6.9,742.92,0.001009,339.95022,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2024-08-12,,,,,,,,,,,,,8.9,429.46,0.001117,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2025-04-11,,,,38.56872,5.59743,,27.22207,980.00781,,,,,9.0,655.41,0.001037,71.39767,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029085,2025-12-15,,,,35.01836,4.97023,3.10134,124.01641,1463.19076,,,7.37783,,4.6,973.91,0.000902,174.48105,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0
10029259,2021-08-02,,,0.724117,3.08586,2.14653,2.38021,134.95177,1866.88641,,,6.7091,,15.7,302.05,0.002293,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2022-02-25,,,0.451677,2.7992,1.79982,1.94867,64.26623,668.37169,,,4.04591,,17.3,229.24,0.002515,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2022-08-21,,,0.365579,2.8669,1.67196,1.76075,28.18809,168.52229,,,4.08646,,15.3,100.81,0.007831,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2023-02-27,,,0.673387,2.63688,1.39118,1.39863,21.86959,109.59676,,,3.47758,,16.7,250.18,0.004539,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2023-08-30,,,0.643301,5.04019,1.75121,2.55762,72.08051,1364.57224,,,,,14.5,788.5,0.001658,82.02475,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2024-04-14,,,0.218116,0.776575,0.291638,0.932197,76.03954,992.09612,,,,,23.1,488.5,0.001745,78.22276,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2025-01-02,,,0.655699,2.17766,0.894599,1.23051,90.21637,2040.59232,,,5.39231,,15.0,579.97,0.001748,100.59985,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2025-08-01,,,0.287416,1.56001,0.715708,1.00468,17.43614,1552.387,,,,,25.6,467.76,0.001794,20.913,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029259,2026-02-05,,,0.248497,1.61104,0.645563,0.901605,51.89954,1372.51081,,,,,20.0,286.89,0.003031,55.34892,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5
10029346,2021-09-13,,,20.87727,12.35247,2.28643,3.55254,57.20394,697.23841,,,8.88188,,9.9,403.15,0.002477,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2022-01-29,0.0121,,8.81797,9.704,1.07431,1.86503,39.71543,456.50669,,,2.07545,39.99,9.9,635.87,0.00102,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2022-04-26,,,5.22824,8.82485,0.837667,1.71379,31.90698,213.89629,,,3.09812,,,,,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2022-12-03,0.0034,,2.23086,4.66132,2.05207,0.62754,2.65737,60.77117,,,,39.08,6.5,1070.0,0.00072,,6,True,False,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2023-02-06,,,8.2106,5.94479,0.734577,1.27712,4.83113,55.08147,,,1.9941,,16.9,175.57,0.003305,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2023-04-10,,,11.15523,6.30889,0.781662,1.31864,5.40217,31.0868,,,6.51433,,11.3,,,31.48092,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2023-05-22,,,15.4147,7.51422,1.34224,1.85331,21.36218,116.91451,,,8.10504,,,1040.0,0.00058,55.59168,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2023-11-16,,,5.74166,6.2945,1.34295,1.26974,6.10604,274.41173,,,,,8.8,853.75,0.000879,20.68827,6,True,False,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2024-05-24,,,11.78318,4.32835,1.76408,2.27196,67.17258,1089.67698,,,38.33263,,12.7,681.29,0.00156,125.57856,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2025-01-06,,,6.63899,7.56861,1.70279,1.62523,35.98513,1201.65359,,,3.2286,,11.1,651.27,0.001161,56.77848,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029346,2026-01-20,,,3.24177,7.69489,1.61889,1.29861,38.53962,1324.15787,,,,,8.1,2350.0,0.000361,52.41627,6,True,False,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0
10029371,2021-09-06,,,,13.21466,3.02582,3.68898,327.03335,1964.80754,,,8.50179,,21.1,1.77,0.126874,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2021-12-27,0.0178,,,11.9769,3.14943,2.85513,201.61271,950.64033,,11.41294,4.82436,1.46,26.3,1.88,0.120744,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2022-04-22,0.0001,,,11.05396,2.83005,2.72845,146.59494,472.60464,,21.16237,6.76672,0.72,26.9,1.69,0.130175,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2022-08-11,0.0094,,,10.7453,2.73324,2.69358,106.90051,256.39,,,4.53672,1.06,22.8,1.68,0.124092,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2022-10-14,,,,,,,,,,,,7.34,28.1,1.73,0.123263,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2023-05-30,0.0188,,,,,,,,,,,0.79,19.8,,,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2024-01-03,,,,1.16957,9.7386,6.64335,19.94802,210.53363,,,,,18.7,3.24,0.100507,37.51599,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2024-02-07,,,,11.13154,2.83968,3.62071,120.61185,1203.22879,,,,,26.8,1.59,0.136954,138.20378,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2024-03-31,0.0189,,,,,,,,,,,1.84,40.1,1.75,0.126948,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2024-09-28,0.0192,,,,,,,,,,,18.41,15.2,4.04,0.078628,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2025-05-06,,,,3.86233,39.66065,21.23948,51.38255,785.53005,,,,,24.7,2.81,0.113663,116.11168,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029371,2025-11-09,,,,3.14074,44.04887,16.63478,39.181,389.11586,,,,,19.4,2.57,0.119813,102.97485,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0
10029603,2021-08-11,,,,3.8498,1.44794,1.92083,146.19852,1199.97584,,,8.54966,,8.9,555.36,0.000976,,6,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0
10029603,2023-01-10,,,,0.693257,,0.735453,4.95089,288.65935,,,,,13.7,1940.0,0.00062,,4,False,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0
10029603,2023-06-27,,,,0.998614,0.470944,1.32038,24.97982,414.33129,,,,,21.4,1050.0,0.000936,27.76977,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0
10029603,2024-05-18,,,,0.59098,0.219751,0.656082,82.13468,2895.434,,,,,21.3,406.91,0.001509,83.563,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0
10029603,2024-09-18,,,,0.853862,0.286134,0.775737,41.43338,2065.40644,,,,,15.7,548.06,0.001763,43.38219,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0
10029603,2025-05-17,,,,0.750911,0.249465,0.707195,49.05257,1648.86749,,,,,24.3,698.07,0.001407,50.8163,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0
10029603,2026-02-10,,,,1.14549,0.334493,1.01618,81.59963,1838.90371,,,4.19863,,21.9,393.31,0.004801,88.2509,6,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0
10029637,2021-08-11,,,,244.03364,81.21721,59.3709,100.18996,2089.66523,,,11.63789,,16.0,416.57,0.000974,,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2022-02-16,,,,269.81791,88.93169,60.87081,79.55814,1046.73867,,,10.90257,,9.8,298.82,0.001581,,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2022-08-20,,,,211.38953,77.47547,36.31932,28.22349,210.34073,,,5.57553,,9.8,123.0,0.000579,,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2023-03-06,,,,136.39673,56.47195,13.76415,6.95942,221.77633,,,,,,1860.0,0.00045,,5,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2023-11-23,,,,120.48,51.08576,15.83879,19.3964,495.81,,,,,12.6,841.41,0.000803,206.79,5,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2024-07-18,,,,,,,,,,,,,9.9,1410.0,0.000655,,0,False,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2024-12-03,0.1152,,,,,,,,,,,42.46,11.4,132.85,0.011196,,0,False,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2025-05-06,,,,15.09581,2.98018,5.2022,31.34913,636.5942,,,4.9199,,15.1,1320.0,0.00091,59.53303,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029637,2025-10-06,,,0.456631,27.76728,6.24194,8.50002,35.00474,769.12895,,,4.59194,,16.6,127.16,0.005684,82.56305,7,True,True,True,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0
10029797,2021-09-05,,,27.53316,29.99563,15.45005,24.99072,190.50437,2945.05596,,,456.10276,,16.3,216.88,0.002589,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2022-03-24,,,42.34806,33.14314,14.57051,23.02947,80.49946,666.69017,,,364.64094,,16.7,193.1,0.002923,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2022-10-14,,,47.01208,27.64905,13.21149,18.11299,48.83768,329.60527,,,299.48732,,15.8,161.49,0.003257,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2023-01-31,,,55.94141,29.63099,12.21758,18.87603,38.95421,202.59923,,,307.19127,,9.5,240.04,0.002743,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2023-02-14,,,67.17585,32.28018,14.21975,22.8076,48.12078,204.60876,,,369.00386,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2023-03-06,,,55.46639,31.30059,13.47022,20.21487,37.34939,156.95443,,,322.67404,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2023-04-11,,,42.46066,28.92871,12.13554,17.75132,28.96961,104.41642,,,313.22884,,,,,443.47468,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2023-08-02,0.0556,,26.42912,26.26701,12.29198,17.34842,117.95194,2077.97441,0.0,0.0,128.85679,36.62,20.6,202.3,0.002908,329.16928,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2024-01-10,,,37.0275,32.73497,16.71503,26.224,110.8079,2053.42236,,,286.09987,,16.4,230.75,0.002689,509.59701,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2024-10-03,,,9.51526,9.62021,4.7236,5.63455,60.71642,1963.91501,,,40.16952,,18.8,209.36,0.003105,130.45144,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2025-05-06,,,12.3064,11.11934,4.60065,7.37876,100.52561,2280.07238,,,75.54174,,12.2,209.8,0.002668,211.46988,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10029797,2025-12-11,,,24.83621,16.93458,7.56381,14.751,131.13842,3169.99473,,,186.9825,,15.1,149.49,0.003865,382.22567,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0
10030025,2021-08-30,,,,5.52722,1.49151,1.79524,104.18799,1158.81235,,,4.47652,,9.2,1240.0,0.000863,,6,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2021-11-06,,,,,,,0.659877,23.43082,,,,,9.5,538.35,0.001688,,2,False,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2021-12-17,,,,0.665385,,,12.46387,142.04387,,,,,9.9,250.75,0.004908,,3,False,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2022-06-13,,,,2.25072,,1.05402,28.11432,114.08266,,,2.45159,,14.0,432.98,0.002615,,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2023-01-05,,,,3.78198,0.585541,1.22866,23.13382,103.90851,,,,,6.8,869.12,0.00165,,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2023-05-23,,,,3.60421,0.593293,1.38136,39.80171,115.77362,,,4.79929,,14.4,728.17,0.001405,50.17985,6,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2024-04-26,,,,1.6476,0.207641,1.00217,59.67849,537.35489,,,,,9.9,1030.0,0.001092,62.52318,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2024-11-03,,,,1.78462,0.425897,0.620614,20.15021,557.65736,,,,,11.7,392.29,0.002119,22.9954,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2025-07-10,,,,3.79407,0.839792,1.51337,82.7135,1433.0253,,,,,6.8,188.9,0.003451,88.91167,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030025,2026-02-05,,,,2.49044,0.521865,0.888651,30.49404,759.05228,,,,,7.9,412.77,0.002072,34.33461,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0
10030078,2022-11-15,,,,,,,,,,,,,21.6,2.2,0.116369,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2023-01-09,,,,2.74298,0.870934,1.41445,57.59295,111.75279,,,20.03103,,9.2,2.0,0.114048,,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2023-07-20,,,,6.05478,3.90201,7.23897,257.34436,2834.25855,,,11.65207,,57.4,3.2,0.077289,286.12723,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2023-08-04,,,,,,,,,,,,,57.9,3.12,0.093095,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2023-11-24,,,,5.57802,2.98972,4.27765,89.83109,718.51755,,,13.92306,,58.5,3.51,0.071538,116.57585,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2024-05-29,,,,1.55202,0.483911,1.45489,173.93064,1801.97736,,,9.09727,,82.6,3.41,0.071561,186.60045,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2024-06-19,,,,0.848327,0.286914,0.733336,62.29372,850.04795,0.0,213.58851,,12.39,70.3,3.34,0.072416,64.20552,5,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2024-08-01,,,,,,,,,,,,,49.3,3.39,0.074015,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2024-08-05,,,,,,,,,,,,,9.0,3.22,0.077116,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2025-03-26,,,1.09082,2.59782,0.55635,1.55028,227.19877,2356.89924,,,8.80191,,41.0,3.33,0.074469,241.88601,7,True,True,True,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
