Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10030078,2025-07-11,,,0.833225,1.62821,0.430482,1.03716,90.05677,1549.049,0.0,209.84515,2.73544,10.1,33.9,3.55,0.066214,96.72833,7,True,True,True,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030078,2025-12-30,,,0.83536,1.26019,0.313483,0.821829,58.1244,918.01881,,,2.42376,,45.9,3.43,0.070638,63.68302,7,True,True,True,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0
10030115,2021-10-07,,,,5.20822,,0.94848,50.64324,712.93575,,,,,16.6,1270.0,0.000954,,4,False,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2022-06-18,,,,5.67245,1.48602,2.07227,39.32806,216.51447,,,3.48572,,20.7,1230.0,0.000921,,6,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2022-08-18,,,,,,,,,,,,,8.7,1128.0,0.000121,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2023-04-05,,,,3.83857,,0.726096,6.36048,46.7229,,,,,13.4,1180.0,0.000863,10.92516,4,False,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2023-12-12,,,,7.4725,0.694089,2.03645,69.26039,899.84313,,,,,6.6,943.91,0.000704,79.5344,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2024-06-26,,,,2.24758,0.172253,0.770661,85.90988,1296.92591,,,,,9.2,1010.0,0.000747,89.0671,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2024-12-21,,,,6.79877,0.522562,1.05193,82.17112,1930.45878,,,,,9.6,1700.0,0.00047,90.56431,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2025-06-24,,,,3.86156,0.481776,0.712301,39.33788,1683.52741,,,,,11.2,1560.0,0.000688,44.3501,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030115,2025-12-11,,,,3.846,0.606083,0.755814,52.15315,1258.4963,,,,,8.3,1040.0,0.000618,57.292,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5
10030229,2021-09-18,,,,1.25129,,1.09634,41.19639,720.55218,,,21.40413,,18.4,214.17,0.005116,,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030229,2022-03-24,,,,1.13954,,1.04183,21.43177,261.89828,,,6.0486,,17.8,151.49,0.00506,,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030229,2022-10-13,,,,1.0214,,0.648792,11.86643,145.34749,,,1.74924,,16.0,283.23,0.003734,,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030229,2023-04-11,,,,1.03438,,0.793506,7.97413,51.2959,,,,,9.9,448.84,0.002982,9.80201,4,False,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030229,2024-02-07,,,,0.939808,0.237163,0.875443,5.19733,602.88675,,,,,18.4,282.11,0.003796,610.1,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030229,2024-10-03,,,0.133898,0.724713,0.181024,0.652395,8.86822,873.1706,,,,,21.8,450.85,0.002748,10.49041,6,True,False,True,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030229,2025-05-06,,,,1.28473,0.256788,0.766172,41.35652,1625.59729,,,,,18.2,193.41,0.003361,43.6833,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030229,2026-01-17,,,,1.20997,0.264606,0.691507,28.11442,1296.84385,,,,,20.2,446.75,0.001884,30.34264,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0
10030785,2022-01-19,,,,0.601766,0.601917,2.47421,132.51454,371.56196,,,11.86357,,9.5,202.01,0.004998,,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0
10030785,2022-08-17,0.0053,,,0.464642,0.618713,1.93984,49.39986,90.559,,,5.72815,30.2,6.2,128.86,0.003944,,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0
10030785,2023-04-05,,,,0.495851,0.610553,1.76543,26.00176,33.58072,,,2.78394,,13.3,561.5,0.002493,,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0
10030785,2023-12-12,,,,0.852922,1.04505,4.97239,144.32228,570.53999,,,10.08344,,4.8,792.92,0.001951,161.21321,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0
10030785,2024-05-28,,,,0.227098,0.1979,1.30705,116.60992,577.9499,,,,,15.0,422.05,0.002277,118.35633,5,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0
10030785,2025-04-29,,,,0.400418,0.550691,1.76637,128.30968,832.57826,,,,,15.2,689.17,0.002445,131.09862,5,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0
10030785,2026-01-27,,,,0.729324,0.86737,3.25241,262.74742,1269.07562,,,5.49972,,8.7,362.74,0.00641,273.10175,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0
10030796,2021-01-22,,42.6,,0.0,,,,1085.2,,,237.00606,23.07,23.2,9.62,,,3,False,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2021-02-08,,87.8,,0.817421,,0.467914,8.08611,225.29135,,,,18.54,11.6,9.78,,,4,False,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2021-02-28,,,,2.32713,,1.06175,15.77089,386.93972,,,7.32583,,39.8,7.82,0.048163,,5,True,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2021-03-06,,,,,,,,,,,,,25.1,,,,0,False,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2022-01-19,,,0.680061,7.13014,1.47212,3.00433,58.23032,826.37797,,,27.42682,,18.8,10.13,0.030857,,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2022-08-17,0.0063,,,5.41458,1.1073,1.9357,25.07969,181.17189,,,20.49374,22.7,24.5,9.1,0.035205,,6,True,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2023-04-05,,,0.409967,4.24595,0.909027,1.43985,8.44858,49.10182,,,9.07916,,39.0,9.74,0.033955,24.53253,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2023-04-19,,,0.483144,4.88457,0.992099,1.89737,11.29847,46.06906,,,19.2011,,30.1,9.65,0.032021,,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2023-05-30,,,0.899751,6.21649,1.20717,2.45463,32.3652,154.65589,,,18.60059,,19.8,9.12,0.036307,61.74382,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2023-12-12,,,0.643704,8.17323,1.60443,3.73107,46.60883,895.36716,,,31.77497,,16.3,10.35,0.034662,92.54478,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2024-05-28,,,0.120398,1.4278,0.239836,0.945244,52.08977,977.83332,,,9.13984,,39.5,9.0,0.039463,64.03522,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2024-11-21,,,0.181077,2.63392,0.560575,0.978591,30.62698,1084.99178,,,7.47789,,22.8,9.83,0.03514,42.39928,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2025-08-04,,,0.147825,2.69318,0.678328,1.14194,54.00068,1672.55935,,,7.0351,,30.8,8.78,0.039429,65.73839,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10030796,2026-01-27,,,0.169827,2.25439,0.538393,0.885079,33.35391,1106.37258,,,8.03635,,29.3,9.23,0.036921,45.2278,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5
10031224,2021-06-23,,,,0.757801,1.60524,7.24608,393.09166,2410.36054,,,8.56539,,11.2,393.93,0.001469,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0
10031224,2022-01-29,0.0134,,,0.559915,1.31318,6.06297,245.94047,923.52753,,,7.5529,44.93,9.8,281.45,0.002623,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0
10031224,2022-08-20,0.0112,,,0.566549,1.19155,5.96079,102.54611,204.61929,,,5.52506,45.04,5.0,403.44,0.001705,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0
10031224,2023-03-04,0.0074,,,0.835239,1.61481,9.68435,155.83597,199.30734,,,9.33125,45.7,9.3,1200.0,0.00046,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0
10031224,2024-01-24,0.0669,,,0.788587,1.566,10.00149,235.43253,1867.06041,0.0,0.0,,45.99,5.8,702.01,0.000949,247.76338,5,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0
10031224,2025-01-02,0.0091,,,0.696998,1.17651,6.46919,263.01874,2295.83921,0.0,0.0,2.61686,41.17,4.1,486.36,0.001994,274.03784,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0
10031224,2026-01-08,,,,0.636601,1.48146,8.86172,414.31356,3037.6598,,,4.87472,,7.0,616.38,0.00197,430.21185,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0
10031243,2021-06-23,,,,3.74681,120.87799,34.26424,89.36118,1907.00105,,,10.2324,,9.8,82.33,0.006947,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2022-01-20,0.0098,,,3.97513,140.43124,39.99572,73.62994,1000.00596,,70.63962,13.05479,38.5,9.4,40.06,0.01837,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2022-04-26,,,,,,,,,,8.61071,,,,,,,0,False,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2022-06-14,,,,5.6,64.29,15.74,32.03,1463.3,8.97,25.88,8.01,,7.7,61.68,0.006244,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2023-03-04,0.0075,,,2.9945,110.68079,27.8176,20.50917,98.01612,,,9.56484,38.77,11.0,82.0,0.005313,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2024-01-24,0.0149,,,3.9905,141.01803,48.34936,55.19088,1270.04572,0.0,0.0,12.69803,38.64,7.0,42.79,0.015022,261.3123,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2025-01-23,0.0152,,,2.25699,85.04616,23.44904,47.46656,1447.60231,0.0,4.81087,8.34739,38.25,8.0,48.44,0.01235,166.56053,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2025-07-23,,,,,,,,,,,,,5.9,65.11,0.008619,,0,False,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2025-08-01,,,,,,,,,,,,,10.2,44.13,0.013216,,0,False,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031243,2026-03-09,,,,1.15974,0.883265,0.708825,27.24474,389.63635,,,,,8.3,29.61,0.022244,30.06716,5,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0
10031250,2021-06-23,,,,5.72382,4.54645,2.2747,210.0671,2477.86411,,,5.16939,,16.3,17.42,0.047997,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031250,2022-01-20,0.0135,,,5.1156,4.17131,2.29277,148.46203,1205.98049,,,3.6707,23.23,12.7,20.38,0.043688,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031250,2022-08-20,0.002,,,3.83887,3.28583,1.68252,49.8189,197.15283,,,3.29057,23.92,14.4,14.66,0.05901,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031250,2023-03-04,0.0086,,,4.19198,3.542,1.87214,56.10895,151.14794,,,3.63915,24.1,14.4,18.67,0.044907,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031250,2024-03-02,0.0155,,,1.31807,0.96848,1.30285,179.06128,4473.49067,0.0,0.0,,22.21,14.2,15.08,0.051292,182.68955,5,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031250,2025-01-02,0.0079,,,2.61678,2.46983,1.70156,134.04583,2143.78541,285.37956,294.94651,0.61097,21.1,14.7,16.92,0.046459,141.45883,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031250,2025-02-06,0.012,,,2.16667,2.31851,1.52299,88.15718,1950.4572,227.56935,0.0,,21.4,13.9,18.19,0.043606,94.11264,5,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031250,2026-01-08,,,,1.96403,2.08276,1.20669,101.90759,1761.36849,,,2.1929,,19.3,15.11,0.047287,109.37097,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0
10031346,2021-06-23,,,,2.97163,1.98473,2.70664,98.69938,2015.70089,,,13.99042,,21.9,72.21,0.008099,,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2022-01-20,0.0117,,,2.65565,2.03255,2.86079,59.64115,926.76737,,,20.96964,27.95,17.0,83.33,0.006122,,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2022-08-20,,,,2.73479,1.89701,2.75038,43.8153,233.23363,,,20.96696,27.71,17.4,67.52,0.008426,,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2023-02-23,0.0109,,,1.12447,0.973488,0.833861,2.27728,60.41362,,,,26.89,19.2,66.09,0.007774,,5,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2024-03-02,0.0162,,,0.707366,0.465689,1.52265,98.94975,4081.00715,0.0,0.0,7.11858,25.87,20.3,48.24,0.012869,108.74472,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2025-01-23,0.0072,,,1.17569,1.06543,1.53518,52.32044,1843.19549,0.0,0.0,12.87661,24.81,18.0,59.69,0.007258,68.99566,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2025-10-03,,,,0.689615,0.631514,0.747234,16.53208,1043.73471,,,,,25.8,50.25,0.00897,18.57224,5,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2025-10-10,,,,,,,1.64832,152.54459,,,,,14.9,50.99,0.008184,1.64832,2,False,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2025-10-13,,,,,,,,,,,,,10.5,,,,0,False,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031346,2025-10-23,,,,,,,2.28565,108.50056,,,,,15.2,49.21,0.009421,2.28565,2,False,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5
10031575,2021-06-23,,,12.7584,8.90012,34.22762,61.26323,79.46668,1483.4221,,,740.73566,,17.9,48.12,0.007947,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2021-08-19,,,5.79728,5.97431,28.28252,25.73176,16.41286,814.08098,,,138.72005,,17.9,44.67,0.008753,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2021-12-28,,,3.3764,4.59583,28.89363,29.74275,14.52816,499.54313,,,152.94792,,17.0,40.61,0.00984,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2022-02-04,0.0116,,3.57105,4.37509,27.85068,24.5105,9.06351,420.98361,,,125.03531,33.27,18.6,38.87,0.009741,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2022-06-19,,,6.15026,8.08372,38.84433,71.3171,43.36569,286.42048,,,1213.25095,,35.8,33.13,0.013257,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2022-07-22,,,6.27495,6.82314,34.45489,59.07602,42.57794,333.29093,,,1184.06775,,11.8,31.14,0.014983,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2023-04-15,,,6.82093,7.43377,35.45473,58.99061,15.67266,73.31205,,,1011.27508,,11.8,30.49,0.013667,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2023-05-11,,,,,,,,,,,,,8.9,34.48,0.0132,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2023-08-02,,,5.18146,6.81336,26.96999,39.34712,62.90921,1539.94725,,,238.72072,,20.7,34.77,0.010853,379.85275,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2023-11-03,,,6.92993,9.98439,40.02865,89.34036,56.98299,801.90197,,,1279.71276,,14.3,38.76,0.012184,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2023-11-16,,,5.20355,8.36371,35.47951,62.3332,29.48871,716.95567,,,405.88784,,15.9,38.92,0.011459,546.84433,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2024-04-04,,,,,,,,,,,,,26.5,30.03,0.012515,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2025-02-03,,,2.41221,10.09467,24.04791,41.04986,58.63543,2072.52288,,,629.74585,,17.5,27.24,0.014396,765.95564,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2025-05-01,,,2.46319,11.91745,24.16869,45.32164,67.04933,2015.53264,,,802.63917,,26.6,23.89,0.017278,953.60156,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2025-05-23,,,1.26264,7.07839,14.82679,21.07867,32.05211,1127.72536,,,312.6998,,22.0,25.61,0.015164,389.00133,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2026-02-02,,,,1.69954,0.265505,0.734604,35.52072,770.41663,,,,,10.1,508.62,0.001295,38.23004,5,True,False,False,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031575,2026-02-18,,,1.08225,6.07935,21.17318,37.77683,49.70588,1347.45581,,,673.94156,,21.5,21.57,0.01708,789.73536,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5
10031595,2021-06-23,,,,3.12609,0.661764,1.65675,92.78111,1291.11981,,,6.84458,,11.5,955.42,0.001076,,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2022-02-04,,,,2.52347,,0.927119,20.03409,408.0534,,,,,9.4,224.51,0.002331,,4,False,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2022-06-19,,,,2.97281,,1.5953,46.2934,199.67439,,,5.72891,,20.1,189.61,0.002486,,5,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2023-05-11,,,,,,,,,,,,,7.0,339.3,0.002156,,0,False,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2023-08-02,,,,3.66656,0.487382,2.26412,153.0319,1496.52028,,,9.20796,,11.4,283.72,0.001799,168.67972,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2024-05-24,,,,1.29707,0.131983,1.06797,148.88786,1454.32867,,,7.91572,,11.5,498.09,0.001847,159.37009,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2025-02-03,,,,2.44955,0.421247,1.41366,65.29876,1205.34321,,,,,10.1,106.94,0.003351,69.58697,5,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2026-02-02,,,0.696362,4.16731,16.47869,24.39789,26.69854,1025.57421,,,297.76938,,19.0,20.91,0.019846,370.2104,7,True,True,True,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031595,2026-02-18,,,,2.94919,0.342471,1.26865,99.32254,1345.70822,,,5.7424,,11.7,405.8,0.002273,109.53136,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0
10031612,2021-06-23,,,4.86266,121.29611,21.53622,9.88544,77.38164,1867.02019,,,3.41575,,51.5,1190.0,0.000565,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2021-08-19,,,0.975749,78.4066,16.0657,3.31004,16.68733,976.1242,,,,,15.9,233.13,0.001632,,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2021-12-28,,,0.687247,64.70964,13.71405,2.56005,,597.05265,,,,,13.2,275.78,0.0016,,5,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2022-06-19,,,0.927006,86.0811,17.67316,9.14264,46.09421,290.15796,,,5.12436,,31.6,349.36,0.001587,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2022-07-22,,,1.59564,102.40012,21.21488,17.18349,46.80555,343.53906,,,8.88045,,10.8,246.07,0.002211,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2023-04-15,,,4.06341,311.09475,46.96904,62.68739,16.80892,74.75525,,,36.11264,,11.3,620.7,0.001073,477.73614,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2023-05-11,,,,,,,,,,,,,8.4,690.57,0.001022,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2023-08-02,,,3.38668,293.87619,46.72277,51.1636,138.76098,2269.62008,,,9.95164,,16.8,465.43,0.001039,543.87992,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2024-04-04,,,,,,,,,,,,,94.1,346.77,0.001374,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2024-05-24,,,2.28441,188.48241,24.64341,49.29815,115.89204,2155.84932,,,,,20.2,649.02,0.001476,380.56591,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2025-02-03,,,2.34034,205.45674,40.75672,17.43103,38.05442,1616.98641,,,,,15.9,174.38,0.001365,304.04162,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031612,2026-02-02,,,2.64778,137.98563,32.39808,8.00462,54.4069,1733.06261,,,6.53587,,14.4,479.72,0.001577,241.92355,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5
10031705,2021-02-26,,,9.42049,5.4315,0.993412,1.48374,69.66871,1983.74164,,,6.26758,,33.6,98.61,0.005763,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2021-03-17,,,,,,,,,,,,,25.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2021-08-09,,,13.27566,6.20161,0.870534,1.62876,75.0036,1525.07811,,,4.95753,,35.4,58.99,0.006696,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2021-12-06,,,,,,,,,,,,,24.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2022-02-10,,,13.33855,6.75695,1.01656,1.75564,61.21631,770.12287,,,5.30137,,24.3,118.86,0.00383,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2022-08-24,,,9.39069,6.0327,0.88123,1.46483,20.73478,150.85101,,,2.16555,,22.9,93.01,0.004682,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2023-02-27,,,13.03874,6.84228,0.974495,2.33924,49.04172,155.91098,,,12.52911,,,104.93,0.004099,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2023-04-12,,,11.72541,6.89057,0.968543,2.25843,33.86522,101.2665,,,12.60499,,14.8,114.63,0.003815,55.70818,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2023-11-16,,,13.55781,8.8236,2.7752,3.12757,68.61937,975.91238,,,12.32348,,7.9,125.13,0.003959,109.23287,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2024-06-27,0.0245,,,,,,,,0.0,0.0,,27.09,21.6,120.92,0.004314,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2024-11-29,,,,,,,,,,,,,23.5,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031705,2025-03-19,0.0087,,,,,,,,0.0,0.0,,26.5,34.7,129.24,0.003934,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0
10031714,2021-07-05,,,,6.32124,1.49915,4.8194,384.3618,1382.27654,,,2.54053,,7.7,349.17,0.003835,,6,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031714,2022-03-03,,,,6.25956,1.37625,4.87548,240.2249,451.70848,,,,,7.2,265.42,0.004864,,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031714,2022-10-26,,,,,,,222.554,890.72,,,7.761,,5.1,138.73,0.003208,,3,False,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031714,2023-05-19,,,,6.82644,1.4578,6.44024,194.2257,227.66891,,,,,8.1,234.96,0.005878,208.95018,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031714,2023-12-18,,,,8.88347,1.7003,9.54448,232.75253,824.71117,,,,,6.1,340.05,0.005099,252.86137,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031714,2024-06-25,,,,3.1329,0.625483,4.89384,430.59062,1591.57806,,,,,6.8,281.09,0.00551,439.24829,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031714,2025-01-21,,,,6.3541,1.19526,5.54191,315.80602,1999.71267,,,,,12.3,188.74,0.009145,328.85082,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031714,2025-08-01,,,,4.87525,1.08167,2.97228,89.32468,1533.98884,,,,,12.1,192.54,0.006083,98.31116,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5
10031850,2021-07-07,,,,3.63773,,1.31797,107.80441,1252.29715,,,6.18253,,13.4,99.14,0.004553,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2021-11-05,,,,2.99347,,0.851695,49.42936,654.96705,,,3.91333,,8.6,327.52,0.002312,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2022-04-26,,,,2.48224,,,25.89353,186.35824,,,2.51486,,17.9,1200.0,0.001096,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2023-01-23,,,0.679124,2.93104,1.01217,1.61331,20.61316,97.57895,,,13.10606,,13.5,25.99,0.014124,,7,True,True,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2023-02-06,,,,2.79703,,0.899074,17.08073,75.32833,,,1.44196,,7.5,1840.0,0.000514,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2023-09-07,,,0.432824,3.61309,0.341035,1.41383,33.25028,480.02225,,,,,5.6,1480.0,0.000541,38.97775,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2024-03-09,,,0.461546,1.57941,0.122939,0.924652,86.19251,2230.69759,,,,,7.5,840.95,0.00134,89.36987,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2024-12-09,,,0.426764,2.29675,0.204762,0.712357,31.2775,809.4371,,,,,9.5,1340.0,0.000982,34.94797,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2025-07-25,,,0.158646,1.97162,0.207567,0.5569,38.54123,778.97783,,,,,10.2,1040.0,0.000715,41.45547,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031850,2026-01-16,,,0.686629,1.75548,0.139754,0.517558,19.44725,530.6528,,,,,9.2,690.33,0.001344,22.57262,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5
10031864,2021-03-16,,,,,,,,,,,,4.57,,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2021-07-07,,,,10.94208,2.03836,3.75288,576.6767,3410.91777,,,7.7851,,35.6,1.62,0.131932,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2021-11-05,0.0132,,,9.49604,1.84679,2.32917,354.51453,1817.09075,,149.35467,5.79318,2.35,28.2,1.6,0.132629,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2022-04-26,-0.0033,,,,,,,,,,,32.35,18.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2022-04-28,,,,,,,,,,,,,26.5,221.53,0.002969,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2022-04-29,,,,,,,,,,,,,24.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2022-05-01,0.18,,,,,,,72.97999999999999,,,,33.325,7.9,146.935,0.0031405,,1,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2022-05-06,0.175,,,,,,2.91,118.89500000000001,,,,24.105,23.85,20.45,0.0133825,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2022-05-23,0.0074,,,0.434885,,0.433965,6.46007,39.13129,,,9.0498,21.98,18.2,24.53,0.017535,,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2023-01-23,,,,2.50126,,0.922853,16.86426,81.78991,,,,,7.0,651.67,0.000994,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2023-02-08,0.0005,,0.904132,3.64048,1.14754,2.17245,28.07943,93.92224,,,31.88985,22.18,22.9,21.88,0.019583,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2023-02-28,,,0.979652,3.48578,1.08476,2.11335,22.85022,78.8404,,,22.93073,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2023-09-07,,,0.991284,4.8603,1.53381,2.65934,42.32853,764.65694,,,12.92178,,18.9,29.33,0.013681,65.24306,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2023-12-20,,,1.28412,6.75126,2.07817,3.63235,58.43271,916.66922,,,29.90581,,16.7,32.63,0.01271,102.00663,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2024-03-09,,,0.572637,2.43218,0.677677,1.95702,149.90417,4056.15386,,,17.31204,,20.9,25.67,0.016812,172.88977,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2024-12-09,,,0.443575,3.17476,0.970059,1.24273,53.49782,1586.66816,,,6.82487,,32.0,25.51,0.01777,66.06625,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2025-01-05,,,,,,,,,,,,,21.7,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2025-07-25,,,0.55386,3.59096,1.00093,1.24287,64.02594,1770.31194,,,6.38464,,28.3,26.46,0.017715,76.81844,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10031864,2026-01-16,,,0.417199,2.87908,0.761323,0.880701,33.51767,1213.52419,,,,,20.7,29.24,0.013997,38.51283,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0
10032105,2021-09-21,,,,5.05384,,1.17613,58.24986,741.92552,,,3.30386,,10.3,839.54,0.000708,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032105,2022-04-18,,,,4.47833,,1.23152,35.19847,211.21407,,,4.42714,,10.3,1210.0,0.000684,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032105,2022-12-20,,,,5.06149,,1.10653,17.91309,108.64837,,,1.7476,,4.6,1150.0,0.000903,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032105,2023-08-18,,,,5.99903,0.377134,1.5702,39.85821,448.30604,,,,,8.1,1240.0,0.000706,47.79396,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032105,2024-02-28,,,,2.44586,0.124078,0.921166,90.65107,2160.78364,,,,,8.8,314.25,0.00331,94.15703,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032105,2024-11-04,,,,2.37252,0.18613,0.590754,15.27287,626.17112,,,,,8.9,550.35,0.001281,18.42888,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032105,2025-06-02,,,,2.11599,,0.595672,24.71045,667.26133,,,,,14.4,808.66,0.001074,27.4076,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032105,2025-12-12,,,,2.40107,0.165642,0.50601,17.4145,564.27415,,,,,7.6,929.52,0.000813,20.44358,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5
10032254,2021-07-08,,,,2.0454,0.914009,3.59142,272.09155,912.57164,,,4.5684,,7.0,159.45,0.00561,,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032254,2022-03-03,,,,2.45411,0.904521,3.69834,191.14936,328.88307,,,4.2575,,5.5,598.11,0.003323,,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032254,2022-09-20,,,,2.77618,0.936931,3.89415,82.10497,78.17194,,,4.65854,,4.6,108.27,0.006262,,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032254,2023-06-06,,,,2.77786,0.798214,3.39197,101.81883,110.04645,,,2.66595,,4.5,421.8,0.003784,111.45282,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032254,2023-12-20,,,,5.37073,1.28819,7.90535,214.72287,625.19979,,,8.13564,,5.1,337.39,0.004209,237.45337,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
