Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10032254,2024-11-04,0.0216,,,2.48932,0.599113,2.95223,184.31238,984.38911,0.0,0.0,,38.23,11.1,406.42,0.00443,190.30454,5,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032254,2025-02-03,,,,,,,,,,,,,5.2,,,,0,False,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032254,2025-06-02,,,,3.27969,0.769617,3.79566,279.18459,1262.03485,,,4.48772,,15.8,553.43,0.003384,291.56196,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032254,2026-01-19,,,,2.78908,0.663569,3.08776,227.78897,934.56643,,,1.29469,,5.8,434.98,0.003701,235.57436,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5
10032269,2021-02-03,,78.4,,,,,,,,,,2.48,29.5,1.2,,,0,False,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5
10032269,2022-01-27,,,,,,,22.88818,254.37349,,,,,20.3,1.31,0.174717,,2,False,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5
10032269,2023-01-25,,,,5.15188,0.540343,1.94069,128.41545,213.61718,,,5.39122,,17.8,1.21,0.182751,,6,True,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5
10032269,2025-02-27,,,,22.95996,3.18128,3.43607,208.23913,3316.77226,,,,,92.8,1.13,0.183096,237.78683,5,True,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5
10032347,2021-07-23,,,0.721844,5.87477,,1.42492,30.5642,656.43103,,,,,14.4,227.43,0.002189,,5,True,False,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0
10032347,2022-04-26,,,,4.00755,,0.751317,17.23862,154.36688,,,1.63638,,15.2,237.38,0.00286,,5,True,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0
10032347,2022-06-21,,,1.46,3.07,0.59,0.21,10.02,262.66,,,36.18,,11.0,139.59,0.00356,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0
10032347,2022-12-23,,,,4.70085,,0.848892,14.12796,101.87328,,,,,15.2,238.07,0.002718,,4,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0
10032347,2023-05-19,,,880.83189,416.81052,36.84606,103.65136,63.62242,95.6377,,,392.2333,,14.6,223.1,0.002895,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0
10032347,2024-04-29,0.0209,,,,,,,,,,,34.79,20.6,236.63,0.00267,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0
10032347,2025-02-17,,,,,,,3.5,195.5,,,,35.72,12.2,208.5,0.002718,,2,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0
10032366,2021-07-23,,,,4.03135,,1.0678,38.48246,637.46475,,,,,7.3,897.6,0.000542,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2022-04-26,,,,4.24601,0.53696,1.1363,24.93639,169.56336,,,2.36519,,12.0,607.86,0.001062,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2022-12-23,,,,3.83028,,0.91163,14.27759,91.26187,,,,,11.6,825.86,0.000925,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2023-05-19,,,2.05774,4.80233,0.514434,1.11063,20.52808,97.2655,,,,,11.8,612.7,0.000887,29.0132,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2023-09-07,,,0.291605,4.60107,0.451765,1.6267,29.86544,455.96317,,,,,6.9,819.29,0.001973,36.83683,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2024-03-09,,,0.397922,1.74609,0.149925,0.894842,52.99028,1604.83888,,,,,10.8,778.8,0.001221,56.10146,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2024-12-09,,,1.07193,2.57701,0.292441,0.689227,22.09997,738.60148,,,0.584926,,10.9,486.36,0.002619,27.31943,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2025-08-21,,,1.02064,1.99212,0.216607,0.461371,16.98011,595.90836,,,,,7.9,903.92,0.001272,20.72037,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032366,2026-02-20,,,1.40321,2.53731,1.0579,0.706096,16.09896,558.1235,,,,,9.4,1240.0,0.001159,21.84363,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0
10032550,2021-07-07,,,,2.09357,1.81033,2.04875,221.42434,2330.11696,,,4.10152,,11.8,30.75,0.016093,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2021-12-21,,,,1.57928,1.65847,1.78359,140.10559,1214.61124,,,3.11411,,11.0,33.21,0.014197,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2022-05-30,,,,1.55698,1.33816,1.74016,85.70443,363.63032,,,3.79159,,12.3,34.66,0.014202,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2023-02-06,,,,1.28864,1.10995,1.60368,41.63967,159.94273,,,,,11.8,20.56,0.023633,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2023-07-19,,,,1.92455,1.30706,2.24079,158.42145,1454.54272,,,,,7.9,21.76,0.022347,163.89258,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2024-01-30,,,,2.25426,1.44011,2.16021,94.76269,1597.79212,,,,,10.0,29.59,0.015365,100.68044,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2024-09-17,,,,1.03128,0.818108,2.22948,119.77529,2229.55596,,,,,14.5,18.51,0.025645,123.81072,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2024-12-09,,,,0.658128,0.712334,0.836102,50.0986,1454.30277,,,,,14.6,31.75,0.015375,52.33662,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2025-04-25,,,,0.70829,0.643109,0.744958,64.36377,1468.57454,,,,,18.5,27.08,0.017957,66.51653,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2025-11-10,,,,1.28953,1.08298,1.44145,168.18189,2923.88244,,,,,14.1,24.95,0.022648,171.95095,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032550,2026-01-22,,,,,,,,,,,,,33.4,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0
10032572,2021-07-07,,,,6.60747,1.92452,4.18566,229.15408,3217.93076,,,4.84438,,9.9,540.15,0.002233,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2021-12-21,,,0.935244,5.68661,1.75026,2.98607,120.32459,1373.25349,,,5.1427,,9.7,314.45,0.00344,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2022-05-30,,,,5.44799,1.49368,2.82347,68.34265,383.6375,,,4.69879,,9.3,528.08,0.001557,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2023-02-06,,,,4.34264,1.2017,2.30231,45.87224,165.26907,,,3.39219,,5.5,455.09,0.002881,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2023-07-19,,,,4.58055,1.13253,3.05671,113.96362,1221.1908,,,,,7.8,502.58,0.002153,122.72011,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2024-01-30,,,,4.23295,1.04401,2.76995,69.72268,1180.92369,,,,,5.7,1010.0,0.000636,77.77631,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2024-09-17,,,,1.99726,0.518109,2.662,71.01218,1396.38886,,,,,8.5,632.19,0.002254,76.15291,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2025-04-25,,,,1.52861,0.323268,0.907809,46.60931,916.36078,,,,,11.4,555.81,0.001457,49.36014,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2025-11-10,,,,1.17162,0.298021,0.644342,22.88764,794.24432,,,,,7.1,208.39,0.002639,24.98869,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032572,2026-01-22,,,,,,,,,,,,,27.6,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,VIJAY ELECTRICALS,90041B01,2009.0,2009-03-31,132,50,19100.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,16.996577686516083,50.0
10032602,2021-03-24,,,,,,,,,,,,,41.4,,,,0,False,False,False,25MVA-220/11KV-POWER TRANSFORMER,PTR 25MVA,TRIL,220039,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032602,2021-09-08,,,,2.71952,0.946666,1.2462,,1169.74762,,,2.92348,,7.6,1250.0,0.000577,,5,True,False,False,25MVA-220/11KV-POWER TRANSFORMER,PTR 25MVA,TRIL,220039,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032602,2022-03-30,,,,1.83839,0.601045,1.21898,49.97992,339.31893,,,2.54737,,8.9,120.0,0.000487,,6,True,False,False,25MVA-220/11KV-POWER TRANSFORMER,PTR 25MVA,TRIL,220039,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032602,2022-12-19,,,,1.82399,,1.2725,35.10569,162.4028,,,3.46257,,5.5,1630.0,0.000583,,5,True,False,False,25MVA-220/11KV-POWER TRANSFORMER,PTR 25MVA,TRIL,220039,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032602,2023-05-26,,,,1.64586,,1.05019,35.57067,141.53274,,,3.75475,,7.5,1480.0,0.000537,38.26672,5,True,False,False,25MVA-220/11KV-POWER TRANSFORMER,PTR 25MVA,TRIL,220039,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032602,2025-01-29,,,,1.26965,0.303883,0.626454,39.88305,1039.96152,,,,,8.5,1410.0,0.000617,42.05191,5,True,False,False,25MVA-220/11KV-POWER TRANSFORMER,PTR 25MVA,TRIL,220039,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032625,2021-03-24,,,,,,,,,,,,,52.5,,,,0,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,220033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032625,2021-09-08,,,,2.22,1.17293,1.46536,97.93417,1228.84091,,,4.01992,,10.4,764.04,0.00153,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,220033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032625,2022-03-30,,,,2.52877,0.797077,1.20864,39.27991,329.8537,,,2.55785,,8.1,1420.0,0.000458,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,220033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032625,2022-12-19,,,,2.40093,0.814166,1.2202,30.25964,177.88422,,,2.61405,,5.0,1750.0,0.000395,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,220033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032625,2023-05-26,,,,2.11502,0.586929,1.17999,29.87642,157.44983,,,2.72703,,6.0,1540.0,0.000479,33.75837,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,220033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032625,2025-01-29,,,,1.24634,0.38288,1.09651,28.80301,1101.03784,,,,,7.0,1080.0,0.000789,31.50466,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,220033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0
10032648,2021-03-24,,,,,,,,,,,,,26.3,,,,0,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAI,90124B/07,2012.0,2013-03-21,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],13.023956194387406,15.0
10032648,2021-09-08,,,,9.63333,1.59117,6.55395,453.75823,1195.91839,,,13.77505,,5.9,457.23,0.002407,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAI,90124B/07,2012.0,2013-03-21,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],13.023956194387406,15.0
10032648,2022-03-30,,,,11.25881,1.6653,6.44293,255.52978,365.23742,,,11.23946,,6.2,613.44,0.001533,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAI,90124B/07,2012.0,2013-03-21,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],13.023956194387406,15.0
10032648,2022-12-19,,,,12.43071,1.72119,6.63066,207.33382,212.39981,,,10.31585,,4.0,827.17,0.001205,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAI,90124B/07,2012.0,2013-03-21,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],13.023956194387406,15.0
10032648,2023-08-07,,,,17.64842,1.99344,10.32774,404.08305,1137.35028,,,11.50698,,4.8,574.16,0.001974,445.55096,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAI,90124B/07,2012.0,2013-03-21,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],13.023956194387406,15.0
10032648,2025-01-29,,,,10.33874,1.18,4.13253,283.12683,1925.55074,,,,,6.6,448.0,0.002737,298.80036,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAI,90124B/07,2012.0,2013-03-21,220,15/25,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],13.023956194387406,15.0
10032730,2021-01-02,0.1236,57.8,,5.56,31.8,43.94,419.2,1051.72,,,36.38,21.7,21.7,1.81,,,6,True,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2021-07-20,,,,3.68,26.54,15.37,82.8,891.2,,,,,28.7,1.9,0.13,,5,True,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2022-04-19,,,,4.36,28.02,16.71,102.89,1008.84,,,69.84,,29.7,2.02,0.113718,,6,True,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2022-07-01,,,,,,,,,,,,,24.3,,,,0,False,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2023-01-28,,,,5.351,33.651,31.295,225.32,1358.63,,,30.016,,27.9,1.19,0.120527,,6,True,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2023-06-02,0.2357,,,4.92,35.38,27.03,168.36,1176.45,,,26.8,18.44,36.6,2.01,0.121465,,6,True,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2023-06-13,0.1916,,,6.66,40.16,42.65,297.88,1759.85,154.14,,41.82,18.17,30.2,1.89,0.119351,,6,True,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2023-12-11,,,,,,1.63,5.04,122.3,,,0.21,29.52,9.7,96.3,0.005182,,4,False,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2023-12-22,,,,,,,4.111,192.967,,,,,9.3,37.32,0.015243,,2,False,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2024-06-11,,,,,,,66.6,307.4,,,8.4,,7.2,88.16,0.00517,,3,False,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2025-01-21,,,,,,,45.2,582.9,,,5.4,,11.5,88.24,0.005233,,3,False,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032730,2025-11-10,,,,,,,122.6,946.4,,,8.4,,13.5,57.94,0.007479,,3,False,False,False,"132/33KV,31.5 MVA PTR I",PTR31.5MVA,Bharat Bijlee Limited,3797/2,1994.0,1995-03-12,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,31.04996577686516,31.5
10032749,2020-01-02,0.0195,49.4,,3.15,,,52.17,1038.5,,,,,10.5,28.11,,,3,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2021-07-20,,,,2.7466,,,16.22,846.4,,,56.89,,12.1,32.15,0.01,,4,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2022-04-19,,,2.86,7.17,,,19.18,924.91,,,62.17,,15.0,38.59,0.007499,,5,True,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2022-07-01,,,,,,,,,,,,,13.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2023-01-28,,,5.271,10.917,,,26.521,1082.364,,,,,13.1,34.74,0.007879,,4,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2023-05-10,0.0975,,4.74,12.13,,,41.13,1300.56,,,,25.42,17.1,32.77,0.008565,,4,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2023-06-02,0.0827,,3.89,10.19,,,38.72,1436.4,,,,26.88,89.4,29.16,0.013563,,4,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2023-06-13,0.0674,,5.13,13.39,,,69.14,1814.52,,,4.81,26.61,16.9,23.1,0.01461,,5,True,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2023-12-11,,,4.95,10.34,,3.61,84.56,2066.75,,,4.12,26.86,12.0,39.88,0.008115,,6,True,False,True,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2024-06-11,,,1.8,1.8,,,39.4,384.5,,,10.6,,8.8,39.97,0.008127,,5,True,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2025-01-21,,,,,,,11.8,384.2,,,,,11.7,42.7,0.0075,,2,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032749,2025-11-10,,,,,,,,749.3,,,,,14.6,38.59,0.0091,,1,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT1301/11510,1984.0,2000-06-29,132,10/16,12400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,25.749486652977414,10.0
10032769,2020-01-02,,90.5,,10.11,,,89.43,1195.1,,,,,4.6,782.27,,,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2021-07-20,,,,4.649,,,27.58,1014.54,,,52.02,,5.3,123.42,0.006,,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2022-04-19,,,2.77,11.84,,2.3,49.74,1498.19,,,63.21,,62.4,72.88,0.008288,,6,True,False,True,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2022-07-01,,,,,,,,,,,,,6.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2023-01-21,,,,7.793,,,39.489,1188.609,,,,,9.1,345.09,0.000735,,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2023-10-16,,,,7.16,,,74.1,1730.14,,,,,6.7,238.24,0.000875,,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2024-06-11,,,2.2,7.7,,,74.1,478.0,,,13.5,,3.7,436.37,0.00187,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2025-01-21,,,,5.6,,,20.7,471.1,,,,,4.5,392.8,0.001621,,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032769,2025-11-10,,,,3.1,,,50.2,997.4,,,,,6.0,402.77,0.004043,,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,ANDREW YULE,13383,2009.0,2010-03-20,132,31.5,16400.0,SS-132KV-CMBM,CUMBUM-132/33KV-SUBSTATION,16.027378507871322,31.5
10032931,2021-01-11,,73.7,,,,,,,,,,39.53,3.4,1020.0,,,0,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2021-08-24,,,,,,1.96,142.32,1069.22,,,57.81,,4.6,265.32,0.0033,,4,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2022-04-25,,,,,,1.72,121.84,888.28,,,58.3,,3.2,90.7,0.003975,,4,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2022-10-28,,,,,,,,,,,,,3.9,139.24,0.002116,,0,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2023-04-27,,,,,,,,,,,,,5.2,265.42,0.001687,,0,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2023-10-26,,,,,,,368.7,2072.67,,,6.89,,6.0,315.06,0.001097,,3,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2024-04-09,,,,7.19,,7.59,423.99,3780.91,,,4.86,,8.9,420.32,0.00131,,5,True,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2024-08-26,,,,1.3,,7.0,803.0,1413.9,,,14.6,,4.5,755.71,0.000821,,5,True,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2025-02-26,,,,,,,274.9,1204.1,,,3.7,,4.4,272.55,0.001127,,3,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2025-08-30,,,,,,,145.6,832.1,,,,,4.1,521.0,0.000858,,2,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032931,2026-02-23,,,,,,,410.7,1881.7,,,4.9,,4.5,499.95,0.003065,,3,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A19,2015.0,2015-11-28,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,10.335386721423683,31.5
10032950,2021-01-11,,50.6,,,,,,,,,,31.12,13.7,42.04,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2021-08-24,,,,52.6,12.96,17.6,23.11,1076.12,,,139.53,,20.9,35.33,0.012,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2022-04-25,,,,190.24,34.46,50.63,50.64,1233.07,,,227.73,,18.1,19.12,0.01299,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2022-10-28,,,,,,,,,,,,,16.5,23.64,0.015133,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2023-04-27,,,,479.1,85.9,203.2,190.6,1893.9,,,338.4,,18.5,33.56,0.013385,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2023-10-26,,,,475.36,98.56,124.64,89.02,2127.04,,,432.27,,22.0,29.44,0.011618,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2023-11-26,,,,433.8,91.34,112.6,96.2,2147.72,,,473.05,36.02,12.0,30.03,0.013301,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-03-06,,,,946.26,43.61,142.47,122.92,3889.87,,,470.58,,20.3,,,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-03-17,,,4.43,307.66,41.63,188.75,131.35,837.61,,,455.33,,18.7,,,1129.25,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-03-20,,,7.04,374.265,31.974999999999998,212.10999999999999,170.47,2982.59,,,556.4,,21.8,31.62,0.011354,1011.67,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-03-22,,,6.16,366.26,30.25,204.105,167.74,2973.32,,,550.4,,19.7,,,1583.98,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-03-25,,,6.77,395.75,33.165,227.82999999999998,190.215,3103.5200000000004,,,625.1099999999999,,20.8,,,1753.91,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-04-09,,,,832.91,39.18,107.96,88.03,3401.17,,,415.78,,15.4,,,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-04-14,,,,748.53,36.92,87.5,70.88,3177.76,,,310.9,,14.4,,,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-06-24,,,1.9,156.0,25.9,47.5,23.4,245.5,,,48.3,,11.3,45.27,0.010431,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-09-17,,,2.1,173.8,28.7,78.9,63.5,740.9,,,286.2,,20.4,21.09,0.016527,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2024-11-04,,,,268.1,57.8,59.5,37.7,857.9,,,189.2,,17.3,29.42,0.012671,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2025-02-26,,,,344.3,75.6,67.6,47.5,896.4,,,234.8,,19.4,28.55,0.012674,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2025-08-30,,,,94.1,39.1,,297.3,590.3,,,102.2,,16.0,28.39,0.01261,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10032950,2026-02-23,,,,72.4,35.6,11.7,33.4,439.7,,,96.2,,17.2,26.96,0.017187,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,NGEF,280000-00709,1974.0,2007-08-02,132,31.5,10900.0,SS-132KV-GDLR,GIDDALUR-132/33KV-SUBSTATION,18.65845311430527,31.5
10033012,2021-03-17,,,,,,,36.011,1213.81,,,,,6.4,73.22,0.007319,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2021-11-27,,,,,,,60.98,1450.81,,,,39.86,9.5,98.68,0.001107,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2022-06-30,,,,,,,41.45,951.18,,,42.28,,14.75,,,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2023-01-25,,,,,,,89.54,1523.1,,,5.61,,12.6,194.3,0.002835,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2023-08-07,,,,3.48,,,345.14,2899.71,,,14.88,,9.4,452.88,0.002124,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2023-11-28,,,,,,,,,,,,,14.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2024-02-21,,,,3.05,,,137.67,2206.4,,,6.88,,6.6,434.47,0.001405,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2024-06-26,,,,,,,,,,,,,23.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2024-10-07,,,,2.4,,,51.4,1032.8,,,3.0,,5.3,393.66,0.001876,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2025-04-16,,,,,,,,,,,,,22.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2025-04-30,,,,,,,,1850.8,,,,,11.9,895.24,0.000764,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2025-12-19,,,,,,,,,,,,,16.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033012,2026-01-29,,,,,,,70.6,1114.3,,,3.7,,8.7,648.3,0.001716,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/11,2012.0,2013-07-31,132,31.5,13400.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,12.66255989048597,31.5
10033120,2021-05-02,,,,,,,93.382,2243.566,,,35.6958,,23.0,8.69,0.024517,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2021-09-16,,,,,,,,,,,,,33.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2021-12-06,,,,2.21,3.65,3.15,130.8,3875.49,,,,,19.8,10.69,0.019,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2022-05-23,,,,,2.82,2.05,100.31,2080.11,,,7.12,,20.3,0.023844,,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2022-10-31,,,,,,,,,,,,,33.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2023-04-19,,,,,3.166,,281.476,3624.549,,,10.429,,35.55,9.35,0.022827,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2023-05-15,,,,,4.12,7.0,366.53,5334.47,,,11.99,,29.2,7.91,0.027871,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2024-03-29,,,,5.01,1.44,,427.73,9406.87,,,14.48,,26.1,9.67,0.022969,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2024-07-05,,,,2.6,1.1,,249.1,426.6,,,10.9,,29.2,,,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2024-08-19,0.3569,,,1.2,1.4,4.1,341.1,2240.1,,,20.6,14.16,27.3,9.06,0.023048,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2025-04-09,,,,,,,75.7,1376.2,,,3.5,,26.4,10.55,0.020827,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2025-11-17,,,,,,,23.1,971.0,,,,,25.1,10.74,0.021227,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2026-01-07,,,,,,,,,,,,,30.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033120,2026-02-01,0.275,,,,,,22.7,833.8,,,,15.19,26.0,11.13,0.019783,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,GEC,B22819,1982.0,2010-07-19,132,31.5,1500.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,15.696098562628336,31.5
10033125,2021-05-02,,,,,,,46.157,898.64,,,62.297,,5.4,138.58,0.00243,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2021-09-16,,,,,,,,,,,,,27.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2021-12-06,,,,,,,74.99,1599.78,,,,,5.0,722.28,0.000836,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2022-05-23,,,,,,,42.21,741.23,,,,,6.1,215.86,0.002323,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2022-10-31,,,,,,,,,,,,,29.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2023-04-19,,,,3.082,,,123.332,1404.906,,,5.329,,21.900000000000002,190.16,0.001968,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2024-03-29,,,,10.54,,5.16,202.03,4054.66,,,45.39,,18.5,177.31,0.002867,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2024-07-05,0.0416,,,1.9,,,112.9,178.6,,,8.6,34.18,6.9,,,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2024-08-19,0.1007,,,2.2,,,131.2,810.0,,,8.9,37.46,8.5,188.77,0.002423,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2025-04-09,,,,,,,39.3,641.9,,,,,7.2,259.14,0.001999,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2025-11-17,,,,,,,21.1,378.8,,,,,11.4,228.39,0.002161,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033125,2026-01-07,,,,,,,,,,,,,36.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHEL,2037963,2013.0,2015-01-21,132,31.5,1490.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,11.186858316221766,31.5
10033321,2023-01-06,,,,,,,,111.91163,,,,,4.7,142.3,0.004072,,1,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2023-01-09,,,,,,,,,,,,28.7,9.8,131.12,0.003198,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2023-01-22,0.05,,33.06,46.21,5.71,12.75,3.5,629.928,,,5.85,28.76,61.1,60.75,0.009912,,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2023-04-19,,,,,,,,214.183,,,,30.05,69.1,173.52,0.002514,,1,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2023-04-27,0.0877,,,,,,43.717,529.427,,,4.898,29.28,20.2,92.63,0.004841,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2023-05-09,,,,,,,16.178,814.273,,,11.207,,24.5,151.94,0.003212,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2023-06-05,,,,,,,41.345,1627.014,,,13.233,,28.6,246.69,0.002815,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2024-01-17,,,,,,,35.23,3193.49,,,4.55,,21.5,195.92,0.002103,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2024-01-30,,,,,,,38.65,3075.57,,,4.35,,25.4,162.18,0.002249,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2024-02-13,,,,,,,27.59,1148.22,,,5.25,,21.5,81.95,0.004488,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2024-08-27,,,,,,,108.4,2056.2,,,5.8,,23.0,219.49,0.003146,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2025-02-13,,,,,,,20.1,1155.3,,,,,17.3,210.68,0.001742,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2025-02-19,,,,,,,27.7,1033.8,,,2.6,,21.5,98.79,0.004051,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2025-09-12,,,,,,,22.6,1187.9,,,,,18.2,213.34,0.002471,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033321,2026-02-23,,,,,,,13.1,782.7,,,,,16.3,103.9,0.005067,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,EMCO,HT1292/11466,1993.0,,132,10/16,9200.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,10.0
10033360,2021-01-22,,68.4,,,,,,,,,,,25.4,592.015,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2021-07-20,,,3.176,7.044,,2.2,49.31,1864.34,,,57.97,,13.5,84.22,0.00517,,6,True,False,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2022-01-16,,,4.22,2.76,,,18.99,175.04,,,62.95,,12.4,189.29,0.000796,,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2022-08-18,,,6.76,3.08,0.7,1.06,73.6,2608.85,,,80.21,,15.1,89.59,0.003449,,7,True,True,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2023-02-02,,,10.174,2.407,,,124.303,2678.899,,,6.87,37.06,18.1,495.79,0.00146,,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2023-05-30,0.0869,,,,,,,123.43,,,,30.17,9.3,240.01,0.001576,,1,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2023-12-13,,,5.48,2.34,,,129.94,2384.8,,,7.66,,8.2,687.28,0.001135,,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2024-06-29,,,4.0,1.7,,,180.4,263.2,,,10.3,,14.9,685.64,0.000814,,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2025-02-18,,,4.0,3.5,,,67.9,974.3,,,5.1,,12.2,441.82,0.001107,,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
10033360,2025-11-10,,,3.9,,,,210.8,1119.8,,,4.2,,9.6,530.8,0.002262,,4,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,CROMPTON GREAVES LTD(CGL),24177,1979.0,2008-06-04,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.817932922655714,16.0
