Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10033378,2021-01-22,,67.3,,,,,,,,,,,35.1,4.03,,,0,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2021-07-20,,,3.08,2.21,,,31.669,1507.83,,,55.64,,39.8,4.6,0.045,,5,True,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2022-01-16,,,2.02,,,,12.71,1065.11,,,58.13,,29.1,5.0,0.04,,4,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2022-08-18,,,4.33,4.38,0.84,1.1,45.91,2342.61,,,81.65,,38.1,4.81,0.043658,,7,True,True,True,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2023-02-02,,,5.936,2.703,,,60.031,1633.493,,,4.586,15.14,35.9,4.67,0.046192,,5,True,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2023-05-19,0.2828,,,,,1.57,5.05,90.04,,,,13.57,29.2,3.58,0.06041,,3,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2023-05-23,0.2648,,,,,,5.369,128.06,,,,14.8,33.0,3.07,0.071728,,2,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2023-12-13,,,,,,,99.397,1805.733,,,6.746,15.48,28.1,4.32,0.049952,,3,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2024-01-05,,,5.77,2.66,,,77.3,2133.52,,,,26.04,13.2,134.47,0.003002,,4,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2024-01-20,,,2.902,,,,79.433,1674.66,,,4.354,15.64,34.4,4.52,0.047144,,4,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2024-09-05,0.1175,,,,,,,20.7,,,,28.9,8.8,170.75,0.003969,,1,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2024-09-19,0.1782,,,,,,,,,,,29.75,15.8,157.71,0.003564,,0,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2024-10-25,,,,,,,3.9,93.2,,,,,14.3,,,,2,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2025-02-18,,,,,,,18.2,395.4,,,,,16.1,150.37,0.003406,,2,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033378,2025-11-10,,,,,,,47.4,683.8,,,,,14.0,170.6,0.003936,,2,False,False,False,"132/33KV,10/16MVA PTR II",PTR 16MVA,EMCO,HT 1301/11511,1994.0,2008-07-23,132,16,0.0,SS-132KV-PDRN,PEDDA DORNALA-132/33KV-SUBSTATION,17.683778234086244,16.0
10033547,2021-04-22,,,,6.15309,,,24.885,808.111,,,12.329,,5.8,278.3,0.00325,,4,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2021-10-21,,,,5.5,,,19.25,843.82,,,46.68,,25.5,632.624,0.002,,4,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2022-04-11,,,,5.94,,,43.96,1069.36,,,154.51,,22.5,532.71,0.002659,,4,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2022-12-22,,,,8.50343,,,47.46234,1303.77637,,,,,8.2,75.73,0.006052,,3,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2023-08-12,,,,,,,,,,,,,36.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2023-08-13,,,,7.878,,,68.46,1645.574,,,,,7.1,246.886,0.003593,,3,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2023-09-01,,,,,,,,,,,,,40.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2024-02-06,,,,8.47,,,57.56,1624.23,,,,,7.2,298.96,0.002374,,3,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2024-07-30,,,,3.6,,,66.6,716.9,,,1.0,,15.7,323.25,0.003811,,4,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2025-02-06,,,,3.6,,,19.1,414.8,,,,,20.75,144.33,0.004933,,3,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2025-09-03,0.06,,,2.0,,,29.6,622.1,,,,35.35,5.7,230.54,0.003544,,3,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033547,2026-03-16,,,,,,,13.8,456.6,,,,,5.6,344.45,0.003266,,2,False,False,False,31.5 MVA 132/33KV PTR -I PDRL,PTR31.5MVA,TAL,TA-31500-01 (TAL MAKE),2008.0,2010-03-11,132,31.5,18500.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,16.05201916495551,31.5
10033557,2021-04-22,,,,,,6.813,180.5217,1112.766,,,63.45,,4.8,445.09,0.002013,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2021-10-21,,,,,,5.67,146.9,1172.92,,,64.7,,15.05,540.08,0.0018,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2022-04-11,,,,,3.05,16.81,530.16,2126.98,,,80.52,,14.5,574.52,0.001666,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2022-12-22,,,,,3.30141,22.79171,632.92665,2307.18853,,,29.20911,,16.75,226.12,0.002859,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2023-08-02,,,,,4.05,23.36,644.09,2844.58,,,21.41,,14.75,350.57,0.001322,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2024-02-06,,,,,3.51,20.39,556.63,2567.01,,,19.58,,3.5,503.87,0.001265,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2024-07-30,,,,,1.6,18.4,761.0,1399.9,,,19.6,,13.0,364.02,0.001571,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2024-08-24,,,,,,,,,,,,,3.6,318.94,0.001551,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2025-02-06,,,,,,8.0,242.5,858.1,,,5.0,,3.0,261.48,0.002433,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2025-06-26,,,,,,,,,,,,,29.6,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2025-09-03,0.05,,,,,,234.7,1290.9,,,3.2,44.33,4.3,191.1,0.002078,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033557,2026-03-04,,,,,,8.9,257.9,1280.6,,,7.4,,3.3,493.25,0.001134,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90183A06,2016.0,2016-06-11,132,50,18700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,9.79876796714579,50.0
10033708,2021-03-25,,,,8.098,,4.523,164.805,3746.45,,,54.713,,21.15,4790.0,0.000506,,5,True,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2022-01-06,,,,8.57,,5.5,220.24,4360.3,,,,,15.65,150.04,0.001307,,4,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2022-02-05,,,,,,,,,,,,,26.8,,,,0,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2022-08-16,,,,8.11,1.86,4.63,174.69,4151.7,,,41.49,,17.2,583.35,0.001298,,6,True,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2023-02-16,,,,11.95,,10.268,367.791,4875.193,,,11.604,,19.5,385.67,0.000728,,5,True,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2023-03-14,,,,,,,,,,,,,26.4,,,,0,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2023-10-10,,,,26.233,4.161,17.726,495.303,6561.908,,,18.195,,10.1,95.03,0.009308,,6,True,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2023-10-17,,,,,,,,,,,,,34.6,,,,0,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2024-04-04,,,,37.3,1.62,5.74,64.65,5017.3,,,15.18,,8.2,1840.0,0.000609,,6,True,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2024-04-29,,,,,,,,,,,,,29.9,,,,0,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2024-10-22,,,,31.7,5.3,13.2,305.1,3352.1,,,11.7,,17.3,704.02,0.001406,,6,True,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2025-01-29,0.08,,784.95,148.0,15.8,78.95,114.65,1034.8,,,1343.95,45.49,11.45,319.89,0.002894,,7,True,True,True,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2025-02-06,,,,,,,,,,,,,5.9,,,,0,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2025-02-10,,,,,,,,49.6,,,,45.21,8.0,445.07,0.000606,,1,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033708,2025-09-07,,,,,,,146.7,334.4,,,,,8.5,186.36,0.002939,,2,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-I",PTR 100MVA,EMCO,HT169812618,2006.0,2008-11-24,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,17.34428473648186,100.0
10033725,2021-03-25,,,,,,2.1552,230.582,2998.156,,,,,9.95,4720.0,0.000552,,3,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2022-01-06,,,,,,2.48,274.8,3512.48,,,61.2,,9.7,194.27,0.000947,,4,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2022-08-16,,,,0.54,0.59,1.76,190.66,2832.06,,,164.1,,10.05,707.46,0.001046,,6,True,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2023-02-16,,,,,,6.057,605.53,4799.513,,,8.247,,9.35,897.42,0.000757,,4,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2023-03-14,,,7259.793,833.263,,264.01550000000003,416.9325,3170.0280000000002,,,4258.134,,9.3,294.44,0.0034285,,6,True,False,True,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2023-03-17,,,7069.6,807.2,,512.3,143.4,1331.3,,,8797.1,,13.8,123.75,0.00477,,6,True,False,True,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2023-10-10,,,,,,7.315,762.99,5591.893,,,11.147,,6.0,490.84,0.000529,,4,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2023-10-17,,,,,,,,,,,,,16.0,,,,0,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2024-04-04,,,,,,3.57,84.53,3712.87,,,11.24,,6.4,3200.0,0.000338,,4,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2024-04-29,,,,,,,,,,,,,17.5,,,,0,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2024-10-22,,,,,,,400.9,2520.6,,,5.4,,9.5,1050.0,0.000759,,3,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2025-02-21,,,,,,,452.7,2328.8,,,5.8,,5.1,501.26,0.000967,,3,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033725,2025-09-07,,,,,,,221.2,1605.1,,,,,4.7,429.97,0.001247,,2,False,False,False,"100MVA, 220/132KV, AUTO TRANSFORMER-II",PTR 100MVA,T&R,POM100078,2012.0,2013-07-05,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,12.733744010951403,100.0
10033843,2025-12-23,,,,,,,,,,,,,39.0,,,,0,False,False,False,100KVA 33KV/433V STATION TRANSFORMER,STR,IML,11252,1993.0,1994-06-13,132,0.1,265.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,31.794661190965094,0.1
10033862,2021-06-22,,,,,,3.451,267.884,1780.587,,,22.316,,3.8,,,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2022-01-21,,,,,,2.85,202.52,1651.59,,,67.92,,4.4,,,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2022-02-10,,,,,,,,,,,,,18.2,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2022-07-20,,,,,,,,,,,,,5.1,242.78,0.001915,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2022-11-15,,,,,,,,,,,,,17.4,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2022-12-19,,,,2.17031,,10.45,781.2287,2974.90901,,,,,10.55,334.46,0.002312,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2023-06-22,,,,2.81,,10.09,736.35,3560.92,,,4.14,,13.75,,,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2024-01-22,,,,2.567,,7.357,493.943,2621.817,,,,,4.2,251.57,0.002587,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2024-05-24,,,,,,,,,,,,,15.7,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2024-07-23,,,,1.7,,5.1,504.6,1312.2,,,7.9,,5.9,542.07,0.00157,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2024-12-23,,,,,,,126.0,707.5,,,,,17.85,196.88,0.002777,,2,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2025-06-18,,,,,,,225.0,1431.9,,,,,23.75,,,,2,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2025-09-08,,,,,,,,,,,,,25.3,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10033862,2025-12-23,,,,,,,280.0,1521.9,,,,,7.6,723.9,0.001162,,2,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,TOSHIBA,90184A09,2016.0,2016-06-20,132,31.5,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,9.774127310061601,31.5
10034206,2021-05-28,,,,3.363,,,145.4,3136.563,,,10.412,,46.5,0.542,0.38877,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2021-09-13,,,,3.708,,,277.57,3022.09,,,53.34,,38.5,0.519,0.409,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2021-12-03,,,,,,,,,,,,,37.6,,,,0,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2022-01-04,,,,,,,2.38,57.42,,,11.98,,17.8,0.578,0.374,,3,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2022-01-09,,,,,,,,,,,,,18.0,,,,0,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2022-03-15,0.23,,,,,,59.97,807.48,8.86,48.86,50.59,9.76,23.2,0.674,0.31872,,3,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2022-07-13,,,,,,,,37.27,,,,43.62,8.6,270.3,0.002802,,1,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2022-07-28,,,,,,,6.11,304.6,,,,,24.1,55.77,0.007917,,2,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2022-11-17,,,,,,,46.664,881.931,,,,,11.9,10.17,0.0599,,2,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2023-01-30,,,,,,,39.734,896.275,,,,,12.8,39.0,0.013799,,2,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2023-03-27,,,,,,,68.42,1279.232,,,,35.5,12.8,30.52,0.014195,,2,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2023-11-02,,,,3.81,0.38,3.1,148.86,2490.13,,,3.4,,25.95,28.11,0.015826,,6,True,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2024-06-05,,,,1.3,,,82.2,485.0,,,19.0,,11.4,25.78,0.018927,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2024-10-06,0.2154,,,2.58,,,38.2,1026.5,,,1.3,30.67,13.3,21.63,0.019679,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2025-03-20,,,,,,,33.3,482.2,,,,,24.0,18.86,0.017605,,2,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034206,2025-09-08,,,,,,,26.1,483.3,,,,,22.8,9.95,0.041775,,2,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,Andrewyule,13064,2001.0,2013-02-23,132,10/16,11500.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,13.095140314852841,10.0
10034227,2021-05-28,,,,3.383,,,181.64,2994.0105,,,7.426,,34.9,3.346,0.064615,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2021-09-13,,,,5.09,,5.0,408.3,3648.01,,,59.88,,32.3,2.76,0.081,,5,True,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2021-12-03,,,,,,,,,,,,,24.8,,,,0,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2021-12-26,,,,,,,,,,,,,9.7,,,,0,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2022-07-28,,,,,,,143.32,1766.72,,,80.12,,72.5,3.51,0.062461,,3,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2022-09-16,,,,,,,,,,,,,141.2,,,,0,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2022-11-17,,,77.489,173.312,10.935,149.399,589.486,11560.3,,,4424.94,18.43,107.6,0.233,1.119,,7,True,True,True,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2023-01-30,,,,2.743,,,284.171,2892.257,,,9.831,,24.2,3.35,0.064068,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2023-11-02,,,,6.69,1.03,9.25,705.51,6159.73,,,26.27,,90.4,2.96,0.06759,,6,True,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2024-06-05,,,,3.3,,,285.4,1008.7,,,32.4,,23.6,3.1,0.067435,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2024-07-05,0.0077,,,,,2.4,213.8,292.8,170.7,,12.7,6.48,35.8,3.04,0.072623,,4,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2024-07-23,,,,2.2,,9.2,326.6,1857.3,178.1,,16.9,8.24,26.8,2.72,0.081637,,5,True,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2024-08-16,,,0.0,2.5,0.0,0.0,391.0,2072.3,,,18.3,,36.0,,,,7,True,True,True,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2025-03-27,,,,,,,,26.4,,,,28.51,46.6,51.39,0.007165,,1,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034227,2025-09-08,,,,,,,21.9,450.3,,,20.8,,47.8,29.77,0.009943,,3,False,False,False,"132/33KV, 16MVA PTR",PTR 16MVA,APEX,T-1028/01,1998.0,2013-04-10,132,10/16,11300.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,12.969199178644764,10.0
10034354,2021-05-02,,,,,,,16.7766,886.788,,,,,10.2,443.54,0.001014,,2,False,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034354,2021-09-17,,,,,,,,,,,,,26.7,,,,0,False,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034354,2021-12-07,,,6.03,96.67,7.08,13.46,23.15,1487.27,,,70.08,,15.1,248.69,0.00192,,7,True,True,True,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034354,2022-05-26,,,2.15,43.52,3.62,2.69,17.55,758.82,,,47.67,,19.4,177.48,0.002405,,7,True,True,True,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034354,2023-05-08,,,,30.635,5.067,,57.089,1809.914,,,,,24.75,162.0,0.006303,,4,False,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034354,2024-03-29,,,,16.37,,2.57,48.4,2554.43,,,67.79,,21.450000000000003,644.48,0.000876,,5,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034354,2025-02-27,,,,5.5,,,36.0,1059.1,,,,,11.0,506.79,0.001129,,3,False,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034354,2026-02-05,,,,,,,10.4,534.6,,,,,10.4,1040.0,0.000781,,2,False,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,T&R,200125,2007.0,2016-08-20,132,31.5,18200.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,9.607118412046544,31.5
10034373,2021-05-02,,,4.148,45.57,7.024,3.581,46.282,1496.664,,,,,8.1,646.17,0.000727,,6,True,False,True,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2021-06-28,,,5.097,44.162,6.7439,3.993,78.243,2289.281,,,60.14024,,,,,,7,True,True,True,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2021-09-17,,,,,,,,,,,,,41.0,,,,0,False,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2021-12-07,,,5.68,28.62,5.42,1.78,50.87,2122.42,,,69.29,,12.55,1060.0,0.000732,,7,True,True,True,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2022-05-28,,,4.69,16.02,3.13,,45.52,1140.65,,,66.82,,8.2,682.87,0.00087,,6,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2022-12-20,,,,,,,,,,,,,23.4,,,,0,False,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2023-01-04,,,,,,,,,,,,,23.2,,,,0,False,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2023-05-08,,,14.74,20.511,,,144.279,2703.846,,,8.15,,25.05,409.41,0.001958,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2024-03-29,,,,23.03,5.87,,185.42,5373.75,,,39.97,,9.1,751.02,0.000776,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2025-02-27,,,4.2,5.7,,,41.6,820.0,,,3.8,,9.4,282.62,0.001536,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2026-02-05,,,6.1,4.1,,,43.5,1157.2,,,4.4,,7.0,1150.0,0.000873,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2026-02-18,0.0579,,6.6,4.4,,,51.1,1218.5,,,4.8,35.57,7.4,1160.0,0.00053,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034373,2026-03-10,,,4.7,3.4,,,31.0,828.0,,,3.0,,,,,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5
10034503,2021-06-29,,,,27.688,4.54,2.6078,63.901,1383.22,,,,,6.2,305.73,0.000842,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034503,2022-07-18,,,,17.37,3.0,2.08,70.22,1296.05,,,,,5.8,282.62,0.000926,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034503,2023-01-08,,,,15.48,,,100.59892,1395.57,,,7.19923,,6.3,250.05,0.001371,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034503,2023-08-02,,,,14.0,,,134.46,2135.46,,,11.29,,8.1,240.63,0.002996,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034503,2024-04-02,,,,21.6,,,259.84,3588.28,,,15.9,,7.2,,0.000492,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034503,2024-11-03,,,,6.4,,,69.1,857.2,,,4.3,,7.9,772.32,0.000773,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034503,2025-04-09,,,,6.5,,,60.6,944.9,,,4.4,,7.3,931.58,0.000625,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034503,2025-11-20,,,,7.2,,,60.2,791.3,,,15.6,,6.4,1650.0,0.000671,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0
10034522,2021-10-18,,,,,,,,33.152,,,,33.86,5.1,180.36,0.000966,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034522,2022-01-16,0.07,,2.49,2.85,,,6.05,802.18,,,145.09,35.68,10.1,448.4,0.000716,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034522,2022-09-05,,,,,,,,,,,,,8.5,265.23,0.00077,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034522,2023-03-22,,,,,,,51.44,1086.54,,,,,8.2,160.98,0.001533,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034522,2023-10-20,,,,2.87,,,113.91,1819.74,,,,,10.4,366.89,0.000653,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034522,2024-05-24,,,,1.37,,,107.2,682.4,,,22.9,,7.3,535.01,0.00171,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034522,2024-12-09,,,,,,,33.0,700.5,,,1.7,,7.1,704.6,0.000579,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034522,2025-09-07,,,,,,,177.3,702.6,,,,,7.3,704.43,0.000594,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5
10034567,2021-03-29,,,,,,,65.53,1382.291,,,50.32,,9.3,4090.0,0.000314,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2021-09-29,,,,,,,42.8,828.46,,,62.89,,8.4,710.11,0.00034,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2021-12-22,,,,,,,,,,,,,20.6,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2022-03-14,,,,,,,59.43,1463.91,,,173.86,,8.5,906.28,0.000225,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2022-10-14,,,,,,,,,,,,,8.4,540.62,0.00045,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2023-04-23,,,,,,,121.327,1706.454,,,8.705,,10.4,577.74,0.000477,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2023-10-27,,,,,,,157.89,2178.94,,,14.4,,10.3,168.09,0.00228,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2024-04-21,,,,,,2.38,339.17,4500.48,,,27.14,33.79,11.9,1540.0,0.000179,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2024-10-22,,,,,,,60.7,783.9,,,5.8,,8.1,924.82,0.000375,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2025-04-24,,,,,,,34.9,1342.8,,,2.5,,13.0,1050.0,0.000308,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034567,2025-11-06,,,,,,,101.5,1440.0,,,8.7,,4.9,823.37,0.000608,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5
10034577,2020-12-28,0.0214,86.1,,,,,29.68,293.5,,,,,4.8,277.8,,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2021-06-26,,,,2.095,,,33.70625,953.974,,,112.208,,5.9,633.99,0.000605,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2021-12-08,,,,3.3,,,25.54,930.119,,,72.28,,6.3,1500.0,0.000422,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2021-12-22,,,,,,,,,,,,,14.4,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2022-06-08,,,,2.97,,,18.866,417.54,,,,,7.5,670.84,0.000729,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2022-10-14,,,,,,,49.45,1010.222,,,9.019,,,,,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2022-12-07,,,6.64421,4.89978,,,51.82649,968.33457,,,,,7.0,344.88,0.000708,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2023-06-07,,,3.5,3.81,,,52.4,1045.1,,,,,9.4,1050.0,0.00082,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2023-07-17,,,3.36,4.57,,,68.2,1321.26,,,,,,,,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2023-12-18,,,3.88,4.6,,,64.45,1323.18,,,,,8.1,930.96,0.000874,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2024-06-25,,,,1.6,,,34.6,143.5,,,0.4,,7.8,261.51,0.0025,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2025-01-03,,,,3.2,,,30.0,635.1,,,,,6.2,207.15,0.002212,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2025-04-24,,,,,,,19.9,1484.8,,,,,6.2,985.42,0.000559,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034577,2025-11-06,,,,2.4,,,66.5,983.0,,,,,4.3,724.73,0.000961,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5
10034688,2022-03-14,,,0.13,44.09,5.03,4.24,66.88,1176.12,,,,,17.0,1980.0,0.00077,120.37,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2022-09-24,,,0.86,43.43,2.55,1.43,101.78,2327.03,,,,,16.1,1490.0,0.001138,150.05,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2023-03-27,,,2.54,29.78,5.46,4.08,57.4,444.58,,,,,15.4,1090.0,0.001296,99.26,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2023-04-28,,,2.7,25.53,4.96,3.79,54.26,271.73,,,,,,,,91.24,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2023-11-01,,,1.83,8.85,1.51,3.37,60.98,1714.93,,,,,13.3,,,76.54,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2024-06-10,,,1.6,10.25,0.92,2.95,34.7,294.69,,,,,23.7,2610.0,0.000898,50.42,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2024-12-16,,,0.95,8.52,0.83,2.64,20.98,162.27,,,5.37,,16.7,,,39.29,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2025-07-14,,,3.2,30.69,4.72,6.69,65.19,987.16,,,,,18.0,,,110.49,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2025-08-12,,,3.18,30.28,4.71,5.77,50.17,1095.43,,,,,16.6,,,94.11,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034688,2026-02-16,,,1.07,5.79,0.46,,25.14,652.48,,,,,18.3,,,32.46,5,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5
10034707,2022-03-14,,,0.71,67.05,7.34,6.31,87.96,1141.94,,,,,10.0,3310.0,0.000416,169.37,6,True,False,True,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034707,2022-09-24,,,,87.77,8.9,9.31,123.85,2022.15,,,7.65,,8.6,4170.0,0.000545,237.48,6,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034707,2023-03-27,,,1.47,71.03,12.37,11.01,76.39,410.0,,,5.89,,8.3,1260.0,0.001053,178.16,7,True,True,True,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034707,2023-11-01,,,,16.22,2.6,4.03,76.75,1601.71,,,,,8.7,,,99.6,5,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034707,2024-06-10,,,,8.51,1.38,1.95,43.96,276.44,,,5.92,,10.1,,,61.72,6,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034707,2024-12-16,,,,1.6,,,25.32,150.93,,,7.45,,9.4,2440.0,0.000506,34.37,4,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034707,2025-07-14,,,1.32,25.1,4.07,5.17,80.59,866.13,,,9.77,,9.7,,,126.02,7,True,True,True,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034707,2025-08-12,,,,21.4,3.59,,53.99,868.3,,,7.0,,,,,85.98,5,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
