Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10034707,2026-02-16,,,,4.6,0.41,,35.49,559.88,,,5.85,,14.9,,,46.35,5,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0
10034944,2025-06-09,,,,,,,,,,,,,37.1,,,,0,False,False,False,100KVA 33KV/400 STATION TRANSFORMER,STR,KEL,KD-840/E,1999.0,2005-05-03,132,0.01,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,20.906228610540726,0.01
10034953,2021-05-18,,,,,,,36.9,985.32,,,33.45,25.38,29.6,6.2,0.04,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2021-12-02,0.14,,,,,,64.15,1313.55,,,,27.06,21.3,5.64,0.04,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2021-12-19,0.07,,,,,,22.089,905.17,53.86,53.96,,13.45,21.2,6.44,0.0415,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2022-06-14,,,1.42,3.43,2.41,0.63,33.63,1194.55,56.129,56.129,34.97,26.6,31.8,5.79,0.04202,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2022-07-28,,,,1.708,0.43,0.441,39.03,1072.86,,8.26,75.2,25.7,32.0,6.52,0.041689,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2023-01-31,1.99,,,,,,35.08122,822.44,,,,26.95,25.5,6.44,0.038899,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2023-06-15,0.0736,,,,,,274.49,2637.92,,,5.64,26.5,40.8,6.05,0.041451,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2024-05-21,0.08,,,,,,136.83,790.25,,,19.74,25.01,15.8,7.14,0.039471,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2024-08-12,0.13,,,,,,113.8,1067.4,2075.8,,7.9,26.34,32.9,6.37,0.041827,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2025-03-25,,,,,,,20.1,484.1,7674.0,,,27.26,51.7,6.8,0.038793,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2025-06-02,0.12,,,,,,,582.2,14234.5,,,26.125,35.7,6.865,0.039928500000000006,,1,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2025-06-09,0.14205,,,,,,47.2,918.6,15263.0,,,26.025,36.4,6.369999999999999,0.0405045,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2025-09-03,0.13,,,,,,36.9,974.8,14980.0,,,26.02,34.9,6.37,0.03958,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034953,2026-02-11,0.0905,,,,,4.2,22.7,706.7,8450.0,,11.1,26.36,30.5,6.99,0.039987,,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0
10034983,2021-05-18,,,,3.64,,,51.651,1688.84,,,48.01,37.52,9.3,70.99,0.0065,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2021-12-02,0.12,,,4.52,,,104.015,2246.89,,,89.93,37.38,13.55,83.38,0.00725,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2022-06-14,,,,9.41,2.76,0.69,54.64,2062.54,,,55.76,,16.549999999999997,64.88,0.008016,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2022-12-07,,,,3.52,,,86.433,1911.134,,,,,12.25,539.55,0.000588,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2023-06-15,,,,5.66,,,256.42,3404.21,,,5.83,,20.5,80.55,0.007135,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2024-01-24,,,,4.428,,,92.81,2707.322,,,,,14.85,439.25,0.000806,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2024-08-12,,,,,,7.2,999.5,2285.0,,,7.8,,17.15,287.97,0.003045,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2024-09-18,,,,2.2,,,106.5,1309.8,,,2.5,,18.4,749.97,0.001222,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2024-12-16,,,,,,,,,,,,,30.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2025-03-25,,,,,,,26.2,775.4,,,,,12.9,77.51,0.008283,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2025-06-02,,,,,,,,,,,,,30.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2025-09-03,,,,,,,50.2,1413.1,,,,,11.2,65.15,0.008931,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034983,2026-02-11,,,,2.5,,,52.3,1732.0,,,2.5,,14.25,237.04,0.003274,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5
10034995,2021-10-01,,,,,,,,,,,,,7.4,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2021-10-08,,,,,,,,,,,,,10.9,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2021-11-06,,,,,,,,,,,,,8.0,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2021-11-10,,,,,,,,,,,,,4.5,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2022-02-05,,,,,,,12.99,517.44,,,,,11.0,94.34,0.005016,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2022-06-14,,,,7.86,3.01,2.29,189.17,2090.62,,,61.75,,6.8,293.22,0.002331,,6,True,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2022-08-17,,,,0.34,0.11,0.62,28.53,1063.61,,,88.13,,13.3,82.31,0.005044,,6,True,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2023-02-23,,,,,,,134.62,2144.9,,,,,16.7,102.5,0.004584,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2023-03-17,,,,,,,57.851,1463.02,,,,34.8,15.8,240.05,0.001602,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2023-05-19,0.0564,,,,,,112.72,2241.94,,,,33.51,17.8,131.67,0.004184,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2023-10-31,,,189.97,84.96,,57.88,164.9,2887.15,,,400.94,,16.5,295.31,0.001125,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2023-11-05,,,118.352,59.9805,,32.5105,83.501,1998.2525,,,245.98250000000002,,18.9,294.8,0.001635,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2023-11-07,,,,,,,,,,,,,18.4,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2023-12-12,,,133.91,70.29,,42.73,146.88,2744.26,,,257.143,,9.6,112.59,0.004886,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10034995,2024-02-12,,,66.63,41.04,,17.36,62.91,1830.27,,,50.64,,21.6,319.84,0.002056,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0
10035185,2022-07-19,,,,,,,110.61,840.46,,,,,10.4,1300.0,0.00124,110.61,2,False,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0
10035185,2023-03-06,,,,1.35,1.2,3.3,89.3,238.67,,,,,8.9,1370.0,0.00092,95.15,5,True,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0
10035185,2023-12-16,,,,,,2.69,106.6,892.01,,,,,9.7,,,109.29,3,False,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0
10035185,2024-11-20,,,,,,,46.64,106.44,,,5.32,,8.6,1860.0,0.001006,51.96,3,False,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0
10035185,2025-06-12,,,,0.23,,4.13,110.03,756.54,,,8.59,,8.9,,,122.98,5,True,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0
10035185,2026-01-30,,,,0.77,,4.03,229.48,1746.18,,,8.04,,10.4,1310.0,0.001391,242.32,5,True,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0
10035432,2022-03-16,,,,5.54,54.84,45.22,283.9,1234.68,,,14.75,,11.4,23.86,0.023592,404.25,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2022-09-28,,,,4.71,79.05,63.7,346.09,1706.93,,,19.92,,10.4,23.19,0.023723,513.47,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2023-03-24,,,,11.19,78.17,71.83,273.29,578.91,,,22.46,,9.6,23.67,0.024446,456.94,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2023-10-18,,,,1.08,23.25,47.65,198.68,1281.99,,,15.66,,11.7,,,286.32,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2024-04-15,,,,0.58,20.06,38.87,139.16,653.22,,,13.25,,16.8,19.51,0.025191,211.92,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2024-10-29,,,,1.68,19.47,38.46,86.02,134.89,,,20.17,,11.1,22.09,0.02365,165.8,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2025-03-27,,,,6.3,73.35,63.96,227.79,1214.23,,,23.28,,10.5,21.95,0.023401,394.68,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2025-11-13,,,0.59,4.56,31.15,65.64,228.36,764.11,,,21.91,,10.3,21.18,0.023408,352.21,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035432,2026-03-07,0.05,,,3.56,28.29,53.71,182.71,1063.68,,,21.66,29.32,11.2,21.95,0.022839,289.93,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0
10035447,2022-01-04,,,4.98,2.78,,,16.2,1005.37,,,,,17.1,11.08,0.0244,,4,False,False,False,"132/33KV,10/16MVA PTR-I REMOVED",PTR 16MVA,EMCO,1292/11471,1993.0,2021-08-23,132,16,9200.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,16.0
10035447,2023-11-20,,,,,,,6.23,96.67,,291.1,5.28,29.12,9.0,67.99,0.006313,,3,False,False,False,"132/33KV,10/16MVA PTR-I REMOVED",PTR 16MVA,EMCO,1292/11471,1993.0,2021-08-23,132,16,9200.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,16.0
10035447,2025-04-09,0.02,,,,,,,,1408.6,,,27.78,13.0,108.53,0.00408,,0,False,False,False,"132/33KV,10/16MVA PTR-I REMOVED",PTR 16MVA,EMCO,1292/11471,1993.0,2021-08-23,132,16,9200.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,16.0
10035503,2022-05-16,,,,,,,,,,,,,36.8,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HIT,17011,2016.0,2016-10-04,132,0.1,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,9.483915126625599,0.1
10035503,2025-05-06,,,,,,,,273.7,,,,,58.1,324.91,0.002961,,1,False,False,False,100KVA 33KV/433V STATION,STR,HIT,17011,2016.0,2016-10-04,132,0.1,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,9.483915126625599,0.1
10035593,2025-07-08,,,,,,,,,,,,,42.2,,,,0,False,False,False,75KVA 33KV/400V STATION,STR,NEI,RY/612,,1988-03-17,132,0.075,400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,38.03422313483915,0.075
10035595,2021-08-10,,,,6.25,,,73.61,1268.5,,,63.1,,8.6,134.39,0.00148,,4,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2021-11-22,,,,,,,,,,,,,41.8,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2022-02-16,,,,2.35,,,42.97,935.04,,,65.62,,7.5,364.08,0.000968,,4,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2022-03-25,,,,,,,,,,,,,29.4,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2022-08-22,,,,2.18,,,30.03,1258.08,,,6.4,,8.7,656.17,0.000787,,4,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2022-10-26,,,,,,,,,,,,,41.3,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2023-03-27,,,,6.58,17.151,6.673,173.692,4358.572,,,287.769,,22.6,70.43,0.002478,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2023-10-10,,,,10.056,26.846,19.496,222.175,5944.543,,,377.695,,19.4,53.05,0.00475,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2023-11-08,,,,8.93,24.97,16.14,177.75,5333.2,,,293.94,,19.1,93.11,0.004056,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2024-01-18,,,,10.43,27.58,16.06,197.8,6108.41,,,302.67,,15.3,88.32,0.002112,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2024-03-21,,,,,,,,,,,,,18.4,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2024-04-30,,,,2.76,4.91,,58.0,1149.8,,,34.23,,18.7,89.89,0.002218,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2024-10-09,,,,,,,,,,,,,24.3,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2024-11-18,,,,8.5,10.6,,62.9,2015.1,,,87.9,,13.2,94.56,0.002071,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2025-04-17,,,,,,,,,,,,,25.7,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2025-06-09,,,,2.9,11.5,,79.4,2541.9,,,119.0,,13.1,62.69,0.003363,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2025-11-17,,,,,,,,,,,,,23.5,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035595,2025-12-11,,,,2.4,9.0,,52.5,2022.1,,,85.5,,13.2,87.35,0.00269,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5
10035630,2021-08-10,,,,8.44,9.56,5.85,126.4,2043.67,,,199.38,,18.6,113.76,0.001217,,6,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2021-11-22,,,,,,,,,,,,,22.9,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2022-02-16,,,,8.41,13.93,7.5,126.43,2392.55,,,126.11,,12.6,107.28,0.001982,,6,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2022-04-12,,,,,,,,,,,,,22.3,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2022-08-22,,,,3.99,10.82,2.82,46.23,2095.65,,,88.05,,14.2,138.71,0.001827,,6,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2022-10-26,,,,,,,,,,,,,25.5,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2022-11-28,,,,,,,,,,,,,26.9,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2023-03-27,,,,2.189,,,47.189,1362.769,,,,,11.0,634.29,0.000863,,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2023-10-10,,,,,,,57.957,1422.696,,,,,6.8,257.98,0.001324,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2023-11-08,,,,,,,,,,,,,24.1,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2024-03-21,,,,,,,,,,,,,23.0,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2024-04-30,,,,,,,12.6,456.6,,,20.5,,6.9,464.32,0.001175,,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2024-10-09,,,,,,,,,,,,,28.0,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2024-11-18,,,,,,,18.5,454.7,,,,,6.7,580.25,0.001017,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2025-04-17,,,,,,,,,,,,,29.0,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2025-06-09,,,,,,,16.3,629.1,,,,,6.6,616.88,0.001274,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2025-11-17,,,,,,,,,,,,,26.9,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035630,2025-12-11,,,,,,,15.3,454.9,,,,,4.7,999.68,0.001032,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0
10035900,2021-08-23,,,,6.15,1.3,2.9,130.93,3398.87,,,23.15,,23.2,269.43,0.002264,164.43,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2022-03-05,,,,0.28,0.2,3.04,115.45,1281.88,,,41.29,,19.1,337.28,0.002609,160.26,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2022-11-15,,,,1.84,2.45,4.75,112.57,1444.73,,,37.44,,19.9,358.09,0.002313,159.05,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2023-05-31,,,,1.64,2.49,5.12,106.89,487.85,,,44.99,,21.8,,,161.13,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2023-12-02,,,,,0.89,4.77,149.17,1511.9,,,50.62,,16.9,329.43,0.002377,205.45,5,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2024-07-25,,,,,,1.66,33.18,180.19,,,16.19,,21.5,297.23,0.002556,51.03,4,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2025-02-07,,,,,,,23.41,105.73,,,19.13,,20.7,321.22,0.00195,42.54,3,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2025-08-12,,,,0.9,0.53,5.7,72.9,1201.46,,,30.08,,30.1,296.99,0.002568,110.11,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2025-09-17,,,,,,,,,,,,,25.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10035900,2025-12-04,,,,0.43,,,48.78,971.87,,,23.83,,17.1,376.66,0.002076,73.04,4,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5
10036098,2021-01-04,0.0647,79.6,,,,,124.4,2711.0,,,,32.34,8.5,1620.0,,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2021-07-06,,,,10.843,,,50.786,1651.6582,,,48.462,,10.4,345.98,0.0019,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2022-01-06,,,,9.532,,,44.78,2740.12,,,,,17.9,200.21,0.001782,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2022-07-19,,,,,,,52.66,2202.75,,,,,13.7,254.96,0.001126,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2023-01-29,,,,7.767,,,95.62,2822.012,,,5.723,,8.7,173.21,0.007985,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2023-08-03,,,,12.47,,,240.9,3800.18,,,4.28,,9.9,228.11,0.003473,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2024-02-29,,,,17.38,,,144.03,4270.1,,,4.91,,10.2,479.85,0.001292,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2024-08-29,,,,3.8,,,96.8,1326.1,,,2.9,,13.5,228.03,0.004627,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2025-02-11,,,,4.0,,,23.6,783.3,,,,,10.2,316.02,0.000995,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2025-08-20,,,,2.5,,,36.7,1092.7,,,,,13.1,292.9,0.001876,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036098,2026-02-09,,,,3.6,,,33.2,1268.5,,,,,9.3,946.38,0.00072,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5
10036124,2021-01-04,0.0417,78.6,,,,,149.24,2181.8,,,,34.21,14.3,1230.0,,,2,False,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,HEL,6001393,1967.0,2015-09-24,132,31.5,27401.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,10.513347022587268,31.5
10036124,2021-02-28,,,598.749,423.151,38.678,107.598,62.372,2026.85,,,263.579,,14.4,796.89,0.000947,1494.127,7,True,True,True,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,HEL,6001393,1967.0,2015-09-24,132,31.5,27401.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,10.513347022587268,31.5
10036124,2022-07-25,,,268.95,222.67,22.84,36.55,15.51,1287.95,,,83.8,,48.7,179.51,0.00117,,7,True,True,True,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,HEL,6001393,1967.0,2015-09-24,132,31.5,27401.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,10.513347022587268,31.5
10036135,2021-01-04,0.0512,67.2,,,,,123.45,2174.3,,,,34.0,14.6,1470.0,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2021-07-06,,,,4.999,,,60.451,1907.06,,,47.505,,19.0,483.25,0.000946,,4,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2022-01-06,,,,,,,41.64,2508.94,,,68.66,,17.3,316.44,0.001175,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2022-07-19,,,,,,,37.66,1866.17,,,61.22,,18.1,446.33,0.000991,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2023-01-29,,,,,,,128.2,2835.31,,,,,15.8,435.01,0.002353,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2023-08-03,,,,,,,263.15,4256.91,,,4.31,,25.4,371.28,0.001778,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2023-09-05,,,,,,,5.16,75.56,,,,,3.0,,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2023-09-06,,,,,,,5.21,231.12,,,,,5.1,,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2023-09-07,,,,,,,5.02,98.57,,,,,6.5,10.49,0.028208,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2024-02-29,,,,,,,83.48,3003.22,,,3.85,,8.3,406.59,0.002898,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2024-04-15,0.09,,,,,,22.04,289.11,,,9.14,33.56,6.9,631.4,0.000855,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2024-08-29,,,,,,,34.1,608.1,,,9.3,,12.7,644.89,0.001802,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2025-02-11,,,,,,,15.5,484.3,,,,38.48,9.3,491.17,0.001381,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036135,2025-08-20,,,,,,,327.2,553.8,,,,,10.4,651.99,0.000983,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0
10036235,2021-06-22,,,,,,1.7286,135.545,782.703,,,2.8134,,8.7,330.37,0.001002,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2021-10-07,,,,,,,,,,,,,12.9,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2021-12-15,,,,,,,107.25,905.47,,,70.86,,4.9,723.22,0.00099,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2022-04-15,,,,,,,,,,,,,15.6,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2022-07-06,,,,,,,,,,,,,5.8,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2022-12-20,,,,,,6.355,437.267,1766.696,,,,,12.3,272.64,0.001717,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2023-08-05,,,,,,,393.23,1794.54,,,,,5.7,323.64,0.002327,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2024-02-02,,,,,,,344.15,1741.05,,,,,12.1,181.59,0.001968,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2024-08-01,,,,,,2.9,296.5,701.4,,,8.4,,5.0,446.43,0.001175,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2025-02-24,,,,,,,195.8,705.4,,,,,10.9,471.22,0.001621,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2025-08-21,,,,,,,219.4,1167.0,,,,,12.1,420.98,0.001511,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036235,2026-02-23,,,,,,,252.8,1110.5,,,,,13.4,530.02,0.001316,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5
10036251,2021-06-22,,,,,,,95.19033,2725.693,,,3.316,,33.4,68.18,0.003364,,3,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2021-07-25,,,,4.4,,,50.821,2077.88,,,17.866,,31.7,65.45,0.003791,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2021-08-09,,,,,,,,26.4,,,,,6.3,69.4,0.0044,,1,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2021-10-07,,,,,,,,,,,,,25.1,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2021-12-15,,,,,,,14.236,571.14,,,53.33,,18.9,64.63,0.0047,,3,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2022-04-15,,,,,,,,,,,,,22.4,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2022-07-06,,,,,,,,,,,,,24.7,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2022-12-20,,,,,,,56.0,1083.572,,,,,23.05,,,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2023-08-05,,,,4.07,,,103.74,1983.54,,,,,36.7,67.76,0.005435,,3,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2023-09-14,,,,,,,79.25,1559.9,,,,,28.5,57.89,0.007227,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2024-01-31,,,,,,,50.47,1121.72,,,,,22.1,80.91,0.00314,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2024-02-17,,,,,,,,,,,,,23.3,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2024-08-01,0.1763,,,,,,41.1,411.4,,,,26.58,26.7,105.19,0.003085,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2024-08-19,0.1635,,,,,,,,,,,23.45,39.3,58.3,0.008252,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2024-09-21,,,,,,,,,,,,,26.95,111.59,0.003294,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2025-02-24,,,,,,,,24.0,,,,27.4,18.0,91.3,0.003977,,1,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2025-08-21,,,,,,,208.2,584.1,,,,,26.65,105.95,0.004143,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036251,2026-02-23,,,,,,,15.2,405.3,,,,,22.15,124.97,0.002755,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0
10036373,2023-02-03,,,1.48,39.76,7.91,5.96,77.01,642.15,0.0,0.0,,29.4,7.4,420.41,0.004367,132.12,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2023-02-13,,,1.5,39.89,7.86,6.06,71.49,519.56,,,,,,,,126.8,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2023-08-03,,,1.87,103.78,16.12,17.34,77.56,336.5,,,10.5,,8.6,,,227.17,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2023-09-16,,,0.18,46.34,5.59,13.9,112.24,2320.97,,,9.15,,,,,187.4,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2024-02-07,,,0.16,36.52,4.69,8.36,61.28,1009.71,,,,,9.0,,,111.01,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2024-08-13,,,0.55,78.18,8.08,22.5,74.16,321.51,,,15.34,,9.9,,,198.81,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2024-09-17,,,0.54,74.16,7.82,19.31,61.29,223.14,,,11.35,,,,,174.47,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2025-02-28,,,0.54,80.28,9.05,15.27,58.75,214.28,,,6.55,,8.1,456.74,0.003744,170.44,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2025-04-07,,,1.56,115.96,18.1,14.18,69.9,853.64,,,8.12,,,,,227.82,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036373,2025-11-14,,,0.78,58.21,7.21,11.68,92.46,714.25,,,7.5,,8.1,,,177.84,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0
10036387,2023-02-03,,,2.31,10.15,1.62,2.9,54.12,472.57,0.0,0.0,6.88,25.67,9.3,122.85,0.009565,77.98,7,True,True,True,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2023-02-13,,,2.31,9.95,1.77,2.91,50.49,386.15,,,6.14,,,,,73.57,7,True,True,True,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2023-08-03,,,1.6,6.26,1.31,,58.28,218.58,,,,,13.3,,,67.45,5,True,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2024-02-07,,,,,,,30.71,427.99,,,,26.26,13.3,114.35,0.00928,30.71,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2024-08-13,,,,,,,41.86,147.38,,,6.12,,17.0,97.25,0.01206,47.98,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2025-02-28,,,,,,,22.89,66.53,,,,,12.7,140.93,0.007742,22.89,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2025-12-25,,,,,,,,80.42,,,,,13.6,,,,1,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2025-12-26,,,,,,,,325.89,,,,,,,,,1,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2025-12-27,,,,,,,,136.56,,,,,,121.54,0.006997,,1,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036387,2026-01-08,,,,,,,,78.17,,,11.32,,12.2,131.28,0.00681,11.32,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5
10036505,2021-06-02,,,,2.5339,,,54.0079,1302.45621,,,48.201,,10.3,114.51,0.005084,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5
10036505,2021-12-13,,,,,,,32.89,1084.16,,,,,8.1,42.71,0.009218,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5
10036505,2022-06-07,,,,2.88,,,39.22,635.81,,,,,8.8,187.48,0.003376,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5
