Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10039408,2021-06-01,,,,4.2601,,,40.333,1446.405,,,9.979,,7.2,998.64,0.000571,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2021-12-22,,,,5.02,,,53.64,1732.98,,,,,5.2,1190.0,0.000622,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2022-06-22,,,,4.22,,,53.28,1285.71,,,101.1,,8.1,1070.0,0.000571,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2022-12-23,,,,7.41066,,,152.95641,1901.20113,,,4.48075,,7.1,465.77,0.000768,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2023-06-27,,,,7.375,,,181.4,2321.237,,,6.85,,7.3,242.8,0.001042,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2024-02-13,,,,7.81,,,161.12,2234.08,,,4.33,,7.2,684.05,0.000561,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2024-08-21,,,,5.3,,,127.2,992.0,,,4.2,,9.5,634.37,0.001281,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2025-04-22,,,,6.4,,,132.9,1399.6,,,,,7.0,1080.0,0.000688,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039408,2025-10-31,,,,3.0,,,29.0,706.6,,,,,5.1,685.69,0.000525,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5
10039589,2021-01-29,,82.1,,,,,,,,,,,7.6,,,,0,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2021-08-25,,,,,,,66.78,1155.39,,,43.65,,18.1,27.83,0.0075,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2022-01-19,,,,,,,44.93,1303.06,,,,,19.1,28.98,0.007347,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2022-07-28,,,,,,,65.45,1410.27,,,76.64,,21.6,24.75,0.01172,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2023-02-25,,,,,,,127.5,2665.7,,,,,19.6,36.11,0.00551,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2023-03-02,,,,,,,101.156,2142.262,,,,,20.4,34.55,0.006522,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2023-09-13,,,,,,,125.22,2396.86,,,4.39,19.51,20.8,33.85,0.006677,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2023-10-10,,,,2.678,,,225.437,3627.92,,,11.381,,30.7,,,,4,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2023-11-02,,,,,,,,,,,,,19.1,,,,0,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2024-05-15,0.06,,,,,,115.9,842.7,7.9,,26.0,19.06,21.8,17.53,0.0154,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2024-11-05,,,,,,,79.6,1430.7,,,3.0,,18.1,,,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2025-05-08,0.07,,,3.3,,,139.8,2171.7,1959.7,,4.4,19.31,44.2,40.47,0.006103,,4,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2025-07-19,0.14,,,,,,66.1,1287.9,2056.2,,,17.82,25.9,40.3,0.006135,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039589,2025-11-12,0.1773,,,2.2,,,189.7,2341.5,,,,18.5,23.9,38.97,0.007598,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5
10039761,2021-07-06,,,,8.62,,2.03,128.22,1948.21,,,,,13.0,406.49,0.003264,138.87,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2022-01-31,,,,9.16,,0.91,78.14,1550.74,,,,,9.2,1060.0,0.001834,88.21,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2022-07-23,,,,5.37,,,110.4,1835.39,,,,,15.2,1170.0,0.001206,115.77,3,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2023-01-27,,,,9.55,1.77,2.84,48.59,723.41,,,,,8.2,1460.0,0.000789,62.75,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2023-08-03,,,,1.04,0.39,,60.82,894.68,,,,,10.4,,,62.25,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2024-04-06,,,,9.23,2.09,6.99,49.46,1122.82,,,,,13.2,,,67.77,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2024-10-28,,,,0.56,,,22.78,115.62,,,5.82,,11.8,,,29.16,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2025-04-15,,,,5.03,,,40.11,663.05,,,7.06,,13.6,,,52.2,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2025-11-22,,,,,,,,,,,,,8.4,413.49,0.00196,,0,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2025-11-25,,,,,,,,39.17,,,,,12.1,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039761,2025-11-26,,,,,,,,49.41,,,,,,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5
10039784,2021-07-06,,,,2.94,,0.8,89.78,1239.55,,,,,11.4,815.48,0.001576,93.52,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2022-01-31,,,,6.63,,0.83,65.22,1102.84,,,,,7.3,2530.0,0.000895,72.68,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2022-07-23,,,,1.41,,,102.28,1288.78,,,,,15.3,2320.0,0.000675,103.69,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2023-01-27,,,,4.38,,,37.9,482.46,,,,,7.6,2170.0,0.000496,42.28,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2023-08-03,,,,,,,57.71,620.54,,,,,10.2,,,57.71,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2024-04-06,,,,0.18,,,37.0,699.39,,,,,11.3,,,37.18,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2024-10-28,,,,,,,20.29,83.58,,,,,10.0,,,20.29,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2025-04-15,,,,2.42,,,45.5,633.11,,,7.1,,12.1,,,55.02,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039784,2025-12-16,,,,1.57,,,24.87,670.39,,,,,21.4,1330.0,0.000805,26.44,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5
10039917,2021-01-22,,43.8,,,,,,,,,,,16.8,371.72,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2021-07-20,,,,,3.32,,15.6,1202.36,,,26.34,,17.9,106.42,0.0034,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2022-01-16,,,2.27,,,,24.14,1720.5,,,170.11,,13.0,117.4,0.003095,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2022-09-05,,,,,,,,,,,,,17.1,145.84,0.002699,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2023-03-22,,,,,,,52.842,1513.006,,,,,17.6,139.98,0.002849,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2023-05-29,,,,,,,48.197,1542.215,,,,,20.4,209.15,0.001757,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2023-10-20,,,3.59,,,,92.21,2135.7,,,4.53,,22.0,204.15,0.001698,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2024-05-24,,,1.9,,,,67.1,450.1,,,23.8,,9.9,145.19,0.003592,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2024-12-09,,,,,,,18.8,529.2,,,,,16.7,273.97,0.001807,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039917,2025-09-07,,,,,,,229.0,403.1,,,,,23.2,259.99,0.001664,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0
10039942,2021-01-22,,93.3,,,,,,,,,,,3.9,1630.0,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2021-07-20,,,,,,1.846,120.255,1186.7,,,130.46,,9.5,256.03,0.0035,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2022-01-16,,,,,,2.93,225.71,1944.33,,,203.73,,5.1,332.3,0.001006,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2022-09-05,,,,,,,,,,,,,5.0,208.24,0.001258,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2023-03-22,,,7.249,2.416,,7.149,421.612,2344.761,,,20.551,,5.2,181.5,0.001166,,6,True,False,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2023-05-29,,,,,,7.08,447.61,2683.8,,,,,4.8,490.25,0.000633,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2023-10-20,,,,2.55,,12.5,947.56,3746.03,,,7.17,,4.1,209.59,0.001772,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2024-01-05,,,,,,6.65,422.86,2667.61,,,4.07,,4.1,462.82,0.001196,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2024-04-02,,,,5.81,,9.26,1084.23,5645.66,,,25.66,,3.6,895.07,0.000524,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2024-05-24,,,,1.2,,5.9,823.0,886.3,,,20.8,,4.0,915.51,0.000916,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2024-08-26,,,,1.5,,8.1,904.0,1556.0,,,6.5,,,,,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2024-12-09,,,,,,,140.1,938.8,,,1.2,,4.0,595.86,0.000829,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039942,2025-09-07,,,,,,,169.9,1028.5,,,,,4.3,420.27,0.00076,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5
10039991,2021-01-28,,85.8,,,,,,,,,,,10.3,3.71,,,0,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2021-07-28,,,,,,,78.351,1226.159,,,56.125,,9.2,3.32,0.067,,3,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2021-12-21,,,,,,,,,,,,,15.2,,,,0,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2022-02-09,,,7.52,2.6,,,48.73,1263.72,,,,,9.5,3.24,0.068577,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2022-08-16,,,1.02,2.13,0.4,0.45,37.19,1177.68,,,52.95,,10.1,3.51,0.068796,,7,True,True,True,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2023-02-14,,,2.91,2.455,,,138.992,2011.032,,,,,11.5,2.9,0.076313,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2023-08-14,,,,,,,96.61,1626.86,,,,,12.9,2.89,0.084553,,2,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2024-02-14,,,,,,,65.54,1133.1,,,,,11.8,2.77,0.081003,,2,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2024-08-08,,,,1.7,,,232.4,1147.3,,,11.6,,11.3,2.8,0.086228,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2024-09-12,0.2659,,,1.2,,,130.1,859.5,59.2,,2.0,10.61,13.1,2.69,0.201209,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2024-09-25,0.0195,,,,,,,,155.67282,168.56769,,4.68,,,,,0,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2025-04-21,0.1038,,,,,,,89.7,,,,43.43,46.5,528.09,0.000919,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2025-05-02,,,,,,,,15.2,,,,31.88,8.2,82.18,0.005579,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2025-05-07,,,,,,,,496.9,,,,,9.1,,,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10039991,2025-11-05,,,,,,,,375.64,,,,,3.8,52.68,0.009506,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0
10040016,2021-01-28,,19.4,,,,,,,,,,,32.3,2.68,,,0,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2021-02-08,0.26,76.3,,2.07,,,101.34,1310.43,,,9.7499,11.65,25.5,,,,4,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2021-08-03,,,2.09,7.518,,,68.293,1315.75,,,72.634,,34.6,2.48,0.084176,,5,True,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2021-08-14,,,,2.52,,,23.6,956.52,,,44.423,,32.8,2.78,0.0803,,4,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2021-12-17,,,,,,,,,,,,,26.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2022-02-09,,,1.93,6.79,,,65.46,1841.72,,,214.4,,25.9,2.93,0.074147,,5,True,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2022-08-16,,,1.3,3.42,0.51,0.68,73.23,2295.7,,,83.27,,29.6,2.26,0.087932,,7,True,True,True,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2023-02-14,,,,2.823,,,193.004,3035.86,,,5.27,10.72,34.1,2.37,0.084759,,4,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2023-08-14,,,,,,,165.23,2617.33,,,4.73,,40.2,2.38,0.082847,,3,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2023-10-17,,,,,,,,69.2795,,,,26.795,6.4,42.295,0.007287500000000001,,1,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2023-10-31,,,,,,,14.47,444.61,,,,24.89,16.4,47.71,0.006897,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2023-11-19,,,,,,,26.526,614.245,,,,,12.5,30.44,0.013516,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2024-06-25,,,,,,,25.4,141.5,,,5.4,,20.6,24.63,0.0136,,3,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2024-08-08,,,,,,,116.2,1044.4,,,8.8,,10.8,41.18,0.009035,,3,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2025-02-28,,,,,,,9.8,373.2,,,,,16.3,41.32,0.00781,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040016,2025-09-06,,,,,,,146.2,723.5,,,,,17.8,44.52,0.007867,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0
10040133,2020-12-23,0.0202,61.3,1159.17,242.7,2.47,36.16,100.37,844.48,,,1126.0,25.81,13.8,305.55,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-01-22,,,895.68,294.34,15.08,203.07,321.21,4910.16,,,1689.96,,,,,3419.34,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-02-13,,,662.879,234.517,16.539,98.205,89.255,1601.566,,,765.0442,,,,,1866.44,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-02-14,,,898.92,308.07,25.06,149.2,150.2213,2188.417,,,1453.203,,,,,2984.69,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-02-15,,,918.04,318.43,25.986,150.1281,148.8251,2252.479,,,1394.05,,,,,2955.471,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-02-16,,,1011.046,346.7316,28.688,17.01996,181.451,2509.02,,,1891.013,,,,,3629.129,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-03-14,,,974.445,385.23,40.689,131.23,63.533,2098.81,,,870.11,,,,,2465.237,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-04-07,,,,,,,,52.35408,,,,,10.85,,,,1,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2021-04-16,,,,,,,,,,,,,7.8,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2022-01-06,,,1.675,5.704,,,59.58,1907.63,,,62.768,,15.1,151.65,0.004113,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2022-02-04,,,,6.29,,,55.02,1898.22,,,59.35,,,,,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2022-08-11,,,,6.96,0.67,0.93,67.13,2371.76,,,84.32,,14.1,261.36,0.002879,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2022-12-14,,,,,,,84.217,1871.827,,,,26.96,11.6,239.98,0.002076,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2023-04-12,,,,7.381,,,129.489,2005.512,,,,,25.5,90.49,0.004498,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2023-05-22,,,,8.282,,,180.832,3292.625,,,5.613,,21.6,105.56,0.005951,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2023-06-27,,,,,,,,,,,,,52.1,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2023-08-06,,,,7.56,,,175.92,3358.0,,,5.3,,23.4,276.04,0.004063,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2023-12-12,,,,9.73,,,170.13,3509.97,,,5.91,,12.8,190.98,0.003384,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2024-04-25,,,,,,,,,,,,,15.5,299.83,0.002744,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2024-04-28,,,,,,,,,,,,,14.7,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2024-04-29,0.08,,,,,,,,,,,25.93,9.4,465.33,0.001902,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2024-10-22,,,,4.0,,,58.4,996.8,,,47.6,,15.6,444.57,0.002294,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040133,2025-06-02,,,,2.9,,,371.9,2359.3,,,18.6,,18.9,197.94,0.00539,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0
10040144,2020-12-23,0.0635,87.7,,4.37,16.95,95.26,61.29,584.03,,,3318.9,31.03,4.2,24.32,,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2021-01-22,,,,19.23,64.1,164.95,162.78,2796.12,,,1907.38,,,,,2318.52,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2021-02-11,,,,45.65,48.46,45.65,32.03,935.38,,,593.004,,,,,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2021-03-14,,,,12.313,50.785,55.344,50.714,1434.184,,,564.06,,,,,733.216,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2022-01-06,,,,11.15,45.27,39.15,27.99,1447.42,,,420.93,,5.9,17.12,0.018,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2022-08-11,,,,12.24,42.38,43.11,47.82,1600.87,,,729.26,,5.6,19.64,0.020876,874.81,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2023-04-12,,,,13.538,51.736,83.097,119.063,1496.159,,,1345.421,,8.5,16.25,0.022296,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2023-06-27,,,,,,,,,,,,,44.1,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2023-12-12,,,,11.69,49.16,79.48,105.65,2085.69,,,1627.58,,4.5,14.2,0.028634,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2024-09-17,,,,3.2,13.1,44.8,125.0,895.8,,,1098.3,,5.5,10.29,0.042054,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2024-12-27,,,,,,,,,,,,,38.5,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040144,2025-06-02,,,,2.9,26.7,,375.4,1476.8,,,523.3,,7.0,6.97,0.061458,,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0
10040288,2022-06-17,,,,,,,,,,,,,58.6,,,,0,False,False,False,100KVA 33KV/415V STATION,STR,HIT,5174,1986.0,2020-06-08,132,0.1,0.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,5.806981519507187,0.1
10040292,2021-01-20,,,,,,,,,,,,,11.1,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2021-06-21,,,,,,,182.347,1462.603,,,,,4.8,358.12,0.000754,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2021-10-20,,,,,,,,,,,,,20.9,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2021-12-22,,,,,,3.19091,164.68,1663.46,,,48.49,,4.5,47.3,0.007173,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2022-06-17,,,,,,2.78,151.37,1389.92,,,60.96,,6.0,167.27,0.001795,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2022-12-08,,,,,,11.19512,574.90815,2886.96338,,,8.93598,,9.4,323.19,0.000497,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2023-06-21,,,,,,9.64,470.21,2922.65,,,5.87,,7.2,457.84,0.000969,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2023-12-20,,,,,,19.074,1287.882,3773.205,,,9.54,,3.1,361.23,0.001247,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2024-07-03,,,,,,4.8,392.6,270.3,,,5.3,,4.1,371.5,0.001318,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2024-08-25,,,,,,10.2,778.2,1674.1,,,3.6,,,,,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2025-01-23,,,,,,,180.0,804.5,,,,,3.3,449.57,0.000798,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2025-07-04,,,,,,,170.5,1064.5,,,,,5.2,282.8,0.000839,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040292,2026-02-12,,,,,,,380.2,1929.8,,,4.0,,3.4,427.32,0.001464,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0
10040319,2021-01-20,,,,,,,,,,,,,8.8,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2021-06-21,,,,,,,99.63,918.465,,,,,4.1,129.33,0.004189,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2021-12-23,,,,,,1.86685,95.17,1162.22,,,77.68,,4.8,144.21,0.011751,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2022-06-17,,,,,,1.88,100.55,1081.489,,,29.9,,4.7,109.6,0.005305,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2022-12-08,,,,,,7.61457,334.3529,2233.05683,,,5.97624,,8.4,106.9,0.006917,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2023-06-21,,,,,,5.94,241.6,2186.99,,,,,7.0,102.44,0.009036,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2023-12-20,,,,,,13.336,737.448,3136.986,,,7.439,,3.6,107.44,0.008005,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2024-01-27,,,,,,6.95,302.49,2229.19,,,,,5.2,,,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2024-07-03,,,,,,2.1,216.3,204.6,,,4.6,,5.1,82.43,0.009962,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2025-01-23,,,,,,,112.8,698.6,,,,,3.6,112.58,0.00988,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2025-07-04,,,,,,,116.3,920.1,,,,,4.7,115.66,0.009254,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040319,2026-02-12,,,,,,,233.4,1559.0,,,2.8,,4.2,101.52,0.011284,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0
10040457,2024-09-30,,,,,,,9.12,59.04,,,,,17.0,3400.0,0.000531,9.12,2,False,False,False,"33/11KV,250 KVA PTR -1",PTR 50MVA,PETE,9342,2013.0,2016-12-01,132,250KVA,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.325119780971937,250.0
10040463,2021-07-09,,,,,,2.95,300.5,2586.88,,,5.33,,11.6,1890.0,0.001094,308.78,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2022-01-22,,,,,,2.15,210.39,1613.71,,,,,10.6,2640.0,0.000703,212.54,3,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2022-07-25,,,,,,2.19,314.74,2307.0,,,4.08,,9.6,1610.0,0.00132,321.01,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2023-02-09,,,,1.2,2.01,5.99,251.55,737.72,,,6.14,,7.9,2260.0,0.000743,266.89,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2023-03-21,,,,0.95,1.75,4.75,175.19,693.38,,,,,35.4,,,182.64,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2023-09-14,,,,,0.52,3.59,232.64,2865.77,,,5.56,,15.9,,,242.31,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2024-03-30,,,,,0.45,3.28,173.69,1272.31,,,,,14.4,,,177.42,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2024-11-05,,,,,,2.03,95.65,385.25,,,,,10.0,,,97.68,3,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2025-06-20,,,,0.2,0.27,6.55,142.48,1065.67,,,6.42,,8.3,,,155.92,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040463,2026-01-17,,,,0.46,,3.31,173.34,1670.33,,,,,8.9,3160.0,0.000719,177.11,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5
10040475,2021-07-09,,,,1.09,,,111.7,3114.23,,,,,27.8,92.41,0.004573,112.79,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2021-07-19,,,,0.63,,0.84,80.9,2271.93,,,,,30.2,99.36,0.004676,82.37,4,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2022-01-22,,,,6.58,,0.66,53.58,1685.03,,,,,28.1,85.01,0.007992,60.82,4,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2022-01-31,,,,,,,,,,,,,23.2,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2022-07-25,,,,,,,77.15,1933.46,,,,,28.4,94.52,0.005248,77.15,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2022-08-01,,,,,,,,,,,,,31.9,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2022-08-02,,,,,,,,,,,,,31.9,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2022-08-26,,,,,,,,,,,,,28.7,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2022-12-31,,,,2.2,1.11,2.44,46.43,470.79,,,,,30.4,,,52.18,5,True,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2023-08-21,,,,3.46,0.62,2.67,57.23,1260.53,,,,,29.1,,,63.98,5,True,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2023-09-14,,,,,,,,,,,,,44.5,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2024-03-30,,,,,,,42.88,1115.83,,,,,37.0,104.28,0.004571,42.88,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2024-06-14,,,,,,,24.34,213.23,,,,,41.8,105.2,0.004474,24.34,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2024-07-22,,,,,,,,,,,,,15.7,95.78,0.004631,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2024-07-25,,,,,,,,,,,,,5.4,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2024-09-23,,,,,,,9.97,37.38,,,5.64,,,,,15.61,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2025-03-04,,,,,,,12.97,76.37,,,,,28.2,103.77,0.005636,12.97,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2025-09-20,,,,0.56,,,28.16,320.21,,,,,28.7,90.98,0.004709,28.72,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040475,2026-03-12,,,,0.71,,,30.27,602.17,,,,,28.1,100.34,0.004676,30.98,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0
10040560,2021-01-04,0.0202,45.2,,,,,87.86,1046.8,,,,,13.6,872.72,,,2,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2021-01-06,,,,,,,34.129,1401.95,,,49.48,,12.5,584.58,0.000767,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2022-03-14,,,,,,,31.69,1624.18,,,225.06,,13.7,851.55,0.000442,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2022-10-17,,,,,,,,,,,,,14.5,623.06,0.00077,,0,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2023-05-08,,,,,,,51.99,1048.65,,,,,8.0,680.79,0.000662,,2,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2023-12-21,,,3.369,,,,120.039,3191.963,,,,,19.3,69.53,0.016383,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2024-05-29,,,2.0,1.2,,,156.4,960.6,,,15.3,,9.9,1250.0,0.000443,,5,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2025-01-06,,,,,,,27.0,880.2,,,,,25.1,625.51,0.000765,,2,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
10040560,2025-09-18,,,,,,,72.6,890.9,,,28.8,,18.2,466.06,0.00075,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5
