Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10043814,2021-12-28,,,1.89,,,2.7446,148.72,2366.83,,,50.57,,5.5,848.32,0.000725,,5,True,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2022-06-02,,,,,,3.47,343.35,923.35,,,119.56,,7.5,1090.0,0.0005,,4,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2022-12-17,,,,,,8.057,420.421,3738.821,,,7.555,,7.0,357.79,0.000614,,4,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2023-06-14,,,7.2,,,16.88,1092.05,5332.94,,,52.7,,6.0,127.77,0.004961,,5,True,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2023-12-20,,,,,,17.806,1280.166,6375.742,,,12.731,,5.0,373.42,0.00098,,4,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2024-06-20,,,,,,,152.6,343.4,,,,,4.6,551.21,0.000891,,2,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2024-12-16,,,,,,,98.2,1946.1,,,,,10.5,370.84,0.001796,,2,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2025-07-04,,,,,,,184.4,1777.9,,,,,6.2,547.07,0.000782,,2,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043814,2026-01-19,,,,,,,276.9,2197.8,,,2.7,,4.7,600.44,0.001107,,3,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0
10043837,2021-06-01,,,,3.135,,,493.0851,4701.784,,,,,4.5,295.47,0.000559,,3,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2021-12-28,,,,2.63,,3.85,297.06,3484.94,,,58.26,,4.4,1260.0,0.000324,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2022-06-02,,,,,,2.71,208.22,1591.82,,,59.02,,5.7,1040.0,0.000324,,4,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2022-12-17,,,,2.681,,8.577,606.644,4324.737,,,7.7,,6.4,311.48,0.000498,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2023-06-14,,,,4.94,,19.31,1952.9,7086.88,,,14.61,,5.3,536.29,0.001805,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2023-12-20,,,,5.223,,20.281,2009.536,7440.712,,,20.808,,3.7,366.57,0.000459,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2024-06-20,,,,,,,232.4,389.0,,,7.3,,4.9,684.67,0.000367,,3,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2024-12-16,,,,,,,68.6,1126.2,,,,,6.3,414.55,0.000986,,2,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2025-07-04,,,,,,,231.7,1767.9,,,,,3.7,602.34,0.000366,,2,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10043837,2026-01-19,,,,,,,265.3,1957.8,,,5.5,,4.1,950.54,0.000606,,3,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0
10044006,2022-04-25,,,,,,,91.29,2138.67,,,,,30.7,189.41,0.002924,91.29,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2022-06-14,,,,,,,111.98,2465.42,,,,,28.9,176.51,0.00287,111.98,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2023-02-15,,,,2.5,1.75,2.73,62.02,508.96,,,,,26.8,244.87,0.002239,68.5,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2023-04-15,,,,,,,,,,,,,27.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2023-08-30,,,,,0.34,,80.84,1346.65,,,,,34.6,,,81.18,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2024-03-06,,,,,,,47.22,839.93,,,,,29.5,245.29,0.00245,47.22,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2024-05-28,,,,,,,,,,,,,34.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2024-11-21,,,,,,,29.01,205.3,,,,,26.5,232.25,0.002022,29.01,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2025-02-06,,,,,,,,,,,,,29.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2025-08-11,,,,2.26,,,76.66,1574.11,,,,,31.5,203.49,0.002394,78.92,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2025-09-29,,,,,,,,,,,,,30.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2025-10-08,,,,,,,,,,,,,38.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044006,2026-01-30,,,,0.62,,,27.94,1041.56,,,,,25.4,239.37,0.00169,28.56,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5
10044018,2022-04-25,,,0.64,1.79,,,89.16,2967.66,,,,,30.7,261.87,0.002214,91.59,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2022-06-14,,,,1.77,,,96.64,2494.51,,,,,31.5,221.16,0.002468,98.41,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2023-02-15,,,2.04,4.11,1.5,2.81,46.26,689.03,,,,,30.9,238.09,0.002126,56.72,6,True,False,True,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2023-04-15,,,,,,,,,,,,,14.2,215.4,0.003096,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2023-04-20,,,,,,,,,,,,,10.5,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2023-04-24,,,,,,,5.25,47.97,,,,,23.8,,,5.25,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2023-08-30,,,,,,,66.02,928.84,,,,,34.3,,,66.23,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2024-03-06,,,0.25,,,,44.57,774.16,,,,,32.3,286.72,0.002314,44.82,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2024-11-21,,,0.44,,,,26.07,207.18,,,5.41,,25.7,254.02,0.00177,31.92,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2025-02-06,,,0.49,,,,14.4,112.23,,,,,32.0,,,14.89,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2025-08-11,,,2.12,3.58,,,61.23,1489.32,,,,,27.8,254.73,0.001919,66.93,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2025-09-29,,,,,,,,,,,,,26.8,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2025-10-08,,,,,,,,,,,,,31.7,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2025-12-20,,,0.79,1.11,,,27.9,1402.91,,,,,26.9,,0.002072,29.8,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044018,2026-01-30,,,0.81,1.02,,,26.11,1141.29,,,,,25.4,269.96,0.001637,27.94,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0
10044164,2022-01-27,,,,1758.39,594.34,715.41,240.18,3639.71,,,169.52,,15.1,2010.0,0.002915,3477.84,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2022-05-09,,,,,,,140.07,710.02,,,,,8.9,4270.0,0.000317,140.07,2,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2023-01-19,,,,1363.88,480.54,561.89,155.52,1351.34,,,123.31,,11.8,1110.0,0.001098,2685.14,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2023-08-03,,,,668.73,177.47,591.12,221.64,2352.31,,,146.45,,11.0,,,1804.41,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2023-08-22,,,,525.57,145.77,418.74,151.29,2059.11,,,116.34,,,,,1357.71,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2023-12-02,,,,554.94,154.91,452.29,161.8,2082.24,,,150.49,,8.1,1570.0,0.000887,1474.43,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2024-01-24,,,,472.57,133.73,367.81,139.28,2284.22,,,138.41,,10.2,1800.0,0.001077,1251.8,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2024-06-14,,,,430.93,124.95,336.18,83.82,426.72,,,109.29,,20.3,1540.0,0.000942,1085.17,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2024-12-30,,,,324.53,98.21,244.52,62.94,384.6,,,99.85,,15.2,1210.0,0.00087,830.05,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2025-07-16,,,,1467.67,560.76,690.96,195.32,2174.19,,,171.52,,14.4,,,3086.23,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2025-07-22,,,,1085.93,430.99,523.28,184.92,1901.67,,,141.86,,,,,2366.98,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2025-08-19,,,,1150.94,455.05,534.25,222.22,1935.07,,,136.34,,12.9,,,2498.8,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044164,2025-12-16,,,,484.97,151.57,418.49,206.06,3264.36,,,142.36,,11.6,834.0,0.001385,1403.45,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0
10044171,2022-10-24,,,,,,,,,,,,13.8,9.7,8.56,0.027323,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2022-10-26,,,,,,,,,,,,14.75,10.2,5.77,0.03649,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2023-02-19,,,,,,,,,,,,,11.3,104.51,0.004429,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2023-02-22,,,,,,,,,,,,,6.9,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2023-02-24,,,,,,,6.08,34.67,,,,,11.1,105.35,0.004566,6.08,2,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2023-03-03,,,1.82,0.55,,,8.48,39.95,,,,,16.9,88.06,0.004857,10.85,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2023-03-30,,,2.57,1.19,,,19.66,83.35,,,,,17.9,87.81,0.004655,23.42,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2023-05-02,,,2.54,1.78,,,40.66,108.56,,,,,18.3,,,44.98,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2023-11-18,,,0.19,0.05,0.35,,83.51,1275.96,,,,,18.0,79.83,0.004376,84.1,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2024-06-04,,,1.11,1.15,,1.78,70.6,408.99,,,9.6,,22.8,92.5,0.003949,82.24,6,True,False,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2024-06-24,,,1.12,1.36,0.09,1.83,71.7,282.24,,,7.82,,26.2,99.63,0.003505,83.92,7,True,True,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2024-12-27,,,0.75,3.19,,1.98,81.68,916.36,,,6.12,,14.1,99.67,0.003318,93.72,6,True,False,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2025-07-02,,,2.17,4.72,,,53.68,1004.07,,,7.82,,19.5,101.31,0.003474,68.39,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2025-09-11,,,2.66,6.91,0.09,3.73,65.34,880.29,,,7.41,,31.5,82.8,0.003783,86.14,7,True,True,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044171,2025-12-09,,,,,,,,,,,,,14.4,110.9,0.003157,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5
10044265,2021-06-29,,,,0.66,,1.04,74.21,2318.71,,,,,24.9,105.87,0.004296,75.91,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2021-07-19,,,2.73,1.59,,1.22,69.86,1773.51,,,6.56,,26.6,101.36,0.003978,81.95,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2021-09-09,,,2.39,1.26,,1.15,76.64,2090.2,,,,,22.0,65.59,0.00638,81.44,5,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2022-03-23,,,,0.33,,0.72,44.37,987.31,,,,,28.1,128.87,0.003554,45.42,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2022-06-09,,,,,,,108.84,1992.78,,,,,30.6,84.67,0.005569,108.84,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2022-10-31,,,,0.89,,,84.88,3833.95,,,,,23.8,98.09,0.006003,85.77,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-05-20,,,1.58,1.94,1.3,3.19,84.94,523.7,,,,,25.5,,,92.95,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-06-09,,,1.45,1.4,1.12,,53.3,401.41,,,,,30.7,,,57.27,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-07-12,,,,,,,,,,,,,26.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-09-02,,,,,,,,,,,,,33.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-10-11,,,,,,,113.594,3427.417,,,,29.03,27.1,96.39,0.003381,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-10-25,0.1073,,,,,,,,0.0,0.0,,,31.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-12-26,,,,,,,,,,,,26.4,17.8,107.2,0.00415,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-12-29,,,,,,,,,,,,,18.96666666666667,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2023-12-31,,,,,,,,,,,,,18.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2024-05-23,,,0.42,,,,27.55,152.46,,,,,25.2,104.52,0.004943,27.97,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2024-07-03,,,0.26,,,,17.0,72.48,,,,,27.3,98.91,0.004256,17.26,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2025-01-06,,,0.21,,,,21.76,171.02,,,,,27.0,94.88,0.005014,21.97,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044265,2025-08-20,,,1.09,0.82,,3.01,35.93,917.05,,,,,25.7,105.49,0.004273,40.85,5,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0
10044384,2022-02-16,,,0.85,52.21,6.7,8.78,327.16,2775.27,,,16.18,,13.4,391.34,0.005021,417.88,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2022-03-10,,,0.74,45.51,5.19,6.51,232.68,1841.29,,,12.2,,,,,302.83,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2022-08-11,,,2.35,64.31,4.2,7.77,325.98,2702.39,,,21.02,,15.2,1020.0,0.000966,425.63,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2022-08-23,,,2.1,62.95,4.06,7.72,324.53,2505.59,,,23.47,,,,,424.83,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2023-03-07,,,3.06,37.68,5.65,7.17,160.76,568.33,,,12.7,,15.3,976.26,0.00075,227.02,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2023-10-03,,,1.24,19.13,2.27,6.89,283.82,2674.68,,,13.56,,14.1,,,326.91,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2024-04-14,,,1.1,12.34,1.6,4.83,161.51,1176.96,,,9.62,,18.1,,,191.0,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2024-12-17,,,,5.76,0.29,2.01,54.1,208.58,,,11.18,,16.8,883.43,0.000764,73.34,6,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044384,2025-09-21,,,1.09,16.12,1.08,7.64,295.35,1496.04,,,18.07,,13.0,,,339.35,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5
10044469,2021-03-30,,,,3.92,,6.014,164.83,1747.3,,,23.68,,5.0,38.35,0.008695,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2021-10-19,,,,4.2,,5.41,165.38,1818.6,,,163.46,,5.0,280.46,0.000671,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2022-04-21,,,,4.45,,5.58,161.42,1542.6,,,,,4.7,186.14,0.001751,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2022-10-26,,,,,,,,,,,,,5.5,165.46,0.000723,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2023-06-27,,,,12.654,,29.925,1033.398,4368.588,,,18.209,,6.9,244.43,0.000946,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2023-07-25,,,,11.2,,21.61,715.46,3808.48,,,13.62,,7.2,397.11,0.001902,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2024-02-02,,,,9.28,,16.49,495.7,2831.11,,,8.91,,5.2,382.66,0.00097,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2024-08-25,,,,5.3,,17.9,873.3,1719.0,,,10.7,,5.3,664.43,0.000791,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2025-02-06,,,,7.2,,8.8,305.2,1358.9,,,4.4,,5.4,291.69,0.000788,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044469,2025-09-24,0.056,,,6.2,,,377.6,1954.6,,,4.2,44.31,5.3,319.68,0.00176,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5
10044485,2025-04-13,0.08,,,,,,,,243.6,,,38.64,28.2,517.19,0.000839,,0,False,False,False,10/16 MVA 132/33KV PTR-I,PTR 16MVA,BHEL,302/3,1978.0,,132,10/16,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,10.0
10044485,2025-04-21,0.0715,,,,,,,84.4,127.2,,,36.64,9.5,806.39,0.000876,,1,False,False,False,10/16 MVA 132/33KV PTR-I,PTR 16MVA,BHEL,302/3,1978.0,,132,10/16,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,10.0
10044485,2025-11-26,,,,,,,19.4,902.8,,,73.7,,30.85,1010.0,0.000762,,3,False,False,False,10/16 MVA 132/33KV PTR-I,PTR 16MVA,BHEL,302/3,1978.0,,132,10/16,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,10.0
10044641,2022-07-04,,,,,,2.55,480.05,1645.46,,,,,9.2,1080.0,0.002792,482.6,3,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044641,2023-02-04,,,,3.74,1.58,5.66,308.69,495.65,,,,,6.1,869.92,0.004884,319.67,5,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044641,2023-11-01,,,,0.15,0.47,5.24,409.28,2076.91,,,5.74,,6.3,,,420.88,6,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044641,2024-05-21,,,,,,2.61,143.03,215.22,,,,,6.8,,,145.64,3,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044641,2024-12-31,,,,,,2.58,133.95,225.4,,,5.3,,6.9,1110.0,0.001219,141.83,4,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044641,2025-07-18,,,,3.6,0.07,6.37,284.99,1065.76,,,8.11,,7.0,,,303.14,6,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044641,2026-02-06,,,,3.06,0.02,6.58,504.58,1788.67,,,11.31,,17.5,2100.0,0.000939,525.55,6,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044641,2026-02-20,,,,,,,,,,,,,4.8,,,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5
10044647,2022-03-14,,,,,,2.15,225.72,1169.94,,,,,9.7,2220.0,0.000747,227.87,3,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10044647,2022-09-24,,,,,,,404.12,2887.58,,,,,9.6,4190.0,0.000475,404.12,2,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10044647,2023-03-27,,,,0.65,1.4,6.04,274.2,624.18,,,,,9.4,1230.0,0.00082,282.29,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10044647,2023-11-01,,,,,0.39,4.47,315.58,2963.1,,,,,10.3,,,320.44,4,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10044647,2024-05-21,,,,,,2.6,136.17,371.89,,,,,9.8,,,138.77,3,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10044647,2024-12-31,,,,,,2.37,113.09,379.35,,,,,10.1,,,115.46,3,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10044647,2025-07-18,,,,,,6.22,248.23,1755.13,,,7.56,,12.0,,,262.01,4,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10044647,2026-02-06,,,,0.37,,4.44,285.45,2359.36,,,5.7,,17.6,4100.0,0.000201,295.96,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0
10045020,2021-05-10,,,,5.28472,,,30.429,995.2429,,,,,18.3,123.8,0.002114,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2021-10-23,,,,,,,,,,,,,7.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2021-11-24,,,,6.616,,,43.28,1221.63,,,32.75,,7.8,170.38,0.0022,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2022-05-23,,,,5.38,,,35.48,904.62,,,13.58,,7.0,0.003701,0.003701,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2022-08-03,,,64.15,46.9,,12.09,43.83,980.34,,,77.9,,6.2,196.29,0.002855,245.67,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2022-08-10,,,112.61,75.59,12.36,30.32,134.49,1378.05,,,155.4,,6.7,213.04,0.002515,520.77,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2023-03-16,,,,,,,,48.045,,,,,7.7,,,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2023-03-20,,,,,,,,16.3,,,,,6.5,,,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2023-03-21,,,186.656,89.383,,36.487,62.256,30.326,,,272.998,,7.8,,,,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2023-06-15,0.0678,,212.92,121.22,,66.84,198.31,584.26,,,278.13,33.7,7.4,236.02,0.003885,,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-03-21,,,,,,,,,,,,,4.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-04-02,0.1649,,,32.76,,,39.25,877.24,,,20.99,19.84,10.8,33.46,0.022609,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-04-06,0.163,,,34.19,,,47.15,905.06,,,32.12,19.05,7.6,11.99,0.053777,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-05-07,0.115,,,,,,,,,,,28.020000000000003,18.45,128.615,0.0258815,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-06-21,0.033,,,,,,2.7,70.0,,,,35.22,7.8,261.06,0.002977,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-07-23,0.0657,,1.49,,,,,167.9,,,10.6,44.5,20.7,658.62,0.001427,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-07-25,0.0354,,,,,,,59.1,,,,46.6,17.9,395.79,0.002131,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-07-26,0.0505,,,,,,,,,,,,14.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-07-29,0.07425,,,,,,26.9,177.3,,,7.0,28.21,9.3,106.765,0.008681999999999999,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-08-12,0.0894,,,,,,20.5,179.5,,,6.4,30.314999999999998,14.45,85.02000000000001,0.0097605,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-08-19,0.1145,,,,,,4.9,12.3,,,,24.56,12.1,55.25,0.014428,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-08-21,0.1606,,,,,,,47.3,,,,23.76,6.3,51.37,0.016113,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-08-23,0.1111,,,,,,,,,,,23.22,6.3,56.94,0.014246,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-08-25,,,,,,,10.5,65.3,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-08-26,,,,,,,10.2,75.9,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-08-27,,,,,,,16.4,117.9,,,7.3,,11.5,37.89,0.016539,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-09-11,0.1559,,,,,,10.3,113.2,,,1.7,21.42,10.8,31.81,0.020528,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-09-27,0.0998,,,,,,,,,,,21.71,12.2,,0.03349,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-10-29,0.13,,,,,,22.7,23.2,,,,21.39,13.4,24.1,0.026979,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-11-15,0.07,,,7.3,14.8,,28.7,281.4,,,37.0,20.71,19.45,24.25,0.027445,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045020,2024-11-19,0.05,,11.4,,,,10.7,181.1,,,23.1,32.39,25.0,44.21,0.00995,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5
10045096,2021-06-30,,,,,,,,,,,,,9.0,,,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2022-03-29,,,,,,,,,,,,,15.8,1.25,0.157321,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2022-10-17,,,,,,,186.289,962.404,,,4.859,7.54,39.400000000000006,1.17,0.177023,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2022-11-18,,,,,,,320.697,2508.265,,,5.487,5.6,28.8,1.2,0.173,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2023-01-24,,,,,,,220.08,2050.07,0.562,,,7.23,35.6,1.11,0.179,,2,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2023-11-16,0.4065,,,3.08,,,310.14,3301.68,,,,8.23,35.5,1.02,0.197901,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2024-03-14,0.5097,,,6.34,,,298.08,4952.28,105.99,,5.55,,38.7,1.04,0.208314,,4,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2024-09-27,0.4463,,,,,,218.2,2620.3,2914.0,,2.6,3.69,28.299999999999997,1.07,0.195302,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2025-09-18,0.0589,,,,,,,,,,,29.81,10.2,66.02,0.005419,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045096,2025-09-19,0.0589,,,,,,,,,,,30.6,10.6,69.5,0.00531,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0
10045367,2022-02-08,,,,161.03,52.51,46.03,568.42,7578.84,,,10.45,,13.5,3430.0,0.000714,838.44,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0
10045367,2022-08-19,,,,204.13,65.14,56.24,695.47,10767.58,,,11.68,,15.3,1750.0,0.00088,1032.66,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0
10045367,2023-08-22,,,,54.37,15.99,25.9,330.0,5964.84,,,8.28,,19.7,,,434.54,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0
10045367,2024-03-22,,,,44.52,13.32,19.62,239.98,3934.02,,,8.19,,15.3,,,325.63,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0
10045367,2024-10-22,,,,31.15,9.39,12.17,100.55,574.56,,,7.73,,15.8,787.04,0.000771,160.99,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0
10045367,2025-05-27,,,,125.15,49.54,31.98,358.36,4867.39,,,14.38,,15.2,,,579.41,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0
10045367,2025-11-13,,,,54.19,16.79,28.82,524.1,3696.67,,,12.8,,12.6,,,636.7,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0
10045397,2022-02-08,,,,,,5.24,339.17,3849.68,,,,,14.4,4630.0,0.000544,344.41,3,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2022-08-19,,,,,,6.42,463.76,5781.32,,,,,13.6,3630.0,0.000512,470.18,3,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2023-03-09,,,,0.74,2.31,9.78,314.88,1308.52,,,,,12.3,2690.0,0.000519,327.71,5,True,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-03-22,,,,,,,,,,,,,14.5,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-03-25,,,,,,,,,,,,,13.1,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-03-27,,,,,,,,,,,,,19.0,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-03-31,,,,,,,,,,,,,18.75,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-04-05,,,,,,,,,,,,,18.9,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-04-08,,,,,,,,,,,,,7.1,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-04-09,,,,,,,,,,,,,13.649999999999999,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-04-23,,,,,,,,,,,,,106.35,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-05-05,,,,,,,,,,,,,31.6,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-05-06,,,,,,,,,,,,,33.6,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-05-13,,,,,,,,,,,,,19.200000000000003,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-05-19,,,,,,,,,,,,,17.45,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-05-21,,,,,,,,10.45,,,,,,,,0.0,1,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-05-22,,,,,,,,11.0,,,,,,,,0.0,1,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
