Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10045397,2024-05-23,,,,,,,,13.73,,,,,13.8,2360.0,0.001083,0.0,1,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2024-12-29,,,,,,,12.1,134.4,,,,,18.7,,,12.1,2,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2025-06-07,,,,,,,16.01,570.18,,,,,15.1,,,16.01,2,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045397,2026-01-11,,,,,,,15.78,1091.45,,,,,18.9,,,15.78,2,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0
10045516,2022-01-27,,,,6.39,0.35,3.35,185.97,2034.44,,,114.85,,22.4,1250.0,0.004924,310.91,6,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0
10045516,2024-04-22,,,,,0.66,4.29,185.49,1943.74,,,73.97,,29.7,,,264.41,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0
10045516,2024-05-23,,,,,,,,,,,,,19.1,,,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0
10045516,2024-09-04,,,9.77,8.26,0.5,7.68,69.64,271.49,,,90.34,,19.5,1170.0,0.004197,195.19,7,True,True,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0
10045516,2025-04-01,,,,,,,,,,,,42.46,22.7,880.6,0.001506,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0
10045530,2022-01-27,,,,2.86,,1.04,126.53,2345.61,,,,,28.9,949.38,0.004923,130.45,4,False,False,False,25MVA-132/33KV-PTR(REMOVED),PTR 25MVA,HHE,32494,1973.0,2016-11-02,132,25,24000.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,9.404517453798768,25.0
10045530,2022-11-13,,,91.65,53.23,6.53,25.62,150.36,2233.91,0.0,203.44,280.36,39.35,17.4,949.18,0.001299,607.75,7,True,True,True,25MVA-132/33KV-PTR(REMOVED),PTR 25MVA,HHE,32494,1973.0,2016-11-02,132,25,24000.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,9.404517453798768,25.0
10045530,2023-10-25,0.0499,,,,,,,,,,,38.22,16.8,,,,0,False,False,False,25MVA-132/33KV-PTR(REMOVED),PTR 25MVA,HHE,32494,1973.0,2016-11-02,132,25,24000.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,9.404517453798768,25.0
10045781,2022-04-29,,,,,,3.68,558.01,3309.11,,,,,10.2,3050.0,0.00046,561.69,3,False,False,False,31.5MVA-132/33KV-PTR(FAILED),PTR31.5MVA,TOSHIBA,90340A01,2018.0,2014-01-08,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,12.2217659137577,31.5
10045781,2022-11-05,,,,,,,516.84,3553.59,,,,,9.2,3180.0,0.000677,516.84,2,False,False,False,31.5MVA-132/33KV-PTR(FAILED),PTR31.5MVA,TOSHIBA,90340A01,2018.0,2014-01-08,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,12.2217659137577,31.5
10045781,2022-12-10,,,36.12,26.05,4.6,12.01,260.39,1466.41,,,33.87,,12.5,,,373.04,7,True,True,True,31.5MVA-132/33KV-PTR(FAILED),PTR31.5MVA,TOSHIBA,90340A01,2018.0,2014-01-08,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,12.2217659137577,31.5
10045791,2022-04-29,,,1.38,52.62,1.63,5.64,106.05,2377.35,,,,,24.9,867.02,0.000981,167.32,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2022-05-05,,,1.18,45.82,0.81,4.84,119.93,2082.99,,,,,23.5,,,172.58,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2022-11-05,,,0.13,134.31,15.97,18.91,157.69,3267.09,,,,,18.1,1210.0,0.000778,327.01,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2023-05-08,,,1.57,98.36,17.31,13.76,109.93,1297.94,,,,,53.9,,,240.93,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2023-05-12,,,,,,,,,,,,,25.3,,,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2023-09-21,,,2.15,98.48,9.78,38.87,99.68,2629.89,,,16.06,,28.2,,,259.02,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2023-09-23,,,2.06,108.24,10.75,36.21,111.12,2504.7,,,17.62,,27.7,,,286.0,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2023-09-29,,,1.71,91.69,9.31,29.21,82.97,1850.72,,,12.37,,29.7,,,227.26,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2023-10-17,,,2.32,94.24,9.84,28.62,100.54,2018.29,,,11.81,,21.4,,,247.37,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2023-11-15,,,1.29,81.04,8.43,22.65,87.67,2077.35,,,7.79,,17.3,561.24,0.001154,208.87,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2024-05-15,,,0.5,37.63,4.48,5.63,46.32,472.01,,,,,27.5,,,94.56,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2024-06-06,,,,,,,,,,,,,26.0,1020.0,0.000816,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2024-06-18,,,,,,,,,,,,,33.2,,,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2024-07-03,,,,,,,,,,,,,22.6,,,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2024-08-09,,,,,,,,,,,,,23.6,460.53,0.004356,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2024-12-20,,,0.28,22.44,2.32,2.98,22.85,179.47,,,5.4,,14.2,,,56.27,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-04-08,,,,,,,,207.91,,,,,,,,,1,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-04-09,,,,,,,,239.37,,,6.84,,,,,6.84,2,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-04-10,,,,,,,,347.44,,,,,18.9,1590.0,0.000807,,1,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-04-16,,,8.25,217.31,20.69,58.18,8.47,191.15,,,54.94,,21.7,,,367.84,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-04-17,,,6.64,194.31,18.85,51.21,7.91,387.08,,,50.84,,21.8,,,329.76,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-04-19,,,8.05,222.05,21.75,56.79,10.52,216.71,,,55.0,,31.0,,,374.16,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-04-25,,,11.74,273.38,27.24,70.98,35.72,638.5,,,68.44,,22.6,,,487.5,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-05-05,,,10.09,241.28,25.53,57.32,36.41,467.47,,,60.81,,,,,431.44,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-07-16,,,6.15,147.25,17.27,27.91,44.78,814.31,,,70.98,,26.8,,,314.34,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045791,2025-11-13,,,3.85,62.52,6.65,17.22,51.11,909.4,,,63.49,,14.8,,,204.84,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5
10045819,2022-04-29,,,,29.93,,3.69,498.82,3648.82,,,,,10.1,1160.0,0.001798,528.44,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2022-11-05,,,,32.09,,3.15,477.86,4321.93,,,,,7.9,1120.0,0.002177,513.1,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2023-05-05,,,,27.21,1.84,7.32,389.33,1603.22,,,,,10.6,,,425.7,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2023-11-15,,,,8.78,0.52,5.09,358.68,2605.33,,,5.25,,7.2,742.3,0.00181,378.32,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2023-12-15,,,,7.22,0.45,4.29,272.23,2165.63,,,,,10.7,,,284.19,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2024-06-18,,,,6.88,0.12,3.16,160.34,533.25,,,,,16.2,941.23,0.002223,170.5,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2024-12-27,,,,8.87,0.23,3.49,154.64,824.76,,,5.12,,6.6,,,172.35,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2025-08-09,,,,,,,,120.685,,,,,,,,,1,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2025-08-10,,,,,,,,135.32,,,,,17.4,869.58,0.002168,,1,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045819,2026-02-17,,,,0.37,,,18.75,370.51,,,,,13.3,899.55,0.002006,19.12,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-3,PTR31.5MVA,TOSHIBA,90157A13,2015.0,2025-08-06,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.6461327857631759,31.5
10045827,2022-07-27,,,,,,,,,,,,,33.7,4.95,0.052406,,0,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800012799,1971.0,2015-11-18,132,16,11340.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,10.362765229295004,16.0
10045827,2022-08-01,,,,,,,,,,,,15.39,20.0,,0.056332,,0,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800012799,1971.0,2015-11-18,132,16,11340.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,10.362765229295004,16.0
10045827,2022-08-03,,,,,,,,,,,,15.16,27.6,,0.053574,,0,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800012799,1971.0,2015-11-18,132,16,11340.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,10.362765229295004,16.0
10045827,2023-09-04,,,,,,,,,,,,23.01,14.0,,,,0,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800012799,1971.0,2015-11-18,132,16,11340.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,10.362765229295004,16.0
10045827,2023-09-08,,,,,,,,,,,,,11.6,,,,0,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800012799,1971.0,2015-11-18,132,16,11340.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,10.362765229295004,16.0
10045991,2025-02-19,,,,,,,,,,,,,24.4,,,,0,False,False,False,100KVA 33KV/433V STATION-(NEW),STR,H I T/F,6048,1992.0,2016-11-01,132,0.01,2.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.4072553045859,0.01
10045998,2021-06-18,,,,2.3997,,,34.34,1194.221,,,13.738,,11.8,55.28,0.001847,,4,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2022-01-03,,,,2.437,,,18.22,1025.629,,,,,18.0,1350.0,0.000358,,3,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2022-07-29,,,,,,,25.61,902.24,,,75.62,,8.9,58.7,0.005842,,3,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2022-12-16,,,,,,,,,,,,,25.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2023-03-24,,,,,,,42.396,1426.715,,,,,8.9,130.45,0.001165,,2,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2023-08-03,,,,,,,,,,,,,30.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2023-11-28,,,,2.36,,,62.44,1653.09,,,,,6.7,676.32,0.000417,,3,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2024-05-31,,,,,,,,,,,,,22.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2024-06-18,,,,1.3,,,60.4,298.5,,,4.6,,7.5,603.03,0.000717,,4,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2024-12-23,,,,,,,62.2,1072.4,,,,,25.9,534.6,0.000826,,2,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2025-01-07,,,,,,,,,,,,,31.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10045998,2025-06-06,,,,,,,,663.3,,,,,12.4,493.23,0.00076,,1,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,TR,220220,2010.0,2010-12-30,132,31.5,16850.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,15.247091033538672,31.5
10046018,2021-06-18,,,,4.928,,,31.431,1423.836,,,23.5447,,15.7,160.46,0.001159,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2022-01-03,,,,4.09,,,22.179,1416.21,,,,,18.1,1810.0,0.00045,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2022-07-29,,,,,,,27.95,1172.19,,,76.21,,11.3,198.95,0.003268,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2022-12-16,,,,,,,,,,,,,25.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2023-03-24,,,,4.223,,,48.0799,1981.38,,,,,13.7,278.71,0.001115,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2023-04-15,,,,,,,,,,,,,11.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2023-08-03,,,,,,,,,,,,,27.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2023-11-28,,,,8.57,,,76.17,2666.25,,,,,9.9,827.49,0.000649,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2024-05-31,,,,,,,,,,,,,32.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2024-06-18,,,,2.8,,,80.9,471.9,,,4.2,,9.7,782.73,0.000957,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2024-12-23,,,,11.9,,,84.2,2042.7,,,1.9,,41.3,779.7,0.000779,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2025-01-07,,,,,,,,,,,,,52.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046018,2025-06-06,,,,2.7,,,,791.9,,,,,15.3,804.25,0.000783,,2,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TR,200124,2007.0,2007-04-24,132,31.5,18200.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,18.93223819301848,31.5
10046046,2021-06-18,,,,,,9.709,249.579,1742.893,,,70.975,,7.5,161.78,0.001229,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2022-01-03,,,,,,8.03,199.19,1732.4,,,222.57,,3.7,1390.0,0.000603,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2022-01-05,,,,,,,,,,,,,17.3,,,,0,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2022-07-29,,,,,,9.07,217.88,1627.06,,,90.35,,4.5,162.21,0.003479,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2022-12-16,,,,,,,,,,,,,17.3,,,,0,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2023-03-24,,,,,,20.262,513.391,2514.347,,,35.435,,4.5,153.45,0.001201,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2023-08-03,,,,,,,,,,,,,19.6,,,,0,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2023-11-28,,,,,,36.13,1081.45,3398.46,,,41.13,,4.4,606.81,0.000946,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2023-12-28,,,,,,41.65,1323.02,3671.5,,,56.88,,4.4,460.36,0.00136,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2024-02-23,,,,,,,,3307.67,,,40.82,,4.6,633.16,0.000964,,2,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2024-03-27,,,,,,17.32,645.88,5290.93,,,45.03,,3.1,,,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2024-05-31,,,,,,,,,,,,,19.3,,,,0,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2024-11-19,,,,,,11.4,320.3,1477.6,,,15.6,,4.0,689.05,0.000977,,4,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2024-12-23,,,,,,,,,,,,,31.9,,,,0,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2025-01-07,,,,,,,,,,,,,18.6,,,,0,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2025-02-19,,,,,,,,,,,,,18.6,,,,0,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046046,2025-06-06,,,,,,,405.6,1668.6,,,17.4,,5.5,647.38,0.001096,,3,False,False,False,50 MVA 132/33KV PTR III,PTR 50MVA,TOSHIBA,90183A09,2016.0,2016-07-05,132,50,18700.0,SS-132KV-TDPL,TADEPALLI-132/33/11KV-SUBSTATION,9.73305954825462,50.0
10046337,2021-02-09,,68.4,,123.91,23.278,15.714,52.725,1500.31,,,60.324,,5.3,1630.0,,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2021-08-24,,,,127.58,22.76,17.73,67.85,1977.04,,,87.43,,24.650000000000002,1070.0,0.000755,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2022-02-22,,,,99.35,20.83,10.01,31.85,1462.52,,,222.19,,5.9,183.75,0.003356,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2022-03-14,,,,,,,,,,,,,23.8,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2022-07-15,,,,,,,,,,,,,31.8,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2022-08-05,,,6.86,87.99,19.55,9.13,47.6,1455.34,,,106.19,,7.7,386.68,0.001652,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2022-08-09,,,0.3,68.59,15.0,6.5,33.89,1058.44,,,19.2,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2022-08-10,,,0.345,69.09,16.23,6.78,34.22,1061.44,,,19.26,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2022-08-11,,,0.24,70.77,15.03,7.08,39.17,1024.99,,,19.3,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2023-02-06,,,,88.432,18.147,13.471,67.483,1347.17,,,29.45,,9.1,657.75,0.001031,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2023-06-16,,,,,,,,,,,,,56.7,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2023-08-07,,,,156.58,29.03,43.81,446.56,4198.28,,,71.21,,9.0,335.9,0.002611,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2023-12-26,,,,,,,,,,,,,37.2,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2024-04-09,,,,164.69,7.48,13.66,258.84,4584.9,,,29.81,,7.4,669.33,0.000816,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2024-08-04,,,,,,,,,,,,,34.9,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2024-09-10,,,,,,,,,,,,,27.3,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2024-10-07,,,,,,,,,,,,,27.2,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2024-10-29,,,,49.5,11.4,6.6,63.1,1611.5,,,15.8,,9.8,429.66,0.001932,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2024-11-28,,,,,,,,,,,,,23.1,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2025-04-16,,,,55.6,13.2,10.0,70.1,2273.1,,,18.3,,9.1,1100.0,0.001222,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2025-07-10,,,,,,,,,,,,,45.1,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046337,2025-10-15,,,,19.0,8.0,,7.2,739.3,,,,,6.6,487.87,0.000866,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TR,PC 100127,2010.0,2011-06-06,132,50,21000.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,14.8145106091718,50.0
10046347,2021-02-09,,88.5,,,,5.79,324.67,1425.32,,,8.7,,3.0,2390.0,,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2021-08-24,,,,4.25,,5.25,283.47,1919.312,,,52.6,,9.95,989.7,0.00056,,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2022-02-22,,,,,,3.99,202.09,1545.06,,,118.06,,3.5,402.21,0.001475,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2022-03-14,,,,,,,,,,,,,14.5,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2022-08-05,,,,,,3.82,192.0,1397.71,,,78.15,,4.5,516.75,0.001451,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2022-10-12,,,,,,,,,,,,,18.5,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2023-02-06,,,,,,8.338,404.293,1621.118,,,7.66,,4.5,794.93,0.000715,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2023-02-24,,,,,,10.462,522.633,2681.0,,,8.192,,3.8,398.22,0.001003,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2023-06-16,,,,,,,,,,,,,23.1,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2023-08-07,,,,,,22.04,1369.84,3987.48,,,19.22,,4.2,418.81,0.001861,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2023-12-26,,,,,,,,,,,,,13.8,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2024-04-09,,,,8.9,1.63,10.59,875.21,3533.5,,,9.69,,3.6,886.81,0.00049,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2024-08-04,,,,,,,,,,,,,16.0,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2024-10-29,,,,,,6.3,323.7,1637.5,,,6.9,,4.8,646.94,0.001281,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2025-02-11,,,,,,,,,,,,,17.0,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2025-04-16,,,,,,5.0,208.1,1500.9,,,2.8,,3.8,1210.0,0.000967,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2025-09-10,,,,,,,,,,,,,17.0,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2025-10-15,,,,,,,34.5,806.8,,,,,4.4,597.32,0.000695,,2,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046347,2026-03-11,,,,,,,,,,,,,20.1,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90183A10,2016.0,2016-06-23,132,50,18700.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.765913757700206,50.0
10046365,2021-02-09,,89.6,,,,,41.12,1264.96,,,,,16.8,337.6,,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2021-08-24,,,,7.32,,2.22,78.31,2427.7,,,56.28,,21.2,256.49,0.0014,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2021-11-27,,,,,,,,,,,,,20.6,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2021-12-06,,,,,,,,,,,,,20.5,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2022-02-22,,,,3.16,,,29.32,1505.43,,,,,16.8,15.15,0.023054,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2022-05-24,,,,,,,,,,,,,32.25,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2022-06-23,,,,,,,,,,,,,28.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2022-07-15,,,,,,,,,,,,,27.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2022-08-05,,,,3.33,,,26.69,1265.37,,,56.73,,20.6,230.66,0.002189,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2023-01-24,,,,,,,,,,,,,21.75,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2023-02-06,,,,4.04,,,60.744,1528.888,,,,,19.9,303.19,0.001413,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2023-02-24,,,,5.187,,,66.724,2386.161,,,,,19.6,154.13,0.002195,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2023-03-28,,,16.608,8.511,,,110.584,3183.404,,,20.353,,21.6,181.16,0.002191,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2023-04-19,,,,5.406,,,86.799,2351.812,,,,,21.8,302.54,0.00139,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2023-08-21,,,,,,,11.75,405.28,,,,33.98,8.7,122.58,0.003731,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2023-12-29,,,,,,,,,,,,,28.200000000000003,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-02-15,,,,,,,94.76,1423.38,,,,,17.1,335.21,0.001903,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-03-05,,,,,,,32.66,1830.51,,,,,26.833333333333332,72.08,0.006933,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-04-25,,,,,,,,,,,,,22.6,114.94,0.003499,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-05-30,,,,,,1.9,117.5,434.0,,,31.8,,9.2,364.23,0.001302,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-07-30,,,,,,,83.7,824.6,,,7.1,,20.9,304.81,0.001974,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-09-12,,,,1.4,,,109.9,1122.6,,,8.7,,19.6,320.56,0.00184,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-11-18,,,,,,,,,,,,,30.8,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2024-12-27,,,,,,,,,,,,,52.3,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2025-02-11,,,,3.9,,,38.2,839.5,,,,,19.2,275.95,0.001614,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2025-09-10,,,,39.4,16.4,,33.6,966.3,,,11.3,,21.6,302.88,0.001631,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046365,2025-10-15,,,,22.5,11.4,,4.8,548.2,,,,,14.9,174.06,0.003255,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2006476,1989.0,1998-11-25,220,100,0.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,27.342915811088297,100.0
10046378,2021-02-09,,85.6,,,7.5721,23.8,135.32,4061.63,,,42.608,,8.3,1180.0,,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2021-09-16,,,,,6.627,15.62,90.48,5111.5,,,100.75,,9.3,762.1,0.00105,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2021-12-06,,,,,,,,,,,,,18.3,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2022-03-14,,,,,7.96,21.96,133.07,7030.1,,,113.76,,7.2,389.32,0.000906,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2022-08-05,,,,,,,,,,,,,24.2,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2022-10-12,,,,,,,,,,,,,11.3,438.5,0.001114,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2022-11-18,,,,,10.073,62.298,496.013,8282.294,,,132.141,,8.2,343.48,0.002007,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2023-05-23,,,,,12.626,53.26,397.518,10947.7,,,193.107,,11.6,606.4,0.001026,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2023-11-02,,,,,,,,,,,,,9.3,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2023-11-03,,,,,,,,,,,,,7.3,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2023-11-28,,,,,11.41,46.97,366.91,9768.9,,,153.03,,7.4,445.84,0.000911,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2023-12-26,,,,,10.043,40.6,312.24,8490.001,,,142.82,,6.5,353.2,0.001873,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2024-02-15,,,,,,,,,,,,,33.96666666666667,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2024-06-20,,,,,,,,,,,,,20.933333333333334,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2024-07-30,,,,,3.5,34.2,442.7,4187.0,,,146.1,,10.3,624.55,0.002525,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2024-09-10,,,,,2.6,18.9,220.5,2827.9,,,80.2,,7.8,,,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2024-11-18,,,,,,,,,,,,,21.85,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2025-02-11,,,,,4.1,10.5,115.2,2212.2,,,44.2,,8.2,383.23,0.00113,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2025-02-24,,,,,,,,,,,,,26.933333333333334,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2025-09-10,,,,,5.9,,187.9,4005.8,,,61.3,,12.0,493.93,0.001072,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2025-12-29,,,,,,,,,,,,,22.400000000000002,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046378,2026-03-06,,,,,5.1,13.5,150.8,3404.9,,,46.9,,8.4,377.4,0.002271,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130151-3,2016.0,2016-09-19,220,100,49200.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,9.52498288843258,100.0
10046417,2021-02-09,,89.8,5.7,60.67,10.31,17.76,286.5,4593.97,,,19.52,,16.2,47.98,,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2021-04-07,,,,51.313,9.505,11.6125,183.916,6160.152,,,,,,,,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2021-09-15,,,,,,,,,,,,,32.4,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2021-09-16,,,,54.52,10.0,12.8,213.2,6404.17,,,57.72,,16.9,35.14,0.0084,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2021-11-09,,,,,,,,,,,,,21.9,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2022-03-14,,,,51.36,9.53,13.59,221.53,7080.27,,,66.44,,13.9,36.39,0.007825,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2022-05-24,,,,,,,,,,,,,23.8,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2022-10-12,,,,,,,,,,,,,20.7,28.8,0.009185,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2022-11-18,,,,25.706,4.781,6.567,69.709,2427.977,,,,,20.1,31.51,0.007829,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2023-01-24,,,,71.59,12.5,27.98,471.31,8210.657,,,9.73,,17.4,34.24,0.00899,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2023-03-28,,,10.635,88.89,16.662,37.593,653.417,10643.0,,,37.834,,19.3,32.46,0.008232,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
