Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10046417,2023-11-28,,,,91.01,17.0,34.69,542.84,10972.7,,,8.88,,16.9,40.27,0.007825,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2023-12-26,,,,73.381,13.927,27.146,416.982,8782.85,,,7.559,,21.15,32.97,0.009215,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2024-04-09,,,,,,,,,,,,,19.6,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2024-04-25,,,,,,,,,,,,,29.3,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2024-07-30,,,,38.8,5.9,29.5,684.6,5237.6,,,23.9,,21.3,37.36,0.008727,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2024-10-07,,,,,,,,,,,,,20.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2024-10-29,,,,47.1,9.2,14.3,200.3,4040.7,,,6.4,,20.9,40.51,0.008224,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2024-11-28,,,,,,,,,,,,,21.7,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2025-04-16,,,,47.9,9.9,11.0,199.6,4971.3,,,5.7,,21.4,38.24,0.008166,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046417,2025-10-15,,,,15.2,6.4,,25.2,2167.2,,,,,16.2,37.86,0.007911,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,APEX,T-1096/01,2000.0,2000-09-29,220,100,44380.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,25.49760438056126,100.0
10046435,2021-02-09,,87.3,,11.3,,2.007,115.05,2318.41,,,2.98,,3.0,1080.0,,,5,True,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2021-11-09,,,,,,,75.81,2422.63,,,,,7.6000000000000005,109.31,0.003415,,2,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2022-05-24,,,,8.47,,,86.21,1961.72,,,,,3.8,576.04,0.000559,,3,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2022-06-23,,,,,,,,,,,,,3.9,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2022-11-18,,,,10.91,,5.436,259.984,3893.0683,,,8.285,,3.3,1350.0,0.000725,,5,True,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2022-12-07,,,,,,,,,,,,,8.966666666666667,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2023-05-23,,,,12.903,,,165.134,4583.918,,,6.344,,5.0,534.49,0.001134,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2023-05-29,,,,,,,,,,,,,14.266666666666666,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2023-08-07,,,,,,,,,,,,,16.3,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2023-11-16,,,,15.73,,,208.42,4886.13,,,4.16,,3.8,717.51,0.000563,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2024-02-20,,,,,,,,,,,,,10.666666666666666,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2024-05-30,,,,5.4,,,235.8,944.6,,,29.7,,3.5,1290.0,0.000485,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2024-09-10,,,,,,,,,,,,,14.0,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2024-11-18,,,,7.6,,,80.6,1747.9,,,2.0,,4.0,819.31,0.00101,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2025-01-02,,,,,,,,,,,,,11.35,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2025-06-05,,,,7.1,,,177.1,2790.0,,,6.0,,3.9,690.17,0.000553,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2025-07-10,,,,,,,,,,,,,18.1,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2025-08-01,,,,,,,,,,,,,12.0,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2025-12-29,,,,4.3,,,64.7,1547.5,,,,,4.0,544.53,0.001621,,3,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046435,2026-03-06,,,,,,,,,,,,,10.033333333333333,,,,0,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER,PTR 16MVA,SEIMENS,I 110002-1,2007.0,2008-02-09,220,160,79069.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,18.135523613963038,160.0
10046585,2021-01-28,0.06,76.5,,,,,,,,,,28.45,7.3,604.67,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2021-08-05,,,23.42,21.32,4.02,2.8,23.1,927.369,,,43.57,,10.1,215.87,0.00183,118.23,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2021-08-16,,,25.266,22.482,3.681,3.307,29.394,1091.599,,,4.837,,,,,88.9,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2021-10-07,,,15.26,16.16,,2.3,29.08,1245.29,,,145.22,,,,,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2021-10-08,,,17.39,17.72,,2.9,42.99,1388.6,,,155.17,,,,,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2021-10-09,,,17.57,17.87,,2.92,46.51,1414.28,,,127.7,,,,,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2021-10-11,,,16.85,17.41,,2.81,40.9,1390.18,,,58.6,,,,,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2021-12-18,,,,,,,,,,,,,10.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2022-02-03,,,8.53,14.17,,,25.17,1186.34,,,,,5.9,392.76,0.002623,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2022-08-11,,,5.81,17.02,2.22,1.44,44.13,1770.59,,,57.02,,7.6,231.44,0.001725,,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2023-02-13,,,4.593,14.092,,,51.035,1726.025,,,,,7.5,207.05,0.001752,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046585,2023-08-08,,,5.74,12.44,,,163.28,2843.31,,,,,8.8,398.48,0.001575,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-932/01,1995.0,2012-07-07,132,16,11000.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,13.727583846680355,16.0
10046845,2022-02-24,,,,18.49,,0.81,75.8,1550.41,,,,,9.6,1660.0,0.000994,95.1,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046845,2022-12-12,,,,12.17,,,71.26,912.66,,,,,34.1,1790.0,0.000888,83.43,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046845,2023-05-25,,,,14.08,1.19,,89.95,566.47,,,,,9.7,,,105.22,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046845,2023-12-12,,,,1.48,,,45.72,1393.68,,,,,7.5,,,47.2,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046845,2024-07-10,,,,3.22,,,53.32,289.16,,,,,26.0,,,56.54,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046845,2025-01-29,,,,3.97,,,46.6,220.06,,,5.55,,6.8,,,56.12,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046845,2025-08-04,,,,9.06,,,48.0,1245.78,,,,,16.0,,,57.06,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046845,2026-02-18,,,,3.75,,,47.3,976.29,,,,,5.9,2220.0,0.000682,51.05,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TELK,120506-3,2006.0,2007-06-20,132,31.5,15150.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.77618069815195,31.5
10046873,2022-02-24,,,,3.73,,3.41,451.87,1245.32,,,,,7.2,1970.0,0.001832,459.01,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046873,2022-12-12,,,,2.22,1.74,5.71,325.69,731.65,,,,,8.4,1910.0,0.001599,335.36,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046873,2023-05-25,,,,2.74,1.66,6.55,350.89,474.65,,,,,8.5,,,361.84,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046873,2023-12-12,,,,,0.39,4.01,287.05,1531.94,,,,,6.9,,,291.45,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046873,2024-07-10,,,,,,4.2,240.97,283.23,,,,,9.7,,,245.17,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046873,2025-01-29,,,,0.15,,4.68,217.1,212.6,,,6.36,,6.7,,,228.29,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046873,2025-08-04,,,,3.31,0.18,7.94,400.18,1465.75,,,6.92,,10.3,,,418.53,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046873,2026-02-18,,,,1.8,,4.95,387.25,1175.77,,,5.27,,4.8,2810.0,0.000872,399.27,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A17,2015.0,2016-05-16,132,31.5,15500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,9.869952087611225,31.5
10046892,2021-12-23,,,,13.04,0.19,6.41,1027.62,6115.73,,,,,10.7,3580.0,0.001107,1047.26,5,True,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046892,2022-08-29,,,,15.26,,5.91,1020.2,5944.33,,,,,11.6,2650.0,0.000989,1041.37,4,False,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046892,2023-02-08,,,,16.02,2.65,9.87,871.51,1645.92,,,,,8.0,2470.0,0.000797,900.05,5,True,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046892,2023-09-21,,,,3.68,0.66,5.69,657.06,4553.01,,,,,8.7,,,667.09,5,True,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046892,2024-03-11,,,,3.04,,5.17,511.89,4357.61,,,,,11.1,,,520.1,4,False,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046892,2024-10-07,,,,4.73,0.11,5.76,382.72,547.96,,,6.13,,8.1,,,399.45,6,True,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046892,2025-04-28,,,,13.57,,8.96,611.64,2674.88,,,7.6,,9.3,,,641.77,5,True,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046892,2025-11-06,,,,7.56,0.25,8.29,852.91,1668.21,,,6.27,,8.8,,,875.28,6,True,False,False,75/100 MVA AUTO TRANSFORMER-I,PTR 100MVA,EMCO LTD,HT1698/12589,2007.0,2007-12-31,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,18.245037645448324,75.0
10046898,2021-12-23,,,,14.69,5.96,7.03,158.81,3316.28,,,106.61,,20.2,97.81,0.005759,293.1,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2022-02-24,,,,21.91,7.48,6.18,102.28,2205.19,,,68.88,,21.9,93.57,0.004742,206.73,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2022-08-29,,,,65.63,16.19,17.05,145.86,3270.98,,,51.75,,26.8,88.86,0.00478,296.48,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2023-02-08,,,1.32,63.72,18.01,17.43,83.91,771.29,,,69.23,,18.8,90.06,0.004744,253.62,7,True,True,True,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2023-05-25,,,,98.07,24.56,25.88,124.39,780.44,,,73.13,,27.3,,,346.03,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2023-06-22,,,,90.12,22.94,18.06,83.53,688.34,,,33.53,,32.8,,,248.18,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2023-07-11,,,,,,,,,,,,27.69,23.7,45.22,0.015693,,0,False,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2023-09-21,,,,30.29,6.74,12.19,126.05,2728.85,,,35.19,,20.3,,,211.2,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2024-03-11,,,,38.83,7.12,15.61,66.29,2349.71,,,21.03,,23.5,67.99,0.005613,148.88,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2024-07-10,,,,40.41,7.31,13.86,91.53,478.1,,,19.5,,23.9,79.07,0.005426,172.61,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2025-01-29,,,,30.18,5.94,7.05,53.69,326.63,,,14.24,,17.5,83.75,0.00469,111.1,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2025-08-04,,,,51.08,15.17,8.11,135.93,2325.8,,,19.73,,30.3,78.8,0.00607,230.02,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2025-11-06,,,,22.02,4.5,5.92,102.76,978.65,,,15.33,,21.4,81.1,0.005455,150.53,6,True,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2025-12-09,0.05,,,,,,,,,,,28.16,25.1,77.23,0.004753,,0,False,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10046898,2025-12-23,,,,,,,,,,45.0,,,,,,,0,False,False,False,50/100 MVA AUTO TRANSFORMER-II,PTR 100MVA,BHEL,2001753,1983.0,2011-12-23,220,100,44748.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,14.26694045174538,100.0
10047075,2021-02-05,0.08,80.2,,,,,60.03,2269.8,,,19.39,,6.9,2600.0,,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2021-09-08,,,,,,,57.77,1616.03,,,51.04,,7.7,1330.0,0.000702,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2021-11-23,,,,,,,,,,,,,25.5,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2022-04-07,,,,,,,,,,,,,9.7,830.38,0.001416,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2022-10-21,,,,,,,89.539,1100.338,,,11.273,,10.9,389.66,0.001364,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2022-12-13,,,,,,,,,,,,,21.9,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2023-01-17,,,,,,,,,,,,,22.6,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2023-04-25,,,,,,,161.9,1723.6,,,20.9,,11.4,91.37,0.008473,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2024-01-09,,,,6.41,,3.33,97.78,1554.94,,,5.15,,14.4,318.54,0.001362,,5,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2024-05-27,,,,,,,,,,,,,16.3,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2024-06-22,,,,,,,47.3,243.1,,,22.8,,8.7,498.53,0.001367,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2024-07-04,,,,,,,74.8,284.9,,,37.7,,13.1,1200.0,0.000609,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2024-12-30,,,,,,,37.6,1145.3,,,15.8,,11.7,624.58,0.00103,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2025-01-06,,,,,,,,,,,,,22.4,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2025-07-08,,,,,,,,,,,,,16.05,437.67,0.001531,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047075,2026-01-21,,,,,,,34.1,1153.9,,,19.2,,13.95,951.88,0.000624,,3,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,TR,PCO100292,2012.0,2012-10-29,132,50,19400.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,13.415468856947296,50.0
10047081,2021-02-05,0.03,87.0,,7.91,,,33.09,1313.29,,,,,4.8,1020.0,,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2021-09-08,,,,5.45,,,35.713,999.63,,,47.7,,6.8,988.49,0.0015,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2021-11-23,,,,,,,,,,,,,30.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2022-03-22,,,,,,,,,,,,,34.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2022-04-07,,,,,,,,,,,,,5.7,468.48,0.002507,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2022-10-21,,,,,,,18.73,875.744,,,5.955,,6.3,227.91,0.003196,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2022-12-13,,,,,,,,,,,,,36.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2023-01-17,,,,,,,,,,,,,24.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2023-04-25,,,,4.8,,,100.2,1262.2,,,5.5,,8.5,254.11,0.003788,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2024-01-09,,,,0.062,,11.13,570.48,2408.07,,,32.18,,16.25,378.94,0.002687,,5,True,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2024-01-18,,,,5.35,,,41.36,1511.44,,,,,4.8,328.74,0.002205,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2024-05-27,,,,,,,,,,,,,21.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2024-06-22,,,,1.7,,,30.5,187.7,,,,,5.2,538.42,0.002383,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2024-12-30,,,,5.2,,,19.2,719.4,,,,,6.2,227.92,0.003009,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2025-01-06,,,,,,,,,,,,,36.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2025-01-27,,,,,,,,,,,,,34.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2025-07-08,,,,,,,,,,,,,24.599999999999998,1150.0,0.000595,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2025-08-07,,,,,,,,,,,,,30.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047081,2026-01-21,,,,2.1,,,19.0,682.2,,,,,16.8,701.64,0.001477,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,TAL,TA31500-04,2009.0,2009-09-16,132,31.5,18500.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,16.53388090349076,31.5
10047321,2021-03-15,,,,4.45,16.57,2.849,48.518,1576.244,,,89.538,,8.3,389.4,0.000588,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2021-10-21,,,,5.4,33.82,9.5,75.15,1808.37,,,141.16,,22.4,180.58,0.001516,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2022-03-28,,,,,,,,,,,,,11.0,148.47,0.001446,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2022-08-11,,,,8.06,45.92,11.03,84.45,1697.9,,,84.94,,14.1,102.58,0.003595,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2022-09-12,,,,7.62,47.18,18.77,173.3,2324.15,,,135.06,,21.7,96.08,0.002526,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2022-10-17,,,,,,,,,,,,,35.2,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2023-04-10,,,,9.456,60.15,16.977,198.331,2759.507,,,283.292,,19.2,73.13,0.002122,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2023-12-11,,,,11.97,99.61,39.95,294.445,4025.57,,,355.28,,7.5,72.91,0.0028,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2024-07-02,,,,4.7,28.2,36.6,462.7,491.7,,,450.0,,20.9,56.87,0.003953,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2024-08-20,,,,,,,,,,,,,36.5,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2025-04-10,,,,4.1,31.6,35.5,165.8,1344.2,,,95.6,,13.9,61.32,0.004278,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2025-07-30,,,,,,,,,,,,,32.1,,,,0,False,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047321,2025-11-19,,,,3.4,47.9,13.0,100.9,1529.6,,,120.6,,8.5,79.64,0.002543,,6,True,False,False,"132/33KV, 50MVA PTR I",PTR 50MVA,VOLTAMP,21671/7,2011.0,2011-06-20,132,50,25040.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.77618069815195,50.0
10047332,2021-03-15,,,,3.53905,,,43.925,1691.775,,,58.29,,4.6,1830.0,0.000789,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2021-10-21,,,,3.38,,,57.07,1824.89,,,59.33,,7.5,1520.0,0.00101,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2022-03-28,,,,,,,,,,,,,4.7,1520.0,0.00088,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2022-09-12,,,,5.4,,1.11,127.7,2244.32,,,,,7.1,660.92,0.001929,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2022-10-17,,,,,,,,,,,,,33.0,,,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2023-04-10,,,,4.113,,,113.996,1946.756,,,,,8.2,719.78,0.001324,,3,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2023-12-11,,,,5.38,0.288,3.34,220.846,3548.86,,,5.14,,5.4,515.79,0.001713,,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2024-07-02,,,,3.7,,,220.8,367.6,,,7.4,,6.2,706.14,0.001975,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2024-07-23,,,,,,4.5,275.6,942.5,,,7.0,,3.8,500.5,0.001466,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2024-08-20,,,,,,,,,,,,,28.6,,,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2025-04-10,,,,,,,139.8,1355.4,,,,,6.6,764.32,0.001949,,2,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2025-07-30,,,,,,,,,,,,,27.1,,,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047332,2025-11-19,,,,,,,48.3,1027.4,,,,,4.8,706.55,0.001803,,2,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0
10047361,2021-01-18,,86.2,,,,,,,,,,,5.4,2340.0,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2021-07-16,,,,,,3.427,140.99,3222.8,,,60.09,,5.9,365.07,0.00149,,4,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2021-11-26,,,1506.23,435.8,16.25,117.09,17.92,631.14,,,303.23,,15.8,,,,7,True,True,True,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2022-02-08,,,,5.02,,2.75,99.29,2519.23,,,,,6.2,232.02,0.001606,,4,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2022-07-14,,,,,,,,,,,,,26.8,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2022-09-05,,,,,,,,,,,,,6.5,293.12,0.00061,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2023-05-10,,,,3.11,,9.59,365.26,5504.86,,,14.14,,9.0,328.91,0.001822,,5,True,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2023-10-31,,,,2.43,,7.44,264.06,4815.26,,,9.47,,5.7,392.47,0.000997,,5,True,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2024-04-22,,,,1.91,,8.5,506.18,2998.92,,,17.2,,7.7,1600.0,0.000244,,5,True,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2024-08-06,,,,,,,,,,,,,26.8,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2024-08-13,,,,,,,,,,,,,45.5,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2025-03-27,,,,,,,105.7,1550.3,,,3.2,,6.8,674.6,0.001019,,3,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2025-06-03,,,,,,,,,,,,,28.0,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047361,2025-10-03,,,,,,,131.7,1622.5,,,4.6,,5.8,332.74,0.002747,,3,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0
10047384,2021-01-18,,83.9,,,,,,,,,,,7.2,1550.0,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2021-06-16,,,,178.029,27.561,48.931,266.67,5609.64,,,79.76,,9.9,380.21,0.00125,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2022-02-08,,,,158.29,25.68,41.1,214.87,4187.42,,,89.15,,8.0,402.79,0.00087,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2022-07-14,,,,,,,,,,,,,28.3,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2022-09-05,,,,,,,,,,,,,10.6,315.83,0.000586,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2023-05-10,0.0869,,,416.43,59.043,184.54,1013.15,10934.7,,,98.31,40.4,12.6,734.2,0.000539,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2023-05-19,,,,316.47,45.13,131.89,708.64,8359.61,,,71.07,,14.1,531.55,0.001662,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2023-06-06,,,,330.23,50.01,118.14,556.02,7830.37,,,61.69,,13.2,478.05,0.002449,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2023-08-22,,,,455.21,61.05,244.2,1392.19,11509.5,,,86.63,,12.0,223.4,0.001491,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2023-10-31,,,,3.2,,2.62,18.28,582.61,,,3.54,,10.0,420.37,0.001074,,5,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2024-04-22,,,,8.55,,8.17,114.96,715.68,,,28.05,,11.2,1780.0,0.000283,,5,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2024-07-23,,,,13.9,1.4,7.4,45.0,579.9,,,10.2,,11.8,102.63,0.004261,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2024-08-06,,,,,,,,,,,,,33.0,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2024-08-13,,,,,,,,,,,,,44.9,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2025-03-27,,,,45.1,5.4,9.7,99.8,1204.8,,,12.0,,12.4,836.0,0.000937,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2025-06-03,,,,,,,,,,,,,96.3,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2025-06-09,,,,,,,,,,,,,40.4,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2025-06-18,,,,,,,,,,,,,64.5,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047384,2025-10-03,,,,43.2,8.3,30.3,116.6,1222.9,,,8.9,,10.2,389.59,0.001253,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0
10047403,2021-01-18,,78.1,,,,,,,,,,,3.9,2340.0,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2021-07-16,,,,,,,103.41,1169.74,,,61.235,,4.2,298.69,0.00176,,3,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2022-02-08,,,,,,2.33,151.05,1404.22,,,64.52,,4.1,399.75,0.000865,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2022-07-14,,,,,,,,,,,,,13.8,,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2022-09-05,,,,,,,,,,,,,4.9,253.72,0.000551,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2023-05-10,,,,,,6.64,437.92,2468.97,,,11.916,,5.4,592.86,0.000815,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2023-10-31,,,,,0.03,6.31,381.32,2354.42,,,11.5,,3.9,414.69,0.000566,,5,True,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2024-04-22,,,,,,7.38,807.52,4734.69,,,48.23,,3.3,1770.0,0.000237,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2024-08-06,,,,,,,,,,,,,18.0,,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2024-08-26,,,,,,5.9,625.1,1234.9,,,9.5,,5.4,712.37,0.000693,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2025-03-27,,,,,,,184.7,1004.7,,,3.6,,5.1,847.47,0.001052,,3,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2025-06-03,,,,,,,,,,,,,17.5,,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047403,2025-10-03,,,,,,,152.4,787.3,,,,,5.0,279.52,0.001435,,2,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0
10047574,2021-03-15,,,,,,2.538,162.02,1252.15338,,,50.92311,,4.0,4900.0,0.000375,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2021-10-21,,,,,,3.2,203.304,1497.77,,,56.59,,3.4,2850.0,0.000592,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2022-03-28,,,,,,,,,,,,,4.3,2450.0,0.000435,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2022-09-12,,,,1.15,0.57,5.47,358.33,1637.25,,,82.73,,5.6,1080.0,0.000923,,6,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2022-10-17,,,,,,,,,,,,,14.8,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2023-04-10,,,,,,10.399,608.7,2002.049,,,4.047,,6.9,1400.0,0.000442,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2023-12-11,,,,1.562,0.581,12.827,707.067,2872.85,,,6.42,,3.3,1400.0,0.000658,,6,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2024-07-02,,,,1.15,,9.1,967.4,359.3,,,9.1,,4.0,1720.0,0.000722,,5,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2024-07-23,,,,,,9.6,841.8,1530.9,,,12.2,,3.8,500.5,0.001466,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2024-08-20,,,,,,,,,,,,,30.3,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
