Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10047574,2024-08-26,,,,1.5,,12.2,1056.1,1767.3,,,12.6,,,,,,5,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2025-04-10,,,,,,,137.5,938.4,,,,,3.9,1780.0,0.000712,,2,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2025-07-31,,,,,,,,,,,,,28.0,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047574,2025-11-19,,,,,,3.8,235.7,1098.5,,,2.3,,3.8,1640.0,0.000635,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0
10047757,2021-10-07,,,,,,,,,,,,,31.7,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HyderabadInstrumentTransformer,4036,1990.0,2013-06-20,132,0.01,275.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,12.774811772758385,0.01
10047758,2021-03-30,0.372,,,,,,18.82,383.48,,,51.91,12.31,38.0,1.68,0.148293,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0
10047758,2021-06-21,,,,,,,35.418,499.64,,,,,44.0,2.68,0.079935,,2,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0
10047758,2021-12-02,0.27,,,,,,27.32,525.74,,,191.55,13.52,29.0,2.15,0.1071,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0
10047758,2022-06-24,,,,,,,34.61,499.36,,,63.34,,36.5,2.38,0.096644,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0
10047758,2022-12-22,,,,,,,73.77891,797.3345,,,5.36478,13.05,44.1,2.61,0.083366,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0
10047758,2023-07-14,0.4638,,,,,,77.75,836.3,,,,12.95,47.8,2.59,0.071689,,2,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0
10047758,2024-01-17,,,,,,,70.6,746.7,,,4.84,12.96,45.9,2.8,0.069833,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0
10047790,2021-03-30,,,,,6.91,20.49,29.21,991.37,,,510.51,,37.2,20.31,0.019049,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2021-09-21,,,,,9.17,21.85,38.35,1389.3,,,618.13,,18.7,21.74,0.016,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2021-10-07,,,2.659,6.717,11.32,24.12,40.8,1512.61,,,662.08,27.87,21.3,22.67,0.015,,7,True,True,True,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2021-12-02,0.17,,,,12.69,28.27,41.87,1758.02,,,658.81,29.8,19.7,22.05,0.0155,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2022-06-24,0.15,,0.54,4.4,12.36,24.36,43.28,1428.77,,,629.31,28.72,21.4,22.25,0.014969,,7,True,True,True,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2022-12-22,,,,3.37852,21.22802,74.63586,129.82923,2940.73974,,,1847.90228,28.23,23.6,18.4,0.018454,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2023-01-03,,,,,17.363,48.331,73.644,2284.395,,,1233.475,28.35,21.9,22.31,0.015246,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2023-01-17,,,,2.728,21.572,67.336,102.147,3056.238,,,1673.64,28.59,20.3,21.1,0.0162,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2023-02-14,,,,2.4339,19.583,61.723,99.284,2519.28,,,1331.127,26.84,30.2,19.38,0.015854,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2023-03-04,,,,,15.49,40.15,58.79,1880.08,,,1005.45,29.06,21.3,16.82,0.02339,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2023-04-21,,,,2.407,18.662,47.218,67.318,2186.436,602.11,,1120.241,28.17,21.6,19.7,0.015737,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2023-06-06,0.0512,,,2.274,17.16,45.47,76.68,2037.72,783.119,,1200.5,28.48,33.9,20.78,0.01707,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2024-01-17,,,,3.51,20.02,83.38,202.08,3133.49,,,1715.52,28.54,25.4,19.08,0.017723,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2024-02-20,0.135,,,,14.13,38.34,71.16,3013.99,,,494.49,28.34,29.0,21.17,0.016231,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2024-05-27,0.0488,,,1.36154,4.04754,11.55702,39.4102,908.97503,0.0,6.27788,149.64226,27.59,39.1,16.93,0.024777,205.97379,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2024-11-07,0.1,,,3.4,12.0,26.4,78.4,1881.5,,,664.3,29.13,41.9,18.57,0.018556,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2024-12-08,0.09,,,,,,,18.9,,,,29.07,8.1,28.43,0.012566,,1,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2025-05-13,0.1038,,,,,,97.9,564.6,1489.6,,296.9,28.75,55.6,,0.017717,,3,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2025-09-09,0.06,,,,,,48.1,1137.0,2217.3,,348.6,29.15,28.9,20.39,0.017985,,3,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10047790,2026-03-15,,,,,,,155.8,1181.8,,,2.5,,5.2,435.87,0.001466,,3,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0
10048021,2021-08-03,,,,,,,,,,,,,6.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I (DISMANTLED),PTR31.5MVA,NGEF,2800056348,1997.0,2015-12-23,132,31.5,15.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,10.26694045174538,31.5
10048044,2021-02-09,,88.3,,3.317,,2.847,204.37,,,,22.82,,6.6,1220.0,,,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2021-09-15,,,,7.03,,2.6,211.34,1741.33,,,59.92,,4.4,656.41,0.0019,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2022-04-11,,,,4.02,,4.15,399.41,2146.63,,,70.00126,,5.2,695.26,0.000968,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2022-10-19,,,,,,,30.797,1763.844,,,,,6.7,178.36,0.002175,,2,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2023-04-09,,,,4.763,,6.158,442.411,1956.544,,,5.298,,14.4,96.77,0.002934,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2023-05-17,,,,5.04,,6.11,418.58,2640.52,,,4.76,,7.7,309.41,0.001266,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2023-11-16,,,,6.14,,7.5,506.17,3342.59,,,9.04,,13.9,650.75,0.000858,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2024-05-27,0.0225,,,2.25339,0.802366,2.32637,198.6957,1152.70972,0.0,0.0,,38.27,15.8,241.38,0.004077,204.1292,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2024-12-08,0.12,,,4.4,,,293.5,1551.5,,,3.7,38.63,4.9,512.41,0.001198,,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2025-07-29,,,,3.0,,,260.9,1710.1,,,,,5.5,497.99,0.001381,,3,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048044,2025-10-04,,,,6.7,1.9,11.1,1238.9,3048.1,,,11.2,,4.8,182.45,0.0016,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5
10048129,2021-01-09,,,,,,,,,,,,,6.0,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2021-09-08,,,,,,,284.34,1752.86,,,48.22,,4.6,451.18,0.002,,3,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2022-03-21,,,,,,2.35,146.54,1720.78,,,57.87,,9.4,277.47,0.001743,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2022-07-12,,,,,,,,,,,,,9.2,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2023-03-25,,,,2.52,,8.177,559.778,2935.664,,,,,8.6,220.63,0.001204,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2023-04-17,,,,,,,,,,,,,22.2,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2023-10-31,,,,3.95,,14.26,1162.16,3769.19,,,6.42,,6.5,443.77,0.00119,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2023-11-01,,,,,,,,,,,,,19.7,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2023-12-27,,,,3.0623,,8.014,494.971,2944.923,,,,,5.3,413.23,0.001748,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2024-04-19,,,,2.09,,8.56,974.02,1553.75,,,16.45,,7.5,820.27,0.000792,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2024-04-29,,,,,,,,,,,,,23.7,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2024-08-13,,,,2.1,,7.2,721.7,1655.5,,,9.7,,5.3,451.81,0.001424,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2024-08-26,,,,1.6,,5.6,508.5,1246.4,,,1.7,,,,,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2024-10-20,,,,,,,178.2,1097.8,,,,,16.95,333.26,0.002714,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2025-04-08,,,,,,,,,,,,,30.1,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2025-06-03,,,,,,,337.9,1131.3,,,,,6.7,424.1,0.002202,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2025-11-27,,,,,,,,,,,,,22.4,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048129,2026-03-10,,,,,,,199.1,1183.3,,,,,5.3,604.58,0.001403,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5
10048486,2021-01-09,,,,,,,,,,,,,8.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2021-07-08,,,6.169,24.673,3.52,,39.32,1629.73,,,62.25,,9.1,208.22,0.0009,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2022-02-16,,,6.36,20.29,3.01,,33.43,1557.79,,,,,9.0,343.9,0.000758,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2022-09-27,,,,,,,,,,,,,8.9,81.73,0.003592,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2023-03-13,,,7.4,11.733,,,63.183,1994.0,,,,,7.4,261.47,0.000872,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2023-04-21,,,,,,,,,,,,,28.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2023-09-15,,,6.63,10.23,,,87.36,2356.37,,,,,8.5,324.62,0.001448,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2024-04-19,,,7.05,18.17,2.07,2.03,132.19,3762.09,,,22.67,,9.6,1120.0,0.00058,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2024-04-24,,,,,,,,,,,,,30.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2024-10-20,,,,3.6,,,27.5,741.5,,,2.1,,8.2,823.41,0.000906,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2024-11-05,,,,,,,,,,,,,24.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2025-04-10,,,,,,,,,,,,,37.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2025-07-01,,,,,,,66.7,619.8,,,,,8.2,451.76,0.000611,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2025-11-28,,,,,,,,,,,,,28.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048486,2026-03-02,,,,,,,32.7,1105.6,,,3.1,,6.7,688.26,0.000807,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5
10048516,2021-01-09,,,,,,,,,,,,,5.0,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2021-07-09,,,,7.009,,3.738,172.016,1388.582,,,29.2,,3.9,83.44,0.004114,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2022-02-17,,,2.28,12.36,3.29,7.008,317.3,1962.59,,,,,4.9,92.27,0.004516,,6,True,False,True,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2022-09-27,,,,,,,,,,,,,6.1,233.58,0.002963,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2023-03-13,,,,13.225,,13.432,499.048,2437.384,,,8.87,,5.4,146.64,0.003392,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2023-04-21,,,,,,,,,,,,,20.6,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2023-09-15,,,,19.72,3.54,16.98,577.14,2842.99,,,11.79,,3.4,195.53,0.003958,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2023-09-26,,,,25.511,6.08,28.143,1101.992,3448.482,,,14.506,,8.6,112.83,0.003677,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2023-11-04,,,,118.78615,12.27282,36.41884,81.29487,506.34828,,,,,11.6,1550.0,0.000505,248.79423,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2024-04-19,,,,14.04,2.05,20.0,964.68,1388.58,,,16.08,,4.7,541.38,0.002387,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2024-04-24,,,,,,,,,,,,,23.1,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2024-08-26,,,,20.2,2.6,23.1,918.8,1592.3,,,14.2,,4.9,276.73,0.003151,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2024-10-20,,,,23.0,4.2,10.7,267.2,1357.3,,,4.6,,3.7,343.54,0.002873,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2024-11-05,,,,,,,,,,,,,17.3,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2025-04-09,,,,,,,,,,,,,29.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2025-07-01,,,,7.4,,,154.0,838.0,,,,,4.6,342.02,0.002207,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2025-11-28,,,,,,,,,,,,,20.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048516,2026-03-02,,,,11.6,,,239.7,1495.7,,,3.8,,3.5,515.05,0.002354,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0
10048696,2021-01-18,,94.2,,,,,,,,,,,5.1,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2021-09-16,,,,9.225,,,86.8,1488.8,,,65.06,,7.4,42.02,0.013,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2021-10-29,,,,,,,,,,,,,40.8,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2022-09-16,,,,6.39789,0.768205,1.22333,97.24864,1541.79028,,,241.53587,,8.1,,0.004105,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2023-04-12,,,,7.94,,,269.172,2036.669,,,33.568,,8.0,31.06,0.012138,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2023-11-16,,,,8.01,,,206.47,2517.656,,,24.274,29.26,6.8,128.7,0.004952,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2024-07-30,,,,4.9,,2.8,263.4,1262.6,,,23.8,,9.3,184.83,0.00484,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2025-03-05,,,,6.2,,,94.9,968.5,,,9.2,,6.7,155.88,0.007442,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2025-05-15,,,,,,,,,,,,,54.9,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048696,2026-01-28,,,,3.4,,,36.6,838.6,,,,,8.4,211.93,0.00505,,3,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5
10048714,2021-01-18,,76.7,,,,,,,,,,,19.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2021-09-16,,,,,,,76.5,1361.75,,,59.48,,22.5,2.2,0.09,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2021-10-21,,,,,,,,,,,,,35.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2022-09-16,,,,4.49717,0.761788,1.29333,139.5485,2017.42322,,,42.83026,,28.5,,0.108561,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2022-10-06,,,,,,,,,,,,,30.7,2.03,0.099245,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2022-11-04,,,,,,,,,,,,,21.9,2.08,0.096649,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2023-04-12,,,,2.77,,,270.6,1994.526,,,6.095,,28.9,1.89,0.1088,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2023-04-26,,,,,,,,,,,,,32.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2023-08-23,,,,5.96,,8.14,851.25,4888.98,,,16.25,10.27,32.1,1.92,0.108503,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2023-09-13,,,,3.04,,,240.67,2965.13,,,4.46,11.13,31.0,1.84,0.123868,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2023-10-03,,,,2.91,,,234.41,2868.68,,,4.53,10.97,33.8,1.86,0.11328,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2023-10-18,0.0167,,,4.03339,1.29834,1.6104,18.13419,394.17251,0.0,171.32339,,6.45,37.6,1.68,0.131952,25.1281,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2024-02-20,,,,,,,,,,,,,6.2,274.44,0.002019,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2024-02-27,,,,,,,,,,,,,8.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2024-07-30,,,,,,,64.3,602.2,,,5.9,,13.7,86.3,0.004416,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2025-03-05,,,,,,,35.16,743.8,,,,,13.3,84.35,0.005236,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048714,2026-01-28,,,,,,,33.5,972.8,,,,,10.2,84.53,0.005184,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5
10048730,2021-07-15,,,,,,,29.86,1018.11,,,23.128,,16.2,10.89,0.022,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2021-10-29,,,,,,,,,,,,,20.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2022-04-22,,,,,,,19.97,921.42,,,61.92,,14.2,23.27,0.010558,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2022-10-06,,,,,,,,,,,,,16.5,20.41,0.010878,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2023-04-12,,,,,,,58.604,1226.312,,,,,19.7,22.74,0.011067,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2023-04-26,,,,,,,,,,,,,23.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2023-11-16,,,,,,,59.2415,1572.5929999999998,,,,16.9,14.7,27.37,0.008602,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2024-07-30,0.0131,,,,,,76.0,781.7,113.1,,9.8,15.74,19.2,26.81,0.009245,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2025-03-05,,,,,,,25.4,585.2,,,,,17.3,26.16,0.009073,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2025-05-15,,,,,,,,,,,,,30.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048730,2026-01-28,,,,,,,24.5,800.4,,,2.0,,16.4,23.41,0.012667,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5
10048872,2021-09-07,,,1.54,,,,52.98,1049.9,,,70.68,,13.3,77.52,0.004,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2022-03-14,,,1.81,,,,18.12,1042.11,,,49.76,,15.2,80.98,0.003719,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2022-09-14,,,2.31078,1.76343,0.15667,0.466174,30.39129,1204.71271,,,24.57182,,19.5,,0.003569,,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2023-03-24,,,5.715,,,,65.993,1633.262,,,,,19.9,79.11,0.00388,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2023-04-17,,,,,,,,,,,,,24.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2023-10-25,,,7.24,6.03,,7.66,186.88,2605.62,,,6.04,,23.1,92.4,0.003866,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2024-01-26,,,4.39,3.59,,,74.56,2051.09,,,,,16.8,93.46,0.003758,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2024-08-21,,,,,,,81.5,905.7,,,4.3,,33.1,101.24,0.004734,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2024-10-28,0.12,,,,,,32.5,862.2,,,,,16.9,107.89,0.003785,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2025-04-18,,,,,,,38.3,813.5,,,,,23.4,99.94,0.004076,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048872,2025-12-16,,,,,,,24.1,721.4,,,1.5,,14.0,118.17,0.003663,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0
10048877,2021-09-07,,,,,,,44.07,951.5,,,,,15.7,15.75,0.0158,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2022-03-14,,,,,,,18.0,1064.0,,,63.24,,18.9,17.29,0.015616,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2022-09-14,,,1.04837,1.71452,0.273035,0.447966,22.19903,1071.76368,,,26.83551,,22.8,,0.013626,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2023-03-24,,,,,,,43.54,1316.994,,,,,25.6,18.85,0.015077,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2023-04-17,,,2.94,,,,56.236,1366.87,,,,,29.0,19.03,0.015641,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2023-05-20,,,3.4227,,,,115.997,1717.881,,,,,27.5,17.65,0.016095,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2023-07-14,,,3.26,1.52,,2.18,75.52,2050.47,,,3.41,,24.6,18.71,0.017598,,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2024-01-23,,,,,,,45.114,1673.092,,,,,26.9,19.65,0.015329,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2024-02-28,,,,,,,,,0.0,0.0,,23.94,23.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2024-03-21,,,,,,,10.05,2198.93,,,,,25.5,,,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2024-10-28,,,,,,,31.0,984.2,,,,,23.3,20.38,0.015144,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2025-04-15,,,,,,,,,,,,,10.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2025-04-18,,,,,,,,62.6,,,,,5.1,20.56,0.015784,,1,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048877,2025-12-16,,,,,,,20.7,663.5,,,67.0,,18.6,19.83,0.019103,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0
10048922,2021-01-18,,92.6,,,,,,,,,,,11.9,1080.0,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2021-09-15,,,7.01,14.31,8.84,2.46,79.7,1829.35,,,87.28,,14.6,943.67,0.0011,,7,True,True,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2022-04-11,,,7.86,9.76,23.87,7.0,74.88,2055.35,,,97.51,,19.0,179.66,0.001736,,7,True,True,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2022-10-26,,,,,,,,,,,,,21.7,106.72,0.003649,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2022-11-15,,,5.702,18.99,115.208,45.11541,353.887,3093.474,,,153.597,,16.9,167.68,0.002676,,7,True,True,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2023-05-30,,,,18.125,199.499,36.154,198.177,2633.853,,,194.641,,26.2,173.75,0.003483,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2023-12-16,,,,26.2,366.16,50.26,230.68,3448.14,,,192.37,,13.0,145.86,0.00489,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2024-06-25,,,,6.3,86.0,17.2,107.6,248.1,,,101.2,,28.1,74.48,0.004872,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2025-04-25,,,,10.0,170.3,12.5,77.5,1801.4,,,67.8,,32.0,72.64,0.007989,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2025-06-02,,,,,,,,,,,,,30.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2025-06-09,,,,,,,,,,,,,33.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048922,2025-12-19,,,,10.6,197.1,26.3,127.3,1864.3,,,96.4,,14.3,61.44,0.008711,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0
10048945,2021-01-18,,93.7,,,,,,,,,,,15.3,539.72,,,0,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2021-09-15,,,5.84,6.91,,,45.45,2065.17,,,61.3,,13.4,667.17,0.0012,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2022-04-11,,,5.76,,,,39.29,2139.44,,,62.92,,19.4,385.01,0.001628,,4,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2022-04-27,0.13,,5.72,5.71,,,43.42,1583.17,,,58.2,31.79,15.2,186.77,0.001881,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2022-10-26,,,,,,,,,,,,,65.5,290.47,0.001938,,0,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2022-11-15,,,12.296,2.587,,,118.932,2781.211,,,7.455,,43.0,375.96,0.001504,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2022-12-26,,,10.65727,,,,53.51675,2037.68175,,,5.66652,,15.6,306.01,0.001211,,4,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2023-05-30,,,10.582,,,,93.92,2628.067,,,6.77,,28.6,483.29,0.001824,,4,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2023-12-16,,,11.3,2.25,,,79.58,2830.13,,,6.01,,12.3,349.05,0.002689,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048945,2024-08-17,0.242,,,,,,,,154.0,,,30.87,14.4,354.96,0.00209,,0,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0
10048965,2021-01-18,,64.0,,,,,,,,,,16.19,26.0,1.74,,,0,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2021-09-15,,,4.94,8.4,6.11,7.105,65.11,2086.8,,,184.88,,26.6,1.84,0.12,,7,True,True,True,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2021-10-18,,,,,,3.013,20.72,1144.39,,,81.94,,33.5,1.7,0.125,,4,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2022-02-19,,,,,2.86,3.85,23.94,990.78,,8.9,113.81,17.38,25.7,1.63,0.130836,,5,True,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2022-02-25,,,,,,,,52.72,,,62.14,47.05,10.5,24.91,0.012966,,2,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2022-04-11,0.12,,,,,,17.51,704.73,,,62.52,38.31,23.4,61.24,0.006422,,3,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2022-06-23,0.04,,,,,,22.49,784.19,,,,36.08,19.6,22.45,0.012987,,2,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2022-10-26,,,,,,,,,,,,,21.8,41.99,0.009425,,0,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2023-05-31,,,5.401,,,,34.454,2198.251,,,,,32.2,42.94,0.009412,,3,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10048965,2024-08-17,0.2538,,,,,,,,732.0,,,33.38,23.0,47.68,0.009305,,0,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0
10049140,2021-01-28,,68.0,,,,,,,,,,,7.7,3070.0,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2021-07-16,,,,96.864,12.63,24.77,190.89,3091.41,,,58.56,,6.1,332.05,0.0035,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2022-02-05,,,,126.09,16.29,31.63,223.17,3258.71,,,127.18,,7.7,271.36,0.001844,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2022-07-16,,,,138.0,17.91,33.89,241.11,3475.05,,,,,21.9,405.4,0.001053,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2023-04-28,,,,250.5,28.8,138.5,1393.1,5306.8,,,23.3,,20.099999999999998,266.26,0.000836,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
