Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10049140,2023-11-16,,,,203.22,25.77,76.16,613.22,6142.86,,,18.69,44.66,6.7,809.53,0.000803,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2023-12-01,,,,172.31,22.64,60.25,436.2,5081.12,,,13.38,46.0,7.4,506.21,0.000666,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-02-27,,,,269.05,32.43,121.91,1058.1,8297.56,,,27.48,,7.7,796.01,0.001047,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-04-22,,,,96.42,12.13,85.67,1216.58,3179.88,,,26.2,,7.5,,,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-05-18,,,,89.63,8.59,65.29,785.18,2359.2,,,47.19,,7.0,1470.0,0.00055,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-05-24,,,,86.99,8.4,61.99,731.86,2300.8,,,38.74,,7.9,1670.0,0.000404,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-07-24,0.051,,,100.1,9.8,78.9,972.0,3430.7,,,28.9,45.74,8.7,709.24,0.000644,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-07-31,0.0493,,,94.3,9.4,69.7,778.4,3210.6,,,29.5,45.97,10.7,377.97,0.001309,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-10-18,0.0758,,,118.7,15.3,38.3,339.6,3052.4,,,10.7,44.12,7.7,850.61,0.000571,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2024-12-10,,,,85.2,11.2,26.3,233.0,2012.0,,,6.8,,7.4,532.1,0.00125,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049140,2025-08-29,,,,46.9,11.4,,232.1,2449.3,,,5.5,,9.3,353.78,0.001789,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9
10049158,2021-01-28,,82.3,,,,,,,,,,,17.0,19.48,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0
10049158,2021-07-16,,,,24.8,279.96,70.949,86.148,2790.0,,,58.94,,18.1,16.67,0.0206,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0
10049158,2021-11-19,,,89.41,105.712,222.213,75.321,106.769,1448.27,,,146.87,,,,,746.295,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0
10049158,2023-08-23,,,205.08,196.955,358.949,256.566,457.706,5214.989,,,164.998,26.91,90.5,22.63,0.022033,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0
10049158,2023-09-13,,,139.94,146.42,308.41,139.77,219.0,2543.53,,,127.85,26.33,29.8,8.69,0.032226,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0
10049158,2024-02-27,0.1752,,137.52,169.2,363.25,135.08,139.19,4586.53,,,44.53,26.33,78.6,29.13,0.012964,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0
10049158,2025-06-24,,,,,,,,,,,,,11.3,216.14,0.003824,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0
10049437,2021-01-18,,82.2,,,,,,,,,,,19.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2021-09-23,,,,26.79,11.28,7.24,64.85,3320.8,,,80.15,,21.65,5.35,0.04,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2022-08-23,,,,17.95,9.3,4.61,67.44,3915.24,,,34.67,,23.7,5.79,0.040824,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2023-04-12,,,,,,,,,,,,,41.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2023-05-08,,,,18.682,10.562,9.495,134.146,4160.318,,,49.282,,27.5,5.95,0.041039,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2024-05-24,,,,2.9,1.7,,231.1,1235.2,,,51.1,,15.0,6.45,0.039717,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2025-05-29,,,,,,,150.0,969.0,,,7.26,,35.1,6.18,0.040555,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2025-08-29,,,,,,,51.3,1579.1,,,,,26.1,6.49,0.038875,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049437,2026-01-28,,,,,,,31.9,1601.3,,,17.6,,21.2,6.27,0.03947,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5
10049453,2021-07-15,,,,6.89,,,,,,,2.223,,16.6,66.69,0.0064,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2021-10-21,,,,,,,,,,,,,25.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2022-04-21,,,,20.41,3.03,2.45,36.21,1303.63,,,61.11,,16.2,116.9,0.003115,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2022-11-04,,,,,,,,,,,,,15.3,60.19,0.005595,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2023-04-10,,,,,,,,,,,,,29.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2023-05-25,,,,10.867,,,98.014,2111.267,,,,,23.2,130.88,0.002762,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2024-04-22,,,,18.01,,5.76,169.06,4328.45,,,7.18,,23.7,195.23,0.00221,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2025-05-29,,,,7.44,,,265.0,1321.0,,,,,24.3,46.12,0.008779,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2025-08-29,,,,10.9,,,51.9,1223.9,,,,,24.5,45.03,0.008615,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049453,2026-01-28,,,,11.1,,,9.5,705.6,,,,,17.0,40.82,0.011116,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5
10049476,2021-01-18,,86.4,,,,,,,,,,,11.7,,,,0,False,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049476,2021-09-23,,,,37.87,182.2,29.06,194.78,1470.13,,,48.5,,13.3,15.44,0.04,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049476,2021-10-20,,,,,,,,,,,,,65.5,,,,0,False,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049476,2022-08-23,,,2.3,33.32,193.42,28.39,201.47,1781.4,,,92.27,,15.5,8.96,0.050756,,7,True,True,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049476,2023-05-08,,,,41.833,258.447,53.433,433.073,2294.884,,,52.277,,16.5,11.49,0.04935,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049476,2024-04-22,,,,17.13,78.9,54.61,807.21,1348.32,,,120.87,,17.5,15.07,0.050862,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049476,2025-05-29,,,,8.05,93.49,9.545,238.0,708.6,,,7.27,,21.3,11.09,0.06061,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049476,2025-12-14,,,,8.5,102.0,15.9,142.4,930.9,,,15.4,,11.8,12.96,0.055381,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0
10049588,2021-06-01,,,,5.1891,8.0668,,360.23,9065.876,,,24.35,,25.1,583.5,0.001026,,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2021-12-21,,,,3.51,7.48,3.58,211.67,6931.32,,,65.17,,14.7,762.15,0.001054,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2022-07-18,,,,,,,,,,,,,20.1,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2022-12-13,,,,4.123,8.672,8.659,569.662,8185.309,,,11.113,,19.0,311.79,0.000519,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2023-06-08,,,,3.75,7.98,7.42,519.28,8469.006,,,14.65,,24.1,705.83,0.000759,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2023-12-27,,,,3.82,8.21,7.18,427.63,8209.74,,,8.36,,16.1,306.34,0.003553,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2024-06-20,,,,3.3,1.8,,202.7,817.0,,,6.7,,13.6,493.39,0.00067,,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2024-12-23,0.14,,,4.5,6.7,5.6,443.1,5632.1,,,5.7,35.77,22.9,690.31,0.000516,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2025-07-03,0.08,,,,,,,,364.9,,,32.34,11.9,401.09,0.000692,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049588,2026-03-15,0.0723,,,,,,223.9,3407.8,,,4.0,36.42,32.9,570.85,0.000645,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0
10049614,2021-08-20,,,,,,,,,,,,,9.4,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5
10049614,2022-12-29,,,,2.41121,,,57.12362,1189.01627,,,,,7.0,464.48,0.000922,,3,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5
10049614,2023-06-23,,,,2.91,,,74.79,1509.04,,,,,10.7,337.54,0.0019,,3,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5
10049614,2024-02-15,,,,3.22,,,66.52,1731.32,,,4.77,,7.6,499.79,0.00164,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5
10049614,2025-01-08,0.1305,,,,,,28.1,552.4,,,,36.25,8.9,587.55,0.001432,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5
10049614,2025-09-09,,,,,,,25.2,650.6,,,,,9.9,296.31,0.002167,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5
10049806,2021-09-22,,,,13.38,,,20.13,791.78,,,150.76,,9.6,81.27,0.005,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2021-11-08,,,219.426,425.99,52.72,205.11,35.47,1052.89,,,675.35,,19.3,78.31,0.0052,1614.07,7,True,True,True,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2022-04-02,,,,,,,,,8.34,21.91,,,,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2023-07-15,,,,,,,,,,,,36.05,75.9,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2024-02-15,,,167.65,285.56,,96.56,6.58,5939.98,,,4.24,34.08,58.4,136.82,0.005175,,6,True,False,True,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2024-05-03,0.018,,,,,,,,,,,36.1,82.8,323.0,0.002037,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2025-07-03,,,,,,,108.0,199.0,,,,,15.9,271.51,0.003033,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2025-08-29,,,,,,,33.4,602.8,,,,,15.0,191.03,0.004186,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10049806,2026-01-28,,,,,,,,,,,,36.05,13.7,137.87,0.004888,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5
10050161,2021-03-17,,,,,,,25.19,1198.8,,,,,7.2,228.09,0.003909,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2022-08-29,,,,,,,8.33,382.61,,,,,6.3,58.88,0.008309,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2023-01-21,,,,,,,22.949,715.887,,,,,7.9,62.11,0.009406,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2023-09-13,,,9.54,,,,40.19,1031.49,,,24.17,,5.4,76.95,0.007224,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2023-11-03,,,,,,,35.61,982.69,,,,,6.0,91.76,0.007236,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2024-04-25,,,,,,,78.54,1795.16,,,45.58,,6.6,94.0,0.007313,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2024-10-28,,,,,,,20.2,519.1,,,,,6.3,102.13,0.006326,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2025-06-16,,,,,,,25.2,247.7,,,,,7.9,101.41,0.006165,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050161,2026-02-23,,,,,,,14.4,517.8,,,,,5.5,84.95,0.009059,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5
10050165,2021-03-05,,,,,,,50.269,1509.852,,,2.66,,20.2,80.12,0.007543,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2021-03-17,,,,,,54.679,66.843,2431.6,,,679.0,,16.7,142.18,0.003827,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2021-10-17,,,,,,,86.83,2992.928,,,45.85,,11.3,55.67,0.004179,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2022-04-25,,,,4.74,,,57.46,1834.19,,,63.77,,17.6,113.33,0.0032,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2022-06-26,,,,,,,,,,,,,44.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2022-12-29,,,,,,,139.76348,3056.979,,,9.8818,,5.4,110.13,0.003204,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2023-09-12,,,4.03,5.97,,,154.4,3696.16,,,13.35,,20.1,112.3,0.003065,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2023-09-25,,,5.81,6.91,,,188.18,3952.8,,,18.18,,18.1,91.31,0.004754,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2023-12-20,,,,,,,,,,,,,4.5,110.46,0.003608,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2024-01-03,,,,,,,,,,,,,12.1,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2024-04-25,,,,,,2.58,141.3,2562.28,,,28.42,,21.5,142.18,0.003841,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2024-10-20,0.0781,,,,,,83.7,1590.8,,,2.6,31.95,21.8,122.99,,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2024-11-03,,,,,,,,,,,,,3.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2025-05-05,0.09,,,,,,,600.2,3079.4,,,32.75,23.3,183.89,0.002769,,1,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2025-05-15,0.07,,,,,,,287.0,2987.4,,,31.87,41.8,158.52,0.003052,,1,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050165,2025-12-29,,,,,,,52.9,1155.7,,,,,14.8,157.74,0.00319,,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0
10050201,2021-03-17,,,,3.313,,3.977,318.86,4161.45,,,52.098,,5.5,1610.0,0.001262,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2021-10-17,,,,3.4,,3.46,276.48,4700.92,,,59.95,,6.2,287.37,0.001248,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2022-04-25,,,,6.8,,3.19,236.04,2925.13,,,,,5.4,167.52,0.001331,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2022-06-26,,,,,,,,,,,,,6.3,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2022-12-29,,,,5.72545,,12.57976,1028.90653,6802.37,,,9.29426,,8.7,418.37,0.001268,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2023-09-25,,,,6.15,,12.31,1013.17,9036.62,,,7.8,,6.6,372.76,0.001002,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2024-04-25,,,,1.96,,9.43,1354.51,11484.8,,,34.75,,8.8,766.04,0.001388,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2024-10-20,,,,4.6,,6.1,502.0,4885.2,,,3.0,,7.0,540.88,0.002381,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2024-12-06,0.02,,,8.2,,,353.5,3385.8,,,2.2,37.8,7.4,703.14,0.001133,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2025-07-07,,,,,,,219.4,2889.8,,,,37.09,7.3,640.48,0.000789,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050201,2026-01-26,,,,1.8,,,94.5,2466.3,,,,,4.5,995.16,0.000717,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0
10050209,2021-03-05,,,,,,,,,,,,,5.8,,,,0,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0
10050209,2021-05-30,,,59.812,58.04,5.067,,58.568,465.917,,,207.025,,10.5,62.59,0.006382,388.712,6,True,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0
10050209,2022-04-02,,,,,,,,,,8.89,,,,,,,0,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0
10050209,2023-04-21,,,,,,,,3416.535,,,,35.81,70.1,211.62,0.00165,,1,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0
10050209,2023-07-15,,,,,,,,,,,,42.05,15.7,,,,0,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0
10050209,2024-11-03,0.06,,,4.1,,,,2054.0,,,,33.26,54.9,354.29,0.002043,,2,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0
10050312,2023-06-23,0.09,,,38.07,12.58,,79.28,1968.62,,,,22.68,25.1,23.56,0.012,,4,False,False,False,10/16 MVA 132/11 KV POWER(REMOVED),PTR 16MVA,APEX,T-895/01,1994.0,2003-07-20,132,10/16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,22.694045174537987,10.0
10050320,2021-03-30,,,,43.9,5.2,10.6,120.7,1525.51,,,62.56,,15.1,9.44,0.024719,,6,True,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10050320,2021-10-24,,,,40.3,5.18,,139.75,1860.23,,,66.19,,17.7,8.29,0.028,,5,True,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10050320,2022-11-29,,,,34.91629,3.64504,14.99748,656.16849,2894.95405,,,29.69877,,12.1,5.91,0.037216,,6,True,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10050320,2023-06-23,,,,17.12,,,286.58,2585.64,,,21.01,,21.4,8.02,0.029,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10050320,2023-12-10,,,,11.891,,,268.726,2504.63,,,17.69,,15.6,4.94,0.072268,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10050320,2024-06-24,,,,3.2,,,105.8,327.6,,,4.2,,14.4,7.81,0.030058,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10050320,2025-01-27,,,,3.6,,,128.8,969.0,,,9.0,,23.5,7.43,0.02922,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10050320,2025-09-09,,,,2.1,,,158.7,1530.2,654.9,,,22.2,21.0,7.8,0.031308,,3,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0
10051616,2021-09-01,,,,2.02502,0.599176,2.07771,99.53881,679.22516,,,9.55499,,10.4,477.15,0.002147,,6,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10051616,2022-03-15,,,,1.57913,0.70445,2.20485,76.95175,379.00835,,,5.7544,,9.5,839.39,0.001689,,6,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10051616,2023-01-21,,,,1.20176,0.774352,2.74869,76.77902,168.54726,,,8.4588,,7.5,1180.0,0.001344,,6,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10051616,2024-11-20,,,,0.814224,0.677192,2.63401,134.14961,2142.01295,,,,,12.0,727.17,0.002243,138.20152,5,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10052753,2021-09-01,,,,0.979085,0.636638,2.16546,153.26119,1237.51125,,,9.7794,,11.4,533.04,0.001974,,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10052753,2022-03-15,,,,1.91691,0.65009,1.86345,52.16954,222.53515,,,6.27044,,8.9,806.56,0.001796,,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10052753,2023-01-21,,,,1.92403,0.684071,2.39911,54.164,96.37417,,,8.18505,,6.2,764.6,0.001932,,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10052753,2024-11-20,,,,1.3411,0.626622,2.33758,100.48269,1315.77971,,,2.79634,,10.3,433.6,0.003681,107.60339,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0
10052841,2021-04-14,,,,4.27,4.27,4.54,226.28,3463.35,,,7.99,,,,,245.52,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2021-08-26,,,,2.33,0.69,5.55,236.7,6252.63,,,9.3,,13.3,1330.0,0.000998,254.57,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2021-09-08,,,,2.46,0.92,5.62,262.2,4872.21,,,9.34,,10.9,986.32,0.001733,280.54,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2022-03-09,,,,2.79,1.0,6.54,273.77,3509.05,,,8.91,,16.9,1190.0,0.000836,293.01,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2022-10-13,,,,0.22,,6.15,311.09,6155.74,,,9.47,,14.6,1720.0,0.001129,326.93,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2023-04-19,,,,3.39,3.14,8.42,183.59,1849.33,,,8.09,,15.9,673.32,0.0023,206.63,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2023-10-15,,,,,0.85,5.11,157.69,3704.1,,,7.22,,15.4,,,170.87,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2024-04-09,,,,0.36,1.32,9.46,273.37,4755.68,,,10.78,,33.6,,,295.29,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2024-04-24,,,,,0.88,6.05,143.94,2580.01,,,7.82,,23.5,,,158.69,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2024-05-14,,,,,,,,,,,,,9.3,,,,0,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2024-05-15,,,,,,,,,,,,,9.5,858.9,0.001106,,0,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2024-11-26,,,,,0.53,8.0,158.28,800.77,,,11.09,,14.0,642.15,0.001483,177.9,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2025-07-10,,,,2.77,2.05,10.9,211.53,2967.14,,,12.35,,15.6,,,239.6,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10052841,2026-02-18,,,,0.8,,4.23,360.61,1784.92,,,5.98,,9.8,2630.0,0.000618,371.62,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0
10053896,2021-01-05,0.0166,57.6,,,,,174.93,1772.55,,,15.88,31.23,10.2,931.28,,,3,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2021-07-15,,,,,,2.655,67.51,2067.47,,,5.889,,8.4,344.39,0.000803,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2021-07-16,,,,5.66,,,36.16,1600.381,,,4.68,,,,,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2022-01-10,,,,,,,,,,,,,22.5,,,,0,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2022-01-28,,,,,,2.44,58.09,2577.29,,,70.94,,9.1,64.95,0.013054,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2022-07-28,,,,,,2.11,56.89,1996.47,,,72.2,,8.7,169.7,0.003326,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2023-01-28,,,,2.448,,,28.97,955.04,,,,,9.0,216.65,0.004109,,3,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2023-03-01,,,,,,5.383,125.6,3413.144,,,8.898,,9.9,148.66,0.00135,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2023-04-17,,,,,,6.815,171.793,3646.561,,,10.692,,11.7,147.77,0.003471,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2023-05-16,,,,,,7.05,174.46,4497.12,,,10.66,,15.4,420.66,0.001369,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2023-08-03,,,,2.66,,9.79,262.81,5838.75,,,18.3,,10.8,296.61,0.00209,,5,True,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2023-09-20,,,,,,9.394,295.844,4024.958,,,12.636,,11.2,224.65,0.001816,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2024-02-23,,,,2.65,,12.94,416.4,5163.31,,,14.986,,12.2,599.19,0.000846,,5,True,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2024-08-21,,,,1.1,,5.0,192.9,2297.9,,,16.8,,13.3,316.71,0.002153,,5,True,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2025-02-20,,,,6.1,,,155.9,2685.3,,,8.3,,8.3,375.09,0.001346,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2025-08-29,,,,,,,42.1,1351.3,,,,,10.7,319.98,0.001375,,2,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053896,2026-02-19,,,,,,,119.1,2814.1,,,6.2,,9.3,583.05,0.000855,,3,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0
10053947,2021-01-22,,88.2,,,,,,,,,,35.87,6.0,330.99,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2022-01-06,,,,,,2.09,140.59,1011.17,,,60.17,,5.6,117.96,0.003237,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2022-08-11,,,,0.06,0.2,1.49,99.23,882.38,,,80.53,,6.1,187.53,0.003487,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2023-04-12,,,,,,,299.891,1122.7,,,4.43,,4.5,139.71,0.00319,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2023-06-27,,,,,,,,,,,,,20.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2023-12-12,,,,,,,327.9,1701.06,,,6.01,,3.0,143.74,0.003392,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2024-08-24,,,,,,,,,,,,,4.3,236.61,0.002241,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2024-11-11,,,,,,,132.2,599.6,,,,,4.7,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053947,2025-06-02,,,,,,,383.0,880.2,,,,,4.5,132.11,0.008475,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5
10053948,2021-07-05,,,,0.395894,0.638168,3.39244,197.78147,760.86968,,,2.14743,,8.5,924.65,0.000778,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10053948,2022-03-04,,,,0.434949,0.67249,4.45316,165.41439,304.52033,,,2.01841,,7.8,743.19,0.001558,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10053948,2022-10-26,,,,,,,126.645,1010.098,,,9.219,,5.4,295.1,0.001,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10053948,2023-05-19,,,,0.312533,0.634154,2.35877,28.80844,105.49686,,,,,7.9,451.62,0.002029,32.11389,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10053948,2023-12-18,,,,0.557832,0.935859,10.15475,214.39226,702.2469,,,,,5.5,774.66,0.001051,225.99156,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10053948,2024-06-25,,,,0.3913,0.414973,5.02629,356.27644,1321.49597,,,,,8.2,484.86,0.00169,362.0689,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10053948,2025-01-21,,,,0.351982,0.779553,6.34601,320.90353,1801.3782,,,,,6.2,341.43,0.003058,328.36932,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10053948,2025-08-01,,,,0.22498,0.745654,3.68578,103.61167,1424.85309,,,,,8.3,809.22,0.0007,108.34691,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0
10054826,2021-03-09,,,,1.51605,1.25466,3.81642,244.29897,2864.41414,,,2.97176,,11.0,335.78,0.003576,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2021-09-29,,,,2.27524,1.22632,4.88762,290.01191,2032.11749,,,4.03506,,11.1,1330.0,0.000688,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2022-03-08,,,,2.29051,1.14199,,160.33293,830.32068,,,,,12.1,550.5,0.001189,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2022-09-01,,,,3.33104,1.55914,6.18161,114.24889,276.12658,,,6.00498,,7.6,842.5,0.000792,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2023-03-25,,,,3.96716,1.42247,5.92714,83.91929,191.07097,,,3.28985,,9.9,1160.0,0.000582,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2023-09-14,,,,,,,,,,,,,9.6,272.69,0.001365,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2024-01-04,,,,8.31709,2.23132,13.42585,368.10901,2868.48072,,,,,10.9,781.41,0.000785,392.04133,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2024-09-11,,,,3.99071,1.08803,5.85908,354.67423,4566.54384,,,,,10.1,799.58,0.001379,365.55747,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2025-04-23,,,0.888913,6.17153,1.59968,6.65081,307.79103,5134.48271,,,,,6.3,1400.0,0.000613,323.14686,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054826,2025-12-30,,,,4.66019,1.25988,5.00514,318.24017,3408.22627,,,,,10.6,1070.0,0.000937,329.19871,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5
10054828,2021-01-21,,83.9,,,,,,,,,,,5.5,2570.0,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0
