Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10057131,2024-12-26,,,0.0776771,3.39109,1.93101,5.4377,203.89814,1920.35946,,,9.06872,,14.2,728.64,0.002249,223.87288,7,True,True,True,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0
10057131,2025-10-31,,,,2.11277,,0.693981,33.48564,737.84501,,,,,8.2,321.47,0.004092,36.35499,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0
10057132,2021-06-23,,,,1.25133,0.714813,2.33161,152.50063,897.09834,,,11.45496,,7.8,981.14,0.001775,,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2021-09-23,,,,,,,0.943732,32.86085,,,,,7.2,391.89,0.003207,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2022-04-22,,,,0.380957,,0.940395,28.75322,120.14669,,,4.47904,,9.3,718.08,0.00237,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2022-11-17,,,,,,,,,,,,,6.2,836.49,0.002404,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2023-05-30,,,,0.924533,,2.23493,55.82492,112.69509,,,7.5683,,6.6,111.71,0.010844,66.55268,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2024-02-07,,,,0.939179,0.451393,1.85578,28.9104,571.24407,,,,,6.5,270.09,0.005575,32.20396,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2024-09-28,,,,0.835871,0.319434,1.43348,77.78194,990.10387,,,,,9.8,319.1,0.006298,80.44244,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2025-05-06,,,,0.961359,0.436666,1.80248,94.47338,1018.73274,,,4.0505,,8.2,330.94,0.004568,101.72816,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057132,2026-01-20,,,,1.21094,0.481506,2.31181,133.4589,1151.03056,,,5.22369,,7.5,563.55,0.00412,142.74671,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0
10057441,2021-03-09,,,,3.63905,4.28728,8.51644,268.41022,2348.88759,,,13.09942,,9.8,229.9,0.003631,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2021-09-29,,,,3.22801,4.53016,8.03368,246.77177,1435.62524,,,11.66301,,11.8,690.79,0.002069,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2022-03-08,,,,3.14488,4.26628,,186.98,655.28548,,,10.04101,,9.4,399.73,0.002091,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2022-09-01,,,34.20045,58.90311,9.3682,30.67678,95.34386,185.58996,,,81.03481,,8.5,424.34,0.001732,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2023-03-25,,,3.82786,55.37751,7.19387,30.04142,88.03576,132.85542,,,16.69339,,10.4,688.79,0.001283,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2023-04-17,,,1.9725,55.55588,7.24361,30.05296,70.86062,113.0413,,,12.68138,,8.0,551.18,0.001046,178.36695,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2023-09-14,,,,,,,,,,,,,11.0,153.03,0.003124,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2024-01-04,,,,68.16005,9.15103,48.1843,261.90892,1848.92268,,,16.63546,,8.9,400.8,0.002197,404.01848,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2024-09-11,,,,21.73365,3.54616,11.90769,164.76064,1933.2313,,,,,12.2,361.66,0.003868,201.91821,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2025-04-23,,,,44.81362,6.90188,32.60698,493.74201,4263.53537,,,7.35821,,5.2,551.93,0.002735,585.43372,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057441,2025-12-30,,,,29.04086,5.06032,18.90984,309.16963,2641.48272,,,5.16567,,7.6,704.13,0.002625,367.28401,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0
10057777,2021-01-28,0.14,91.8,,,,,,,,,,38.14,5.9,140.86,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2021-08-04,,,,,,,64.05,859.134,,,,,11.8,210.92,0.00265,,2,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2021-12-20,,,,,,,,,,,,,16.6,,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2022-02-04,,,,,,,84.3,1008.62,,,62.26,,5.9,262.23,0.005412,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2022-08-17,,,,0.95,0.18,1.14,66.08,1146.15,,,83.28,,6.5,32.62,0.16531,,6,True,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2023-02-13,,,,,,,238.508,1809.707,,,14.976,,6.6,354.39,0.002829,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2023-08-15,,,,0.23,,6.28,330.93,1339.01,,,8.0,,8.2,535.58,0.001718,,5,True,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2023-09-12,,,,,,,234.19,1856.76,,,12.03,,5.9,199.47,0.001199,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2024-04-03,,,,,,3.73,518.35,4183.18,,,44.31,,6.3,486.1,0.001668,,4,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2024-10-08,,,,,,,238.5,1336.8,,,7.8,,6.4,591.67,0.001333,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2025-04-25,,,,,,,98.2,1128.1,,,4.9,,6.9,567.35,0.002451,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10057777,2025-11-05,,,,,,,405.0,1208.3,,,6.8,,4.8,238.17,0.003319,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0
10059065,2021-06-10,,,,1.803,15.853,8.887,77.467,689.59,,,10.0,,10.7,226.68,0.003548,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2021-10-16,,,,1.23623,19.50745,9.5653,69.08893,444.26787,,,9.10852,,11.7,317.73,0.003422,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2022-04-25,,,,1.26327,25.98611,11.93994,45.53638,165.69952,,,9.35393,,9.8,244.86,0.003328,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2022-12-27,,,,1.48153,33.99231,12.91734,31.54597,97.63685,,,7.52463,,9.8,166.81,0.006315,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2023-07-14,,,,1.66038,48.70154,22.29611,77.60791,632.92156,,,,,8.7,357.98,0.001887,150.22832,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2024-01-09,,,,2.19139,67.02343,33.16929,67.80345,666.18927,,,14.03164,,7.4,116.87,0.006391,184.2508,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2024-03-19,,,,,,,,,,,,,25.3,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2024-11-06,,,,0.715742,27.48593,9.22412,33.34927,561.29999,,,,,10.0,118.53,0.004945,70.76893,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059065,2025-08-25,,,,1.14028,53.59603,17.65776,65.8673,543.76253,,,8.29275,,10.2,165.84,0.004168,146.47966,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0
10059206,2021-08-04,,,,1.40401,0.844414,2.40966,224.82642,966.9171,,,26.03125,,6.0,405.06,0.003726,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059206,2022-08-06,,,,2.62293,0.568464,1.65695,62.47743,171.75578,,,12.90794,,5.6,222.3,0.004167,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059206,2023-02-13,,,,9.90962,0.690628,1.89199,58.257,107.39365,,,7.98322,,9.7,255.91,0.005093,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059206,2023-11-13,,,,30.25153,1.66269,4.48236,117.68313,736.99027,,,14.59532,,7.0,478.91,0.003146,168.62305,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059206,2024-09-21,,,,25.51542,1.0822,2.78566,235.84778,3380.40217,,,,,14.1,505.67,0.00287,265.29783,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059206,2025-05-13,,,,19.04482,0.694568,1.09986,142.26734,1817.19607,,,4.34666,,58.5,556.53,0.001303,167.46958,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059206,2025-05-30,,,,14.03241,0.501805,1.17121,97.70364,1302.40975,,,0.798103,,8.5,505.13,0.002573,114.1914,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059206,2025-12-21,,,,16.25881,0.619759,1.14498,79.91586,1328.62457,,,,,12.9,217.85,0.003584,97.92514,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5
10059332,2021-03-08,,,,,,,13.7,425.5,,,5.293,,11.2,1340.0,0.001916,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2021-09-21,,,,,,,38.9,1060.7,,,57.3,,10.0,37.66,0.0125,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2022-03-15,,,,,,,41.79,1523.23,,,67.11,,9.8,19.12,0.016108,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2022-09-23,,,,,,,,,,,,,14.8,314.13,0.001508,,0,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2023-03-02,,,,,,,115.889,2799.171,,,8.495,,13.9,127.17,0.001205,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2023-03-03,,,,,,,,,,,,,25.7,,,,0,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2023-04-13,,,,,,,,,,,,,24.7,,,,0,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2023-09-25,,,,,,8.6,505.81,5575.56,,,19.04,,12.8,228.84,0.001249,,4,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2024-03-30,,,,7.74,,6.39,398.45,7905.46,,,21.55,,12.2,1010.0,0.000402,,5,True,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2024-09-27,,,,4.2,,4.5,179.9,4109.7,,,7.0,,17.5,639.61,0.001175,,5,True,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2024-11-01,,,,,,,130.4,2640.2,,,6.5,,14.3,685.83,0.000733,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2025-04-04,,,,,,,128.1,2787.6,,,7.7,,14.4,397.23,0.001471,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059332,2025-10-14,,,,,,,19.2,1605.4,,,,,13.4,298.81,0.000951,,2,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0
10059373,2021-03-08,,,,,,,13.455,326.92,,,43.24,,6.6,549.68,0.008329,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2021-09-21,,,,,,,23.92,529.25,,,59.42,,6.7,56.8,0.03,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2022-03-15,,,,,,,35.92,912.55,,,155.96,,6.5,374.56,0.006164,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2022-09-23,,,,,,,,,,,,,7.1,189.69,0.006168,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2023-04-13,,,,,,,173.486,1515.552,,,11.469,,10.9,122.38,0.017467,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2023-12-13,,,,,,,145.31,1938.22,,,9.22,,7.6,127.88,0.014819,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2024-06-13,,,,,,,169.2,472.2,,,12.3,,4.6,236.15,0.011761,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-01-03,,,,,,,,,,,,,9.2,64.07,0.02886,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-01-08,,,,,,,,,,,,,12.5,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-01-09,,,,,,,,,,,,,8.9,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-01-28,,,,,,,4.22,31.94,,,,,,,,4.22,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-01-29,,,,,,,4.44,37.81,,,,,,,,4.44,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-01-30,,,,,,,5.14,38.05,,,,,13.9,,,5.14,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-02-03,,,,,,,5.47,22.72,,,,,14.7,,,5.47,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-02-27,,,,,,,6.14,27.9,,,,,18.7,69.96,0.02885,6.14,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2025-09-22,,,,,,,144.18,4389.01,,,10.93,,18.0,288.59,0.011667,155.11,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059373,2026-01-02,,,,0.18,,,43.52,922.68,,,7.38,,14.8,314.83,0.010609,51.08,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0
10059374,2021-08-13,,,,,,3.53,525.96,2989.12,,,5.52,,10.2,2200.0,0.001085,535.01,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2022-03-09,,,,0.07,,4.4,642.28,2273.33,,,4.31,,11.5,2920.0,0.000744,651.06,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2022-10-13,,,,,,,579.98,3430.17,,,,,10.0,3400.0,0.000843,579.98,2,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2023-04-19,,,,2.25,2.05,7.31,468.82,119.5,,,5.87,,6.7,,,486.3,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2023-05-09,,,,1.53,1.88,6.43,437.12,1141.67,,,,,,,,446.96,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2023-10-15,,,,,0.45,3.57,252.22,1861.85,,,,,18.0,,,256.24,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2024-04-24,,,,,0.33,3.08,188.19,875.04,,,,,9.8,,,191.6,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2024-11-26,,,,,0.05,5.76,360.29,490.69,,,8.9,,7.6,,,375.0,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2025-07-10,,,,1.88,0.68,9.17,555.97,1943.46,,,10.99,,8.1,,,578.69,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059374,2026-02-18,,,,1.18,0.37,5.7,185.37,3173.3,,,8.85,,11.9,,,201.47,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5
10059422,2021-12-08,,,,,,2.42,284.21,1448.69,,,,,11.0,2620.0,0.0012697,286.63,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2022-05-26,,,1.7,98.94,9.77,28.93,412.26,1881.63,,,16.62,,8.4,2040.0,0.00128,568.22,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2022-06-09,,,,,,2.17,451.94,1839.71,,,,,,,,454.11,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2022-08-03,,,,,,,366.23,1738.55,,,,,,,,366.23,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2023-01-10,,,,1.13,1.61,6.05,404.32,910.16,,,,,6.4,1130.0,0.0017,413.11,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2023-09-04,,,,,0.38,3.28,227.72,1691.3,,,,,10.3,,,231.38,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2023-12-16,,,,,,,,,,,,,28.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2024-03-26,,,,,0.4,3.68,288.45,1536.06,,,,,15.9,,,292.53,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2024-10-16,,,,,,2.16,128.75,166.41,,,,,21.8,2190.0,0.001057,130.91,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2025-06-09,,,,,,4.94,205.63,830.22,,,7.15,,10.8,,,217.72,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059422,2026-01-06,,,,0.65,,4.14,368.13,1683.94,,,,,6.0,,,372.92,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9
10059423,2021-04-29,,,,,,,144.164,1276.1057,,,47.688,,7.3,,,,3,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2021-10-26,,,,,,,,,,,,,17.9,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2021-11-05,,,,,,1.77,138.75,1718.24,,,195.47,,7.4,690.81,0.000823,,4,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2022-05-05,,,,,,2.32,172.86,2129.06,,,61.32,,9.9,553.08,0.001309,,4,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2022-06-16,,,,,,,,,,,,,18.9,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2022-11-26,,,,,,,352.407,2916.055,,,,,7.0,675.12,0.00129,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2022-12-28,,,,,,,,,,,,,31.1,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2023-01-24,,,,,,,,,,,,,19.5,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2023-02-07,,,,,,,,,,,,,17.3,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2023-05-31,,,,,,,258.886,3370.082,,,,,11.2,529.15,0.000896,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2023-09-15,,,,,,,,,,,,,22.6,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2023-12-13,,,,,,8.102,645.674,4856.351,,,4.516,,5.2,802.73,0.001807,,4,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2024-03-26,,,,,,,,,,,,,19.1,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2024-07-11,,,,2.6,,5.2,609.5,452.7,,,5.0,,9.1,686.81,0.001297,,5,True,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2024-10-04,,,,,,,,,,,,,16.3,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2025-02-19,,,,,,,261.7,1730.5,,,,,7.5,388.08,0.00103,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2025-04-25,,,,,,,,,,,,,25.9,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2025-12-09,,,,,,,247.3,2045.1,,,,,5.1,721.94,0.000829,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059423,2025-12-31,,,,,,,,,,,,,16.6,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5
10059425,2023-06-28,,,,,,,5.28222,17.72497,,,2.71407,,8.8,1710.0,0.000565,7.38222,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5
10059425,2024-05-18,,,0.0770852,0.165061,0.10645,0.671554,109.60756,719.26005,,,,,8.7,75.97,0.008305,110.65574,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5
10059425,2025-04-16,,,,0.374554,0.350669,,124.56912,1154.8579,,,,,10.2,808.86,0.001002,125.24283,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5
10059425,2026-02-10,,,,0.400089,0.409533,1.47935,124.74673,1067.10274,,,,,10.9,1400.0,0.000517,127.00729,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5
10059433,2021-01-09,,,,,,,,,,,,,7.6,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2021-09-08,,,,,,,135.99,899.26,,,64.1,,7.2,284.91,0.0046,,3,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2021-09-24,,,,,,,,,,,,,19.5,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2022-05-18,,,,,,2.29,77.61,775.55,,,58.0,,6.5,158.51,0.005134,,4,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2022-12-19,,,,2.7484,,8.08228,292.53869,2374.94156,,,20.75635,,7.7,158.86,0.004205,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2023-07-19,,,,2.77,,6.76,249.81,2188.58,,,14.65,,6.9,263.86,0.004561,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2024-03-01,,,,6.15,,3.6,261.1,3114.5,,,11.14,,5.4,274.98,0.003119,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2024-04-04,,,,,,,,,,,,,22.4,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2024-05-06,,,,,,,,,,,,,28.0,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2024-08-20,,,,1.6,,6.1,449.3,1006.9,,,15.4,,7.0,435.96,0.002593,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2025-05-15,,,,,,,251.0,625.3,,,,,11.2,207.25,0.005183,,2,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2026-02-23,,,,1.9,,,203.5,1314.6,,,5.1,,5.6,553.43,0.0001074,,4,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059433,2026-02-25,,,,,,,,,,,,,18.5,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0
10059534,2021-07-07,,,,0.54,,3.05,186.85,1056.79,,,12.08,,10.07,774.15,0.001772,202.52,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059534,2022-07-29,,,,,,2.24,222.79,942.14,,,7.36,,11.8,865.09,0.001941,232.39,4,False,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059534,2023-02-09,,,,2.79,1.56,6.83,237.88,407.8,,,9.12,,8.0,490.56,0.004403,258.18,6,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059534,2023-08-17,,,,,0.32,3.58,147.0,716.21,,,6.29,,9.3,,,157.19,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059534,2024-03-14,,,,,,3.77,154.56,823.52,,,6.32,,10.1,,,164.65,4,False,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059534,2024-09-19,,,,,,2.58,79.01,110.56,,,7.93,,8.9,,,89.52,4,False,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059534,2025-04-03,,,,1.67,,6.31,250.05,1049.01,,,12.25,,7.8,523.74,0.00327,270.28,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059534,2026-01-04,,,,1.01,,2.89,68.84,1412.57,,,6.65,,13.5,226.99,0.004458,79.39,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0
10059711,2021-09-07,,,,0.859232,1.24395,3.93538,230.09245,610.6756,,,9.37614,,23.9,79.46,0.008411,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0
10059711,2023-01-12,,,,0.867726,0.862158,2.30272,35.43359,76.53376,,,,,3.3,190.21,0.005787,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0
10059711,2023-06-13,,,,1.46971,1.13921,5.71663,164.19985,122.45563,,,10.59895,,4.0,390.41,0.005534,183.12435,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0
10059711,2024-10-03,,,,0.98305,0.577466,1.87508,130.35172,855.46058,,,,,5.0,580.17,0.003163,133.80175,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0
10059711,2025-06-18,,,,1.03116,0.534165,1.35249,41.07308,732.92559,,,,,7.3,226.98,0.008458,44.04066,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0
10059711,2025-12-30,,,,3.0294,1.21163,5.30031,413.09821,1639.06441,,,8.32204,,5.9,115.8,0.012333,430.9019,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0
10059713,2021-02-13,,82.1,,,,1.99,109.49,773.14,,,11.35,,3.9,1040.0,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2021-09-09,,,,,,3.08,262.16,1258.76,,,54.4,,6.4,691.74,0.0024,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2022-02-07,,,,,,2.63,164.92,1166.7,,,,,5.7,221.19,0.002851,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2022-08-22,,,,0.3,0.21,1.61,102.45,1095.2,,,55.17,,7.2,97.8,0.004931,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2023-02-21,,,,,,6.3424,394.905,1991.831,,,12.482,,16.05,213.91,0.001971,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2023-10-03,,,,,,,323.89,1966.15,,,7.69,,17.45,216.56,0.001886,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2024-01-23,,,,,,,410.313,2191.902,,,9.296,,14.95,105.97,0.00488,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2024-07-26,,,,,,5.5,560.6,1239.9,,,14.8,,5.3,256.02,0.002663,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2025-02-10,,,,,,,186.9,798.7,,,4.6,,16.05,273.44,0.001734,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059713,2025-09-28,,,,,,,164.7,999.2,,,,,5.0,240.29,0.001911,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0
10059714,2021-01-21,,87.9,,,,,,,,,,,4.2,497.77,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2021-08-17,,,,,,,55.3,406.97,,,59.07,,4.2,338.49,0.0034,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2022-02-18,,,,,,,80.96,631.43,,,,,3.0,101.35,0.003014,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2022-08-26,,,,0.56,1.28,1.99,106.22,815.16,,,6.16,,5.1,117.8,0.003009,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2023-03-13,,,,,,5.726,283.608,1310.531,,,16.572,,9.35,214.67,0.002497,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2023-09-22,,,,,,10.224,711.742,1889.288,,,23.959,,3.7,143.49,0.00352,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2024-04-02,,,,5.84,1.63,6.6,643.76,3171.07,,,50.96,,8.95,333.42,0.00312,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2024-10-28,,,,,,,151.2,731.8,,,6.9,,4.1,263.51,0.003138,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2025-01-06,,,,,,,,,,,,,15.3,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2025-05-12,,,,,,,582.4,767.1,,,6.0,,6.9,382.33,0.002565,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059714,2025-11-26,,,,,,,219.9,1002.3,,,6.8,,3.8,354.22,0.003434,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0
10059715,2022-07-19,,,,,,4.55,534.18,2122.85,,,4.91,,7.5,555.13,0.003939,543.64,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0
10059715,2023-03-06,,,,3.07,2.21,7.36,323.23,483.3,,,7.71,,10.4,506.36,0.003777,343.58,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0
10059715,2023-12-16,,,,,0.47,3.5,177.28,992.1,,,5.76,,5.8,473.05,0.004429,187.01,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0
10059715,2024-11-02,,,,1.19,,2.48,151.73,353.69,,,10.79,,7.8,386.4,0.003679,166.19,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0
10059715,2025-05-13,,,,7.33,,4.94,195.93,829.95,,,11.25,,9.6,426.23,0.002847,219.45,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0
10059715,2026-01-30,,,,5.55,,3.49,278.49,1712.58,,,13.14,,8.8,,,300.67,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0
10059716,2021-07-07,,,,0.16,,2.68,239.45,1121.01,,,4.19,,8.0,730.54,0.002356,246.48,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0
10059716,2022-05-04,,,,,,,67.75,632.54,,,,,13.5,681.33,0.002048,67.75,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0
10059716,2023-03-03,,,,0.82,1.0,3.28,105.71,259.14,,,6.1,,8.1,513.38,0.00267,115.81,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0
10059716,2023-12-12,,,,,,,121.79,1035.28,,,,,8.7,,,121.79,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0
