Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10061896,2021-08-24,,,,,,,115.33,1270.12,,,54.57,,8.8,397.66,0.0012,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5
10061896,2022-04-25,,,,,,,133.83,1337.76,,,61.34,,7.1,140.5,0.001897,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5
10061896,2023-01-06,,,,,,,293.35821,2352.111,,,4.87246,,6.0,93.98,0.006373,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5
10061896,2024-03-06,,,,1.33,,4.6,626.82,6435.45,,,,,13.2,559.76,0.001573,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5
10061896,2024-08-27,,,,,,4.6,715.1,1599.6,,,5.1,,27.5,536.07,0.001283,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5
10061896,2025-02-13,,,,,,,179.6,1077.4,,,1.7,,8.3,329.64,0.00096,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5
10061896,2026-02-23,,,,,,,264.0,2126.4,,,2.9,,7.4,375.5,0.002276,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5
10061915,2024-01-10,,,,0.337324,,0.415427,13.91003,97.40527,,,,,6.2,,,14.662781,4,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0
10061915,2024-01-11,,,,0.345439,,0.453584,13.51349,100.02843,,,,,8.7,,,14.312513,4,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0
10061915,2024-05-18,,,,0.157208,,0.277059,27.25508,253.60736,,,,,6.2,238.13,0.002689,27.66776,4,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0
10061915,2025-09-05,,,,0.623125,0.150318,,57.3531,389.29217,,,4.24486,,6.3,654.9,0.001699,62.43734,5,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0
10061943,2023-05-25,,,,,,,1.80446,10.15538,,,,,4.6,617.24,0.001861,1.80447,2,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0
10061943,2023-05-26,,,,,,,2.16299,7.68816,,,,,4.8,437.15,0.002707,2.16299,2,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0
10061943,2023-05-27,,,,,,,2.26998,9.07663,,,,,5.9,630.5,0.001958,2.26998,2,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0
10061943,2023-10-11,,,,,,,,,,,,,6.0,,,,0,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0
10061943,2024-07-11,,,,0.48769,0.513597,2.34027,48.03555,421.69008,,,,,8.6,313.63,0.004473,51.37106,5,True,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0
10061943,2025-02-03,,,,0.320164,0.412385,1.23823,55.68719,459.54501,,,2.6594,,8.7,335.15,0.00393,60.39386,6,True,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0
10061943,2026-01-20,,,,0.47449,0.58365,1.52427,115.92564,680.50966,,,7.02128,,5.7,325.4,0.004155,125.53856,6,True,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0
10061976,2021-01-21,,98.5,,,,,,,,,,,9.6,391.5,,,0,False,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2021-07-31,,,,3.32,19.55,9.29,36.56,945.32,,,26.473,,5.3,247.85,0.004274,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2022-01-29,,,,3.84,26.31,12.53,42.09,1205.5,,,46.84,,6.2,284.48,0.008034,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2022-08-08,,,,3.09,25.75,10.7,29.36,890.19,,,21.15,,6.5,240.85,0.005473,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2023-02-09,,,,,,,126.059,1584.328,,,,,16.7,271.08,0.002041,,2,False,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2023-02-20,,,,8.027,66.48,53.333,144.199,2397.858,,,9.286,,7.0,,,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2023-03-09,,,30.048,3.857,,26.221,65.732,1286.692,,,,,5.4,149.07,0.005705,,5,True,False,True,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2023-05-09,,,,4.031,42.915,26.091,60.783,1297.548,,,,,6.0,222.27,0.005359,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2023-07-06,,,,4.03,37.03,22.39,48.9,1165.32,,,,,,,,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2024-01-17,,,,8.096,64.222,44.663,92.574,1774.458,,,6.85,,5.9,129.45,0.005951,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2024-05-04,,,,4.30011,23.61558,27.19676,87.80595,1375.50802,,,,,,,,142.87442,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2024-11-11,,,,5.3,44.8,23.9,46.8,887.3,,,2.7,,4.8,383.45,0.004524,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2025-05-13,,,,2.5,35.0,27.4,25.0,648.9,,,,,11.3,260.05,0.004989,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061976,2025-11-28,,,,2.0,31.1,13.8,22.0,533.8,,,,,4.6,231.67,0.005599,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0
10061977,2022-02-09,0.0102,,,0.307577,,,1.75951,112.42589,,,,43.41,7.6,229.17,0.003291,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2022-08-17,0.0067,,,0.828358,0.53673,1.4304,45.13382,108.64673,,,8.48059,39.74,6.9,220.8,0.003912,,6,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2023-07-14,0.0012,,,0.915607,0.74008,2.52029,119.25838,869.77094,,,,40.3,10.0,681.08,0.001653,123.4775,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2023-08-31,0.0187,,,1.34453,0.999947,3.93181,152.40594,1053.79511,0.0,0.0,9.96296,39.14,8.0,163.84,0.004888,168.65021,6,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2024-02-29,0.0484,,,0.432788,0.330054,2.17717,267.26031,3509.8439,0.0,0.0,,39.47,8.5,136.75,0.00648,270.18121,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2024-09-05,0.0309,,,0.57209,0.9099,1.67162,77.63805,1386.09062,0.0,6.07771,,39.42,10.1,160.02,0.005911,80.79418,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2025-03-24,0.0162,,,0.687362,0.810922,2.56444,178.9366,1960.04174,0.0,0.0,3.98218,40.61,10.6,94.53,0.006068,187.00377,6,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2025-09-25,0.0452,,0.0799109,0.786672,0.762285,2.01588,134.86243,1578.70456,,,,39.68,7.7,120.72,0.007869,150.99302,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061977,2026-03-05,,,,0.44417,0.584349,0.827928,79.73213,1159.98296,,,,,9.0,159.06,0.004238,81.50905,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0
10061978,2022-03-28,,,,,,,7.8,473.36,,,109.08,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2022-03-29,,,,,,,7.1,460.88,,,104.86,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2022-03-30,,,,,,,8.24,427.22,,,59.13,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2022-04-02,,,,,,,8.7,356.03,,,,,,,,,2,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2022-07-04,,,,,,,18.09,306.8,,,54.8,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2022-12-29,,,,,,,160.83797,995.57968,,,18.41985,,10.3,230.25,0.001805,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2023-09-25,,,,,,,199.45,1571.19,,,14.53,,5.7,134.75,0.003646,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2024-04-25,,,,,,,,,,,,,6.6,505.57,0.001996,,0,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2024-10-20,,,,,,,140.0,948.9,,,5.2,,4.9,314.82,0.002921,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2025-05-05,0.07,,,,,,,903.8,,,,40.08,5.7,380.69,0.001931,,1,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061978,2025-12-29,,,,,,,149.9,1177.8,,,3.6,,5.9,199.37,0.00225,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0
10061979,2022-07-19,,,,0.55,,1.36,400.37,3715.99,,,5.23,,13.8,516.44,0.002536,407.51,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2023-01-27,,,,3.3,1.71,3.52,183.57,1382.2,,,,,11.1,473.83,0.002378,192.1,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2023-08-08,,,,,0.46,2.6,165.52,1437.22,,,5.98,,14.0,,,174.56,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2024-02-16,,,,,0.42,,121.89,1589.27,,,,,11.1,,,122.31,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2024-08-17,,,3.95,1.7,0.14,3.02,138.95,366.07,,,21.22,,16.2,398.36,0.003724,168.98,7,True,True,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2024-08-23,,,21.18,0.18,,1.38,57.05,177.92,,,12.79,,,,,73.58,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2024-09-19,,,2.21,0.53,,1.77,72.82,230.21,,,13.97,,,,,91.3,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2024-10-19,,,2.36,1.39,0.05,1.95,80.32,288.79,,,15.43,,,,,101.5,7,True,True,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2024-12-27,,,,0.72,,1.91,108.7,736.37,,,10.63,,12.1,,,121.96,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2025-02-24,,,1.3,0.48,,,66.5,250.31,,,6.55,,15.2,526.21,0.002593,74.83,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10061979,2025-10-18,,,1.53,2.61,,3.23,189.39,1002.18,,,8.61,,19.8,,,205.37,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0
10062086,2021-10-07,,,,0.933681,1.01121,3.47793,115.60468,777.45883,,,7.60898,,14.1,827.56,0.0016,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062086,2022-06-18,,,,1.80259,1.30326,5.08703,84.5341,303.21639,,,6.38965,,24.1,710.78,0.001189,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062086,2022-08-18,,,,,,,,,,,,,10.4,516.75,0.001456,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062086,2023-04-05,,,,0.770209,0.955693,2.87576,16.24618,74.1332,,,,,14.3,435.83,0.002772,20.84784,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062086,2023-12-12,,,,2.16772,2.08557,13.81668,180.99612,1771.85486,,,12.27783,,8.5,773.68,0.00089,211.3775,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062086,2024-06-26,,,,0.589551,0.54407,3.48655,150.1425,1926.37113,,,,,9.6,444.73,0.002409,154.70842,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062086,2024-12-21,,,,0.715994,1.00616,3.90988,122.08279,2022.09105,,,1.12946,,12.6,748.39,0.001214,128.83178,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062086,2025-06-24,,,,0.807353,1.04754,4.81243,131.35679,2675.15954,,,1.07945,,8.6,992.06,0.001256,139.05581,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10062087,2022-12-15,,,,0.81,2.1,5.6,248.47,769.85,,,,,7.2,1450.0,0.001038,256.98,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0
10062087,2023-06-30,,,,0.86,2.18,5.87,227.61,539.65,,,,,11.9,,,236.52,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0
10062087,2023-12-12,,,,,0.7,5.32,307.13,2561.88,,,,,16.1,,,313.15,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0
10062087,2024-06-14,,,,,0.04,3.48,126.67,312.08,,,,,11.4,,,130.19,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0
10062087,2025-01-06,,,,,0.03,3.22,126.36,305.5,,,6.41,,7.9,1120.0,0.00115,136.02,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0
10062087,2025-07-17,,,,0.55,1.18,8.43,285.93,1617.26,,,8.12,,12.0,,,304.21,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0
10062087,2026-01-21,,,,0.51,0.14,4.64,260.21,2337.61,,,,,6.4,,,265.5,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0
10062285,2021-06-07,,,0.73,2.01,1.03,3.97,258.02,2240.0,,,56.3,,10.7,1330.0,0.00087,271.06,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2021-07-28,,,,0.72,,3.85,207.25,3397.24,,,,,,,,211.82,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2022-02-14,,,,2.58,,4.49,254.57,3365.38,,,,,12.9,731.06,0.002892,261.64,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2022-08-25,,,,2.58,,4.49,264.57,3365.38,,,,,10.9,973.14,0.002263,261.64,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2023-03-08,,,,2.24,1.96,8.29,219.75,854.36,,,,,9.4,598.72,0.003105,232.24,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2023-10-10,,,,,0.58,5.61,178.02,2246.31,,,,,12.3,,,184.21,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2024-03-04,,,,,0.5,4.76,125.14,1384.61,,,,37.55,13.5,1080.0,0.001669,130.4,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2024-09-19,,,,,,4.93,93.36,333.3,,,,,14.5,,,98.29,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2025-04-24,,,,0.84,,8.67,181.7,2023.67,,,8.84,,12.8,,,200.05,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062285,2025-11-18,,,,0.84,0.12,7.42,242.39,4477.06,,,,,11.0,,,250.77,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0
10062288,2021-06-21,,,,,,2.65,365.55,2470.57,,,4.4,,13.0,1830.0,0.000737,372.6,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2022-01-03,,,,,,2.89,324.71,2351.44,,,,,12.4,2370.0,0.000796,327.6,3,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2022-07-06,,,,,,2.49,513.2,2998.91,,,,,15.4,1750.0,0.001037,515.69,3,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2023-01-25,,,,1.48,1.9,7.34,564.27,1901.34,,,,,9.8,1260.0,0.001221,574.99,5,True,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2023-07-14,,,,1.34,1.99,7.33,438.98,1200.66,,,,,17.3,,,449.64,5,True,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2024-02-13,,,,,0.49,3.6,267.6,2420.94,,,,,10.8,,,271.69,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2024-08-28,,,,,,4.88,283.46,418.67,,,7.6,,13.1,,,295.96,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2025-02-14,,,,,,5.46,260.54,418.22,,,7.4,,12.0,,,273.4,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062288,2025-11-17,,,,0.78,0.08,6.3,618.27,4392.73,,,,,11.8,,,625.43,5,True,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5
10062289,2021-10-25,,,,,,,107.06,1546.48,,,58.98,,7.9,570.72,0.0012,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2021-12-06,,,,,,,,,,,,,18.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2022-04-20,,,,,,,42.58,711.15,,,59.43,,9.5,190.07,0.002421,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2022-07-15,,,,,,,,,,,,,18.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2022-11-28,,,,,,5.36552,338.34869,3069.91617,,,4.76004,,11.85,448.86,0.000939,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2023-06-16,,,,,,,484.76,4226.13,,,5.21,,9.1,733.19,0.001201,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2023-10-10,,,,,,,,,,,,,20.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2024-01-22,,,,,,,427.447,4039.394,,,4.427,,6.8,546.53,0.000803,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2024-04-24,,,,,,,,,,,,,20.7,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2024-07-11,,,,2.6,,2.8,348.8,368.7,,,6.2,,9.2,673.3,0.000691,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2025-01-07,,,,,,,,,,,,,23.2,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2025-02-12,,,,,,,54.9,1103.4,,,,,8.1,426.11,0.00074,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2025-08-06,,,,,,,210.7,2097.2,,,,,13.549999999999999,648.66,0.000924,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062289,2026-02-26,,,,,,3.8,365.0,3176.3,,,2.6,,14.1,453.49,0.001281,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0
10062294,2021-03-04,,,,0.753485,1.04959,2.86486,227.43962,735.39,,,4.97941,,6.6,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2021-09-17,,,,0.71287,0.979997,2.98609,225.21333,499.69033,,,5.16541,,7.8,317.59,0.002905,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2022-04-21,,,,0.868916,0.83549,3.44102,153.80321,192.40834,,,4.76681,,5.9,798.39,0.001328,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2022-11-18,,,11.822,,,7.895,535.601,1412.0889,,,12.464,,7.0,228.0,0.001846,,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2022-12-14,,,,1.25685,0.828121,3.45663,117.46756,121.60869,,,4.16437,,,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2023-06-13,,,,0.85939,0.728369,2.99241,76.92833,83.62731,,,,,4.6,137.46,0.007401,81.50851,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2023-12-22,,,,1.16252,0.95329,5.32455,171.85399,641.01207,,,,,5.3,88.86,0.010338,179.29648,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2024-07-03,,,,0.272448,0.215249,1.97747,191.14076,655.63203,,,,,7.2,311.82,0.003157,193.61577,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2025-01-16,,,,0.701077,0.705368,2.83057,128.25904,1160.23517,,,0.444803,,10.3,397.26,0.002154,132.90103,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2025-06-02,,,,0.864079,1.17804,5.15713,428.38714,1601.26903,,,4.96333,,,327.82,0.002426,440.5303,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062294,2025-12-08,,,,0.882387,1.28317,2.88628,180.51627,1079.68835,,,,,6.9,209.57,0.002662,185.6404,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0
10062295,2021-03-04,,,,0.991023,1.21203,3.60222,182.3671,1111.79647,,,8.44959,,8.4,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2021-09-17,,,,0.870413,1.14246,4.27037,233.64267,789.62155,,,11.07411,,9.6,423.55,0.002823,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2022-04-21,,,,0.839699,1.18775,3.99549,118.77839,262.46685,,,7.19182,,,562.48,0.001614,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2022-11-18,,,,,,8.302,434.727,1963.948,,,9.12,,4.7,286.5,0.001326,,4,False,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2022-12-14,,,,0.769398,,4.14592,99.50292,155.69737,,,5.9007,,,,,,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2023-06-13,,,,0.748015,1.01958,3.87785,81.63501,121.06617,,,4.02656,,8.0,317.54,0.003905,91.30702,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2023-12-22,,,,1.04418,1.40978,7.30255,199.57866,964.0916,,,9.43665,,4.7,226.24,0.004767,218.77259,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2024-07-03,,,,0.280378,0.323588,2.93968,245.44595,1062.77343,,,,,8.5,425.77,0.00244,248.98995,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2025-01-16,,,,0.674516,1.08515,4.672,264.86738,1745.78851,,,4.80012,,9.6,398.26,0.002932,276.13856,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2025-06-02,,,,1.11579,1.88616,4.85383,306.37388,1726.92404,,,6.58876,,9.3,460.98,0.001942,320.83566,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062295,2025-12-08,,,,1.57444,4.34331,3.43901,202.50135,1321.46652,,,,,7.4,279.31,0.002072,211.86507,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0
10062296,2021-03-04,,,,0.957434,1.06828,3.36743,272.08325,1216.85107,,,7.20587,,7.7,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2021-06-22,,,,1.2068,0.81617,3.2848,219.136,1018.1406,,,5.2005,,12.3,306.85,0.003143,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2021-09-17,,,,0.881541,0.774109,4.05336,301.5997,842.4752,,,8.33017,,7.8,536.99,0.001644,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2022-04-21,,,,0.756645,0.74694,3.47858,129.93469,258.40332,,,3.78049,,11.2,445.72,0.002355,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2022-11-18,,,,,,,244.255,1503.051,,,4.18,,6.2,237.47,0.001619,,3,False,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2023-06-13,,,,0.909722,0.848074,4.82078,142.7354,149.57063,,,5.77619,,7.8,472.12,0.00265,155.09016,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2023-12-22,,,,1.04963,1.0019,6.9213,234.2401,1058.50288,,,8.24811,,10.0,268.86,0.003351,251.50864,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2024-07-03,,,,0.294892,0.269424,3.1784,333.49408,1220.57366,,,,,8.2,432.04,0.002777,337.19231,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2025-01-16,,,,0.870436,0.793487,3.82911,222.5829,1795.10624,,,,,11.4,439.54,0.001887,228.04665,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2025-06-02,,,,0.904402,0.907598,6.40071,538.36043,2393.27063,,,7.53427,,9.4,389.31,0.001921,554.0531,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062296,2025-12-08,,,,1.42783,3.83793,5.05026,386.37679,2100.74375,,,,,9.4,257.92,0.002002,396.70489,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0
10062297,2021-07-05,,,,9.91,110.08,74.74,428.91,5621.96,,,30.36,,34.4,34.81,0.01473,654.0,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2021-07-24,,,,8.11,91.68,59.47,342.93,5730.78,,,24.21,,34.0,,,526.4,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2021-09-07,,,,8.26,95.2,60.3,332.36,4900.01,,,25.22,,28.3,36.73,,521.34,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2021-09-29,,,,9.91,97.58,63.05,349.84,4308.24,,,30.23,,30.7,,,550.61,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2021-10-22,,,,11.25,102.79,66.48,375.48,4461.54,,,29.75,,35.6,,0.013055,585.75,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2022-02-28,,,,,,,,,,,,,8.6,37.88,0.015386,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2022-09-26,,,,0.86,28.32,25.04,192.55,762.32,,,7.58,,25.1,31.74,0.017071,254.35,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2022-11-21,,,2.04,7.55,35.23,34.59,225.15,685.94,,,10.61,,22.9,27.71,0.018661,315.17,7,True,True,True,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2022-11-24,,,,5.36,33.5,29.85,186.19,620.44,,,9.3,,,,,264.2,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2023-04-15,,,,5.26,44.23,34.61,154.31,275.47,,,6.74,,25.9,29.16,0.019921,245.15,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2023-10-07,,,,2.85,27.79,56.48,287.55,1171.32,,,14.14,,33.4,,,388.81,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2024-05-10,0.1,,,,,,,,,,,26.82,22.4,24.25,0.019741,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2024-06-09,0.066,,,,,,,,,,,32.21,11.1,782.11,0.001625,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2024-06-12,,,,,,,,,,,,,9.8,,,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2024-06-13,,,,,,,,9.55,,,,,,,,0.0,1,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2024-06-14,,,,,,,,14.35,,,,,14.8,,,0.0,1,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2024-11-25,,,,,,,47.85,136.31,,,5.34,,15.3,157.09,0.006575,53.19,3,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2025-06-05,,,,3.73,0.07,,133.21,1147.32,,,8.67,,27.9,170.9,0.007965,145.68,5,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062297,2025-07-30,0.17,,,,,,,,,,,33.63,25.4,,,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0
10062298,2021-07-05,,,,3.79,,3.69,500.3,2153.67,,,,,9.3,,,507.78,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2022-02-28,,,,3.42,,3.55,438.18,1384.12,,,,,9.2,,,490.15,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2022-09-26,,,,6.42,,3.41,551.49,2091.88,,,,,9.7,199.68,0.006388,561.32,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2023-04-06,,,,4.98,2.37,6.03,326.26,675.06,,,,,8.7,287.94,0.00434,339.64,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2023-10-07,,,,1.15,0.94,7.04,558.1,1962.67,,,,,12.0,,,567.23,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2024-05-15,,,,1.13,0.26,5.34,321.45,656.0,,,,,9.4,314.55,0.004246,328.18,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2024-12-27,,,,0.43,0.14,3.79,199.23,459.81,,,5.29,,8.1,,,208.88,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2025-07-08,,,,7.03,1.99,10.54,462.26,1605.12,,,,,10.2,339.25,0.003642,481.82,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062298,2025-12-23,,,,2.67,0.34,6.03,410.33,2402.08,,,,,9.8,363.78,0.00413,419.37,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9
10062359,2021-06-02,,,,1.33913,2.20352,2.70998,105.92106,565.20225,,,7.76364,,12.5,170.19,0.003446,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2021-10-27,,,,,,,,,,,,,9.2,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2022-01-06,0.0099,,,1.43433,1.69075,2.67087,141.80095,372.68392,,,10.70268,,9.6,228.74,0.002438,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2022-07-29,,,,1.3964,1.58511,2.52109,72.23108,118.96347,,,6.92404,,7.3,251.62,0.002316,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2023-02-06,,,,1.1549,1.26609,2.08633,43.35593,57.1176,,,2.91085,,6.4,456.0,0.001944,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2023-08-26,,,,1.79796,2.04128,3.34646,70.62349,348.94641,,,,,23.0,453.52,0.001799,77.74751,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2023-11-24,,,,2.01003,2.15801,5.9477,125.02,374.74136,,,11.74856,,7.7,574.59,0.001976,146.90888,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2024-01-25,,,,4.12512,2.35584,5.2935,172.7602,883.24033,,,,,25.7,190.48,0.003706,184.44228,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2024-09-12,,,,0.949279,0.923406,2.45195,129.00344,836.26916,,,,,15.1,666.66,0.002414,133.37117,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2024-10-28,,,,,,,,,,,,,11.4,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2025-03-25,,,,0.710917,0.733247,1.20909,66.11874,597.23714,,,,,13.0,442.47,0.0026,68.77638,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
10062359,2025-12-11,,,,1.73477,1.39312,2.19363,153.27985,921.47773,,,,,7.7,780.38,0.027501,158.60091,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0
