Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10062364,2021-07-14,,,,,,,28.59,387.63,,,61.97,,3.9,104.83,0.002,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2021-12-07,,,,,,,53.98,850.75,,,44.6,42.33,5.6,175.98,0.0017,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2022-03-22,,,,,,,,,,,,,13.1,,,,0,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2022-06-29,,,,,,,55.85,622.08,,,67.23,,4.0,370.42,0.002154,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2022-12-21,,,,,,,172.50866,1164.055,,,8.04354,,5.4,212.99,0.001872,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2023-03-28,,,,,,,146.871,1049.542,,,5.543,,4.7,608.54,0.000961,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2023-09-12,,,,,,,151.43,1252.52,,,4.94,,6.2,93.76,0.002066,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2024-03-01,0.03,,,,,,367.11,2802.55,,,8.5,39.34,8.8,38.86,0.013636,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2024-05-28,,,,,,2.5,389.4,629.5,,,25.1,,5.1,,,,4,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2024-08-09,0.3089,,,,,3.8,392.0,1112.6,,,6.9,40.88,5.8,431.45,0.002043,,4,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2025-01-21,,,,,,,115.9,688.8,,,2.2,,4.1,201.2,0.002158,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2025-06-10,,,,,,,98.3,732.2,,,,,5.0,55.75,0.00838,,2,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062364,2025-11-12,,,,,,,139.4,736.5,,,,,4.5,343.15,0.002854,,2,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0
10062365,2021-02-08,,75.9,,,,,24.73,194.5,,,10.05,,3.0,264.72,,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2021-08-06,,,,,,,51.065,426.718,,,52.57,,4.5,198.2,0.003,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2021-12-20,,,,,,,,,,,,,7.9,,,,0,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2022-02-16,,,,,,,61.75,557.97,,,,,4.0,497.62,0.001598,,2,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2022-08-16,,,,,0.22,1.11,66.74,776.49,,,3.84,,4.2,176.69,0.002424,,5,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2023-02-14,,,,,,,201.922,1313.769,,,16.655,,5.3,461.08,0.002879,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2023-08-08,,,,,,,306.16,1661.89,,,18.56,,5.9,398.98,0.001841,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2024-02-13,,,,,,,244.13,1473.39,,,12.33,,5.7,251.61,0.002133,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2024-08-16,,,,,,,249.8,732.8,,,14.4,,6.5,281.37,0.002795,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2025-02-19,,,,,,,156.0,742.5,,,6.9,,4.2,318.05,0.001245,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2025-08-05,,,,,,,141.3,1519.3,,,,,6.1,654.51,0.000637,,2,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062365,2026-02-04,,,,,,,114.2,709.6,,,5.8,,4.6,593.44,0.001198,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0
10062366,2022-02-02,,,,16.33,3.22,7.32,199.18,882.19,,,9.35,,9.5,167.5,0.008447,235.4,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2022-03-13,,,,8.13,2.11,5.16,121.13,591.95,,,4.48,,,,,141.01,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2022-05-05,,,,7.74,0.19,5.26,173.4,1035.02,,,5.46,,14.3,,,192.05,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2022-10-17,,,,9.5,0.83,6.93,246.85,1396.56,,,7.07,,9.9,453.21,0.009276,271.18,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2023-04-28,,,,10.95,5.26,9.97,128.52,206.52,,,5.57,,7.7,,,160.27,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2023-11-20,,,,1.37,1.38,5.51,121.8,799.71,,,,,8.5,348.36,0.005888,130.06,5,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2024-06-18,,,,1.45,0.74,4.77,92.77,242.91,,,,,11.7,,,99.73,5,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2025-01-20,,,,1.18,0.53,3.87,67.64,139.56,,,5.72,,5.6,924.41,0.00382,78.94,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2025-07-30,,,,6.78,3.01,9.16,174.36,1032.88,,,7.98,,9.7,,,201.29,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062366,2026-02-23,,,,2.54,0.54,4.79,118.97,513.13,,,5.98,,6.8,757.69,0.004236,132.82,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0
10062511,2021-12-10,,,,,0.46,2.69,347.44,1102.68,,,8.34,,8.5,449.12,0.007648,358.93,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062511,2022-06-08,,,,,,1.3,334.81,1159.73,,,5.74,,8.5,311.11,0.009169,341.85,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062511,2023-01-30,,,,1.15,2.95,4.83,260.73,521.07,,,7.67,,7.1,258.99,0.009924,277.33,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062511,2023-08-03,,,,,0.99,4.45,324.28,954.77,,,8.54,,6.2,,,338.26,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062511,2024-02-25,,,,,0.76,3.21,175.55,715.4,,,5.83,,7.4,274.1,0.009335,184.59,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062511,2024-09-17,,,,,0.2,2.42,115.43,137.9,,,7.89,,9.3,342.84,0.009244,125.74,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062511,2025-03-29,,,,0.06,1.0,5.13,252.65,835.44,,,9.4,,7.9,274.58,0.00806,267.18,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062511,2025-10-15,,,,,,,11.1,40.96,,,,,8.0,,,11.1,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0
10062512,2021-09-08,,,,,,2.115,201.24,1299.2,,,48.42,,6.4,39.35,0.0093,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2022-03-21,,,,,,,63.49,931.44,,,43.66,,14.1,145.39,0.002642,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2022-07-12,,,,,,,,,,,,,9.7,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2023-03-25,,,,,,6.616,345.201,2180.311,,,31.434,,6.8,212.07,0.002334,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2023-04-17,,,,,,,,,,,,,14.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2023-10-31,,,,,,12.24,738.43,3247.44,,,12.81,,4.9,253.61,0.002974,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2023-11-01,,,,,,,,,,,,,16.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2023-12-26,,,,,,,213.09,1657.656,,,5.728,,8.9,229.6,0.002792,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2024-04-19,,,,,,8.09,718.3,4780.4,,,36.55,,7.0,377.83,0.004137,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2024-04-29,,,,,,,,,,,,,16.7,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2024-10-16,,,99.0,73.0,11.4,40.3,205.1,1288.4,,,212.7,,6.8,266.5,0.003284,,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2024-10-21,0.0724,,,,,,,39.54,,,,33.96,5.1,240.13,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2024-10-25,0.03,,,,,,,21.6,,,,35.22,5.2,300.18,0.002917,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2025-02-15,,,,3.4,,,25.4,256.5,,,7.4,,9.2,243.23,0.002725,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2025-04-08,,,,,,,,,,,,,20.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2025-06-03,,,,,,,,319.7,,,4.2,,9.4,232.1,0.004317,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2025-11-27,,,,,,,,,,,,,23.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062512,2026-03-11,,,,2.3,,,111.2,988.1,,,3.8,,6.6,238.05,0.004261,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0
10062525,2021-06-03,,,,4.96,2.53,5.49,369.59,1253.18,,,10.41,,7.8,1790.0,0.000848,392.98,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2021-12-29,,,,4.91,0.91,5.39,278.87,1188.5,,,,,6.4,3480.0,0.000872,290.08,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2022-06-30,,,,5.18,,6.17,352.8,1389.81,,,,,10.1,1210.0,0.002011,364.15,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2022-10-18,,,,,,,,,,,,,24.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2023-01-17,,,,8.46,4.07,8.85,239.82,621.78,,,,,5.7,1820.0,0.000895,261.2,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2023-07-12,,,,10.72,4.99,12.45,317.56,551.39,,,,,9.6,,,345.72,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2024-01-03,,,,1.44,1.19,6.28,178.01,1028.8,,,,,9.5,7920.0,0.000342,186.92,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2024-08-05,,,,2.25,0.81,6.6,135.67,158.46,,,7.53,,9.2,,,152.86,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2024-09-20,,,,3.22,1.03,8.78,163.58,177.75,,,6.65,,,,,183.26,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2025-03-21,,,,2.81,0.83,5.91,78.26,117.64,,,,,7.1,,,87.81,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062525,2025-11-10,,,,4.46,1.09,8.73,237.88,719.19,,,,,13.4,,,252.16,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2021-06-03,,,,1.85,3.58,10.36,510.51,1388.73,,,17.34,,5.9,1930.0,0.00075,543.64,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2021-12-29,,,,,1.27,8.14,347.78,1290.26,,,,,7.5,4710.0,0.00058,357.19,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2022-06-30,,,,,,8.9,428.82,1507.9,,,7.17,,7.8,2290.0,0.003028,444.89,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2022-10-18,,,,,,10.1,487.75,1803.13,,,7.64,,16.75,6690.0,0.000371,505.49,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2023-01-17,,,,1.52,4.01,10.93,248.85,677.67,,,6.38,,6.4,2710.0,0.000896,307.69,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2023-07-12,,,,1.93,4.63,14.42,365.66,563.54,,,9.99,,8.5,,,396.63,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2024-01-03,,,,,1.06,6.92,195.86,1069.97,,,,,9.8,1025.0,0.000293,203.84,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2024-08-05,,,,,0.84,8.96,190.11,192.57,,,9.02,,8.3,,,208.93,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2025-03-21,,,,,0.75,7.48,108.31,141.74,,,6.3,,6.5,,,122.84,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062526,2025-11-10,,,,1.0,0.93,9.68,284.78,716.82,,,6.48,,8.8,,,302.87,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0
10062602,2021-03-23,,,,0.572029,,2.14555,165.26295,1296.16505,,,6.78842,,12.2,138.85,0.010386,,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062602,2022-02-10,,,,0.627585,0.777674,2.54009,120.99943,619.14842,,,8.20398,,9.4,152.08,0.00934,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062602,2022-09-21,,,,0.622591,0.61208,2.49445,44.72752,121.11799,,,6.60658,,6.5,119.99,0.007915,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062602,2023-04-11,,,,0.575534,0.592111,2.52405,31.25108,71.13825,,,5.48334,,8.4,328.59,0.005493,40.42612,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062602,2023-12-12,,,,1.88175,1.2011,7.15097,142.32098,1583.97768,,,13.34918,,9.3,926.12,0.00324,165.87554,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062602,2024-08-24,,,,,,,,,,,,,12.6,364.42,0.003579,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062602,2025-05-13,,,,0.606265,0.59446,1.96789,88.99452,1834.37623,,,,,16.4,941.91,0.001718,92.09643,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062602,2026-01-03,,,,2.47285,1.6165,5.83745,175.84921,3386.20094,,,7.28636,,12.4,830.16,0.001652,193.0898,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0
10062603,2022-03-16,,,,0.37,,2.32,186.09,859.89,,,5.34,,8.9,42.59,0.022397,191.43,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2022-09-23,,,,,,,211.27,1441.79,,,3.94,,8.8,103.72,0.01184,215.21,3,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2023-03-23,,,,1.38,2.34,4.55,157.66,448.38,,,6.69,,7.5,178.79,0.005198,164.35,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2023-10-04,,,,,0.51,3.5,182.9,1350.01,,,5.67,,,,,192.58,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2023-10-06,,,,,,,,,,,,,9.4,,,,0,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2024-04-18,,,,,0.48,3.56,152.47,730.38,,,,,9.7,523.48,0.003262,156.78,4,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2024-10-22,,,,,,2.1,76.55,144.72,,,5.59,,7.9,,,84.24,4,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2025-04-30,,,,1.66,0.68,12.76,391.19,1178.16,,,7.51,,6.4,445.74,0.000807,413.8,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062603,2025-10-17,,,,0.52,0.14,4.42,135.95,678.05,,,7.28,,9.9,540.96,0.002398,148.31,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0
10062974,2021-08-07,,,,,3.8,4.8,27.64,424.45,,,111.83,,4.1,157.86,0.0017,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2022-02-21,,,,,5.59,5.84,27.01,437.94,,,6.18,,4.7,60.66,0.002309,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2022-08-25,,,,3.72,4.35,4.54,28.46,808.35,,,50.3,,6.7,191.4,0.003316,,6,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2023-02-21,,,,,18.3,21.9,75.23,1069.3,,,4.04,,46.3,152.39,0.00238,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2023-03-10,,,,,18.41,21.137,70.056,967.644,,,,,4.6,394.2,0.001238,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2023-09-11,,,,,21.91,20.98,60.58,980.64,,,,,4.6,101.99,0.003365,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2024-03-06,,,,3.19,11.768,28.85,120.52,2588.98,,,,,5.7,104.73,0.010786,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2024-07-11,,,,,,,,,,,,,24.6,,,,0,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2024-09-20,,,,,,,,,,,,,5.4,185.44,0.003061,,0,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2024-10-25,,,,,20.5,13.7,36.3,585.2,,,,,5.8,232.15,0.002886,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2025-01-02,,,,,,,,,,,,,24.4,,,,0,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2025-04-25,,,,,18.6,10.5,34.1,1574.1,,,,,9.9,218.94,0.003305,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10062974,2025-10-06,,,,,16.5,10.5,75.3,422.3,,,,,5.4,181.28,0.002539,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0
10063157,2023-03-25,,,5.912,,,,11.014,263.398,,,6.195,,,,,,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2023-03-26,,,,,,,12.726,248.856,,,,,,,,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2023-03-27,,,,,,,11.147,283.745,,,,,,,,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2023-05-31,,,,,,,57.99,1041.503,,,11.2,,7.4,,,,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2023-10-11,,,,,,,121.49,1972.74,,,14.35,,5.9,147.36,0.002055,,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2024-05-04,,,,1.07007,0.323311,3.12983,193.38478,1967.77049,,,,,,,,197.87481,5,True,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2024-09-12,,,,,,4.5,236.0,1377.2,,,10.3,,16.1,231.33,0.003837,,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2025-03-13,,,,,,,81.4,875.8,,,,,5.4,241.39,0.002571,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063157,2025-09-10,,,,,,,52.5,836.7,,,,,5.1,286.18,0.002332,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0
10063279,2022-02-16,,,,,,2.6,436.09,1365.62,,,5.76,,8.5,1090.0,0.001859,444.45,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0
10063279,2022-08-11,,,,,,,477.75,1550.17,,,5.45,,10.2,1170.0,0.001421,483.2,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0
10063279,2023-03-07,,,,1.08,1.49,4.95,307.52,435.75,,,6.67,,7.8,1380.0,0.001176,321.71,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0
10063279,2023-10-03,,,,,0.49,4.37,421.81,1789.16,,,7.92,,9.8,,,434.59,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0
10063279,2024-04-09,,,,,0.54,6.14,508.39,1498.79,,,7.57,,11.0,,,522.64,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0
10063279,2025-02-18,,,,,,2.05,85.5,161.97,,,,,10.9,,,87.55,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0
10063279,2025-09-21,,,,1.41,,6.74,452.75,1483.54,,,7.0,,10.0,,,467.9,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0
10063280,2021-09-21,,,,1.1809,0.809342,3.14597,227.46759,898.04944,,,7.84558,,10.2,100.74,0.004767,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2022-04-18,,,,1.25686,0.756409,3.14103,126.76254,290.55711,,,6.00981,,11.0,826.47,0.001038,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2022-12-20,,,,1.57506,0.950992,4.10759,144.60711,205.66535,,,6.78385,,4.7,611.87,0.002243,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2023-08-18,,,0.206674,2.27929,1.23804,7.0798,231.00662,933.54361,,,,,7.2,1090.0,0.000786,241.77164,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2024-02-28,,,,0.736755,0.335225,2.26059,202.94399,3674.69937,,,,,7.8,361.1,0.001674,206.27728,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2024-04-18,,,,,1.34,5.28,501.0,6037.41,,,7.69,,10.5,210.06,0.002135,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2024-05-24,,,5.30377,1.32625,0.769787,2.33995,237.04487,1318.83497,,,9.30912,,14.2,183.31,0.002247,256.00579,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2024-08-14,,,,,,5.0,478.15,1496.3,,,12.225,,20.65,326.65000000000003,0.0021035,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2025-02-17,,,,,,,205.6,1161.4,,,2.8,,5.1,642.35,0.000733,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063280,2025-09-09,,,,1.77462,1.12816,2.50822,118.03862,1956.27912,,,,,9.2,446.07,0.00136,123.42085,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0
10063281,2022-09-27,,,,,,,226.62,1027.08,,,4.53,,7.3,0.001266,,231.15,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0
10063281,2023-05-19,,,,0.61,1.74,4.39,170.44,311.75,,,,,8.8,,,177.18,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0
10063281,2023-12-28,,,,,,2.56,102.2,423.04,,,,,8.6,,,104.76,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0
10063281,2024-07-29,,,,,,,50.88,77.61,,,6.75,,8.1,1360.0,0.002139,57.55,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0
10063281,2025-04-02,,,,,0.01,4.9,208.12,854.48,,,7.96,,8.4,,,220.99,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0
10063281,2025-05-08,,,,,,,119.24,464.49,,,6.57,,,,,125.81,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0
10063281,2025-11-03,,,,0.41,0.02,4.45,240.31,574.44,,,8.13,,7.4,,,253.32,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0
10063282,2021-04-17,,,,1.44,0.82,2.359,110.295,1036.69,,,3.28,,11.8,917.96,0.001115,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2021-10-22,,,,1.73146,1.17928,3.24322,135.97495,785.53011,,,3.96738,,9.4,650.64,0.001091,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2022-04-11,,,,1.98835,1.05567,3.89011,111.43334,310.33337,,,7.59303,,8.3,709.91,0.001528,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2022-11-17,,,,,,,,,,,,,5.1,430.96,0.003311,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2023-06-13,,,,1.94999,1.15323,3.87257,57.54882,146.2421,,,1.96138,,8.6,800.94,0.001842,66.486,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2024-01-10,,,,3.27568,1.70183,8.58651,219.56546,1520.93263,,,,,7.6,330.41,0.002098,233.15798,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2024-09-18,,,,1.91489,1.14577,5.22694,254.15791,2451.69049,,,,,9.5,604.3,0.00176,262.42863,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2025-03-20,,,,1.72215,1.10075,4.62445,205.11167,2182.33066,,,3.31962,,12.5,405.88,0.002401,215.83444,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063282,2025-11-12,,,,1.56763,0.99539,3.43868,167.69843,1735.14681,,,,,7.8,488.98,0.002581,173.65513,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0
10063283,2021-06-22,,,,,,,74.852,991.02,,,57.05,,6.9,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2022-01-21,,,,,,,104.89,1952.72,,,58.18,,8.2,403.53,0.002432,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2022-02-10,,,,,,,,,,,,,20.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2022-07-20,,,,,,,,,,,,,9.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2022-11-15,,,,,,,,,,,,,24.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2022-12-19,,,,,,7.106,414.753,3465.779,,,,,6.1,233.28,0.00457,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2023-06-22,,,,,,8.4,484.89,4890.54,,,,,20.3,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2024-01-22,,,,,,6.699,309.493,4055.56,,,,,6.8,261.68,0.003256,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2024-05-24,,,,,,,,,,,,,14.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2024-07-23,,,,,,4.3,305.4,1896.1,,,7.9,,11.3,212.61,0.003496,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2024-12-23,,,,,,,85.5,1199.8,,,,,23.450000000000003,224.79,0.003764,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2025-06-18,,,,,,,126.9,2078.5,,,,,31.55,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2025-09-08,,,,,,,,,,,,,32.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063283,2025-12-23,,,,,,,165.7,2454.5,,,,,15.1,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0
10063284,2023-06-19,,,,0.77,,4.44,215.54,384.19,,,,,9.6,,,220.75,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2023-06-29,,,,1.04,1.49,5.3,281.17,450.32,,,7.48,,7.2,,,296.48,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2023-08-05,,,,,0.51,4.44,306.86,1096.32,,,6.15,,7.0,,,317.96,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2024-05-11,,,,,,3.16,195.32,424.66,,,,,8.7,,,198.48,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2024-10-17,,,50.09,18.8,1.51,12.06,94.07,122.71,,,125.64,,,,,302.17,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2025-06-26,,,,,,,,,,,,38.82,7.6,700.44,0.002315,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2025-07-05,,,,,,,,,,,,,8.6,1900.0,0.000891,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2025-07-08,,,,,,,,6.49,,,,,6.1,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2025-07-09,,,,,,,,21.61,,,,,8.2,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2025-07-14,,,,,,,,48.32,,,,,,,,0.0,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063284,2026-03-11,,,,0.4,,,37.22,105.11,,,,,5.0,1360.0,0.001325,37.62,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0
10063297,2021-03-30,,,,,,,65.59,1072.58,,,25.03,,11.5,4670.0,0.000465,,3,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5
10063297,2021-09-21,,,,,,,99.04,1447.83,,,,,8.8,820.7,0.0007,,2,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5
10063297,2022-05-09,,,,,,,103.96,1534.49,,,62.18,43.94,9.2,1040.0,0.000514,,3,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5
10063297,2022-12-22,,,,,,5.51499,469.77463,3303.055,,,7.23611,,9.4,221.31,0.001864,,4,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5
10063297,2023-07-14,0.0796,,,,,,393.44,3682.17,,,,44.88,9.2,408.56,0.001145,,2,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5
10063297,2024-01-17,,,,,,9.36,957.04,4721.96,,,7.1,47.13,7.5,129.74,0.00382,,4,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5
10063297,2024-02-20,0.138,,,,,,372.79,3812.79,,,4.74,,8.7,591.04,0.000863,,3,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5
