Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10063799,2021-07-07,,,,,,1.95,34.395,570.68,,,30.7,,,,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2021-09-29,,,,,,1.75,24.58,486.48,,,,,7.1,396.2,0.0008,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2022-03-22,,,,,,2.75,29.99,932.0,,,,,9.7,398.68,0.000603,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2022-09-29,,,,,,,,,,,,,7.0,271.54,0.001274,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2023-04-28,,,,,,17.9,386.6,1996.8,,,7.4,,7.5,494.39,0.000601,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2023-10-10,,,,,,15.803,281.706,3113.039,,,8.057,42.76,9.5,272.24,0.001392,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2024-04-19,,,,,,,260.54,5127.71,,,11.11,,10.0,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2024-10-16,,,,,,5.7,126.2,1285.5,,,1.8,,6.8,617.49,0.00098,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2025-04-16,0.05,,,,,,162.6,2012.7,,,1.9,,7.5,795.51,0.000742,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2025-10-15,,,,,,,11.5,446.3,,,,,6.4,410.45,0.001087,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10063799,2026-02-10,,,,,,5.0,120.7,1405.7,,,1.7,,5.9,849.18,0.000652,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,ECE/S-86930,2019.0,2021-03-25,132,50,17890.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,5.0130047912388775,50.0
10064675,2024-11-27,0.05,,,,,,8.3,135.4,,,,44.99,3.2,243.3,0.002023,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-1,PTR 500MVA,,T14151/03,,,400,500,105600.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,500.0
10064675,2025-03-03,,,,,,,9.3,103.9,,,,,3.7,176.92,0.001788,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-1,PTR 500MVA,,T14151/03,,,400,500,105600.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,500.0
10064675,2025-03-07,,,,,,,,119.8,,,,,4.3,149.16,0.003086,,1,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-1,PTR 500MVA,,T14151/03,,,400,500,105600.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,500.0
10064675,2025-09-29,,,,,,,,410.6,,,,,4.1,183.79,0.001783,,1,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-1,PTR 500MVA,,T14151/03,,,400,500,105600.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,500.0
10064745,2023-10-26,,,,,,,,145.75,,,,38.88,3.9,404.34,0.000766,,1,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-01-19,,,,,,,18.26,388.42,,,,45.03,4.5,1130.0,0.0006,,2,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-01-24,,,,,,,16.04,369.62,,,,,5.0,,,,2,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-01-25,,,,,,,20.84,445.4,,,,,4.9,,,,2,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-01-26,,,,,,,17.77,443.53,,,,,4.9,353.16,0.001007,,2,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-01-30,,,,,,,12.021,315.513,,,,,4.4,110.99,0.002718,,2,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-02-17,,,,,,,32.11,688.89,,,5.22,,4.4,636.55,0.001102,,3,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-05-07,,,,,,,58.7,365.4,,,25.3,,6.6,2490.0,0.001778,,3,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2024-07-24,,,,,,,77.6,514.6,,,10.1,,6.5,164.8,0.004615,,3,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2025-01-23,,,,,,,53.1,522.3,,,2.4,,4.6,291.45,0.000977,,3,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2025-07-28,,,,,,,66.4,765.7,,,,,7.8,434.56,0.001677,,2,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064745,2026-01-19,,,,,,,99.0,1021.0,,,3.5,,4.2,833.78,0.000582,,3,False,False,False,"132/33KV, 31.5 MVA POWER TRANSFORMER - I",PTR31.5MVA,T&R INDIA LTD,T&R/PC0101472,2019.0,2023-01-23,132,31.5,11235.0,SD-ONGL-MNT,SD-ONGOLE-MNT,3.1813826146475015,31.5
10064746,2021-01-11,,,,,,,,,,,,,6.3,550.44,0.003361,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2021-07-26,,,,,,,62.27,792.29,,,62.079,,5.7,1241.25,0.002183,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2022-03-19,,,,,,,76.38,1144.47,,,,,7.6,390.57,0.001506,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2022-11-29,,,,,,7.28948,556.44223,2434.064,,,13.65403,,10.9,153.84,0.003034,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2023-07-15,,,,,,,237.71,2182.61,,,6.07,,7.7,284.49,0.002085,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2024-02-15,,,,,,8.97,696.95,2949.53,,,10.01,,5.4,350.5,0.002867,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2024-09-19,0.0566,,,,,5.3,684.5,1610.1,,,9.1,36.81,6.2,354.83,0.002726,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2024-11-03,0.07,,,,,,152.2,1166.9,,,3.2,38.1,5.8,221.95,0.002356,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2025-06-04,0.0505,,,,,,229.6,1208.2,,,,37.22,6.1,374.71,0.002036,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064746,2025-12-29,,,,,,,35.7,835.4,,,,,7.3,333.05,0.001939,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/16,2019.0,2020-02-14,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,6.121834360027378,50.0
10064747,2021-09-07,,,,,,,90.15,479.96,,,64.64,,4.5,190.26,0.004,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2022-03-14,,,,,,,67.2,661.74,,,69.77,,3.5,162.21,0.00195,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2022-09-14,,,,0.111687,0.339208,1.33691,67.0162,573.94125,,,51.9169,,7.0,,0.004589,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2023-03-24,,,,,,,198.582,964.625,,,12.373,,4.0,101.0,0.004897,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2023-05-20,,,,,,,,,,,,,14.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2023-10-25,,,,,,9.02,517.34,1814.24,,,18.63,,5.7,139.52,0.006553,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2024-01-23,,,,,,,188.15,1073.321,,,8.492,,9.55,171.56,0.003887,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2024-08-21,,,,,,,241.9,617.2,,,8.3,,6.4,317.45,0.004939,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2025-02-21,,,,,,,111.6,506.6,,,3.9,,4.6,187.68,0.00528,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064747,2025-08-21,,,,,,,188.5,997.3,,,,,5.3,178.21,0.004882,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL/5695/17,2019.0,2020-02-03,132,50,15800.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,6.151950718685832,50.0
10064750,2021-05-18,,,,2.43,,,127.64,1224.69,,,54.91,36.41,6.4,284.14,0.0016,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2021-12-02,0.05,,,2.5,,1.95,155.9,1724.02,,,,36.02,14.45,160.475,0.008150000000000001,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2022-04-18,,,,6.09,,,36.19,545.89,,,57.92,,18.1,36.85,0.016434,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2022-12-07,,,,,,4.95995,379.83577,2019.41596,,,,,9.8,496.34,0.000972,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2023-06-15,,,,3.27,,10.93,1236.64,4309.31,,,6.481,,16.05,463.4,0.002539,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2024-01-24,,,,2.46,,6.72,585.84,3583.93,,,4.26,,11.7,444.22,0.001025,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2024-08-12,,,,2.8,,,157.9,1660.5,,,10.4,,18.75,76.59,0.007943,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2024-09-18,,,,1.1,,,495.1,1416.2,,,3.0,,14.6,459.0,0.002045,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2024-12-16,,,,,,,,,,,,,28.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2025-03-25,,,,,,,259.7,1330.8,,,,,5.5,265.51,0.003795,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2025-06-02,,,,,,,,,,,,,28.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2025-09-03,,,,,,,264.2,1842.3,,,,,7.2,208.43,0.00344,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064750,2026-02-11,,,,,,,359.3,2121.0,,,2.7,,13.0,336.85,0.002538,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC-0101493,2019.0,2019-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,6.822724161533197,31.5
10064766,2022-02-11,,,,,,,9.98,323.24,,,,,7.6,397.21,0.000822,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,T&R LTD,T&R/PC-0101469,2018.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5
10064767,2021-08-07,,,,,,,8.28,341.48,,,27.8,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2021-08-08,,,,,,,9.127,281.39,,,53.174,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2021-08-09,,,,,,,11.42,309.27,,,17.1,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2021-08-13,,,,,,,12.52,300.34,,,56.6,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2021-09-07,,,,,,,28.5,486.95,,,48.7,,10.2,2120.0,0.0008,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2022-03-14,,,,,,,47.04,1115.46,,,62.11,,8.5,515.89,0.000463,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2022-09-03,,,,,,,,,,,,,12.7,324.19,0.001009,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2023-05-26,,,,,,,188.9,2807.44,,,4.276,,16.5,797.87,0.00079,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2023-08-23,,,,,,,,,,,,,39.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064767,2025-08-29,,,,,,,144.0,2202.8,,,,,13.0,476.92,0.000932,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-02,PTR31.5MVA,Transformers & Rectifiers,T&R/PC-0101473,2019.0,2021-08-06,132,31.5,11235.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,4.646132785763176,31.5
10064887,2021-01-07,,82.1,,,,,166.7,930.28,,,,30.14,3.8,241.35,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2021-07-26,,,,,,5.737,347.05,2301.39,,,58.29,,3.4,788.85,0.000485,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2022-01-21,,,,,,2.17,110.06,1354.38,,,52.17,,6.7,176.97,0.006841,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2022-07-25,,,,2.53,,3.77,234.85,1353.13,,,,,4.5,138.55,0.004488,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2023-01-11,,,,,,,8.501,2057.376,,,21.404,,4.0,142.44,0.005103,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2023-07-20,,,,4.64,,8.58,443.37,2937.94,,,5.04,,7.4,81.79,0.011561,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2024-03-05,,,,1.49,,12.05,925.67,7003.58,,,,,3.7,437.81,0.002027,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2024-03-30,,,,10.88,,6.46,510.0,5073.68,,,8.88,,4.6,113.89,0.007987,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2024-11-22,,,,3.8,,,206.8,1318.7,,,2.4,,3.6,160.63,0.006256,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2025-05-31,,,,,,,492.2,852.1,,,,,4.6,121.87,0.009589,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10064887,2025-12-04,,,,,,5.7,336.08,1856.2,,,2.8,,3.0,909.65,0.000716,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5695/10,2019.0,2019-07-16,132,50,15800.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.704996577686516,50.0
10065004,2021-01-21,,85.0,,,,,,,,,,,5.0,1330.0,,,0,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2021-09-07,,,,,,1.958,206.127,1891.25,,,37.64,,5.2,133.95,0.0011,,4,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2022-03-14,,,,,,1.78,204.88,2143.65,,,64.65,,4.7,299.12,0.001266,,4,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2022-09-14,,,,1.56999,0.301846,1.52059,164.32473,1668.1698,,,25.46682,,6.8,242.65,0.00082,,6,True,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2023-03-24,,,,,,,373.609,2519.217,,,,,12.3,91.59,0.003614,,2,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2023-10-25,,,,,,8.83,1023.27,4169.05,,,9.93,,13.399999999999999,267.38,0.002837,,4,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2023-12-13,,,,,,6.88,726.08,3930.19,,,6.95,,,,,,4,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2023-12-20,,,,2.28199,1.33277,6.80206,255.65754,1054.61782,,,,,,,,266.08241,5,True,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2024-05-06,,,,,,,93.19,787.2,,,22.3,,15.35,2060.0,0.000493,,3,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2025-01-06,,,,,,,262.7,1619.8,,,1.9,,5.9,787.61,0.00072,,3,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065004,2025-08-21,,,,,,,294.8,1970.9,,,,,4.8,609.01,0.00084,,2,False,False,False,20/31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,TRANSFORMERS & RECTIFIERS IND,PCS01456,2019.0,2019-07-19,132,31.5,11235.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.69678302532512,31.5
10065114,2021-01-21,,84.8,,,,,,,,,,,8.4,682.27,,,0,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800022373,1974.0,2019-05-29,132,15,15620.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.836413415468857,15.0
10065114,2021-09-07,,,,,,,107.89,1865.78,,,56.45,,10.4,198.89,0.0012,,3,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800022373,1974.0,2019-05-29,132,15,15620.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.836413415468857,15.0
10065114,2022-03-14,,,,,,,45.94,1579.05,,,63.24,,10.3,126.28,0.003429,,3,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800022373,1974.0,2019-05-29,132,15,15620.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.836413415468857,15.0
10065114,2022-09-14,,,,1.70675,0.155805,0.390792,31.35828,1112.00498,,,82.89375,,14.8,,0.001138,,6,True,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800022373,1974.0,2019-05-29,132,15,15620.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.836413415468857,15.0
10065114,2023-03-24,,,,,,,91.711,1785.423,,,5.115,,12.5,161.62,0.001916,,3,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800022373,1974.0,2019-05-29,132,15,15620.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.836413415468857,15.0
10065114,2023-04-17,,,,,,,84.949,1479.373,,,4.724,,13.5,398.71,0.001096,,3,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800022373,1974.0,2019-05-29,132,15,15620.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.836413415468857,15.0
10065114,2023-10-25,,,,,,,283.2,2988.32,,,10.8,,13.8,252.64,0.00219,,3,False,False,False,15MVA-132/33KV-POWER TRANSFORMER,PTR 15MVA,NGEF,2800022373,1974.0,2019-05-29,132,15,15620.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,6.836413415468857,15.0
10065166,2022-04-01,,,,,,0.454613,8.64647,43.82337,,,8.2955,,12.2,282.81,0.004892,,4,False,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2022-06-14,,,,,,0.57157,13.92949,44.82244,,,,,24.0,137.92,0.011452,,3,False,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2022-09-13,,,,,,1.37283,14.24936,25.18814,,,34.90177,,4.8,24.9,0.028232,,4,False,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2023-01-18,,,,,1.0617,3.98758,41.55044,59.57288,,,84.46196,,4.0,332.01,0.00644,,5,True,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2023-03-03,,,,,0.776239,1.32016,3.31478,27.28376,,,3.82373,,14.7,149.18,0.01123,,5,True,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2023-09-07,,,,0.270574,1.71609,7.22905,71.52552,395.67408,,,88.36152,,6.1,30.81,0.02771,169.05339,6,True,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2023-12-11,,,,0.290033,1.98861,7.79282,76.0522,520.49132,,,82.58261,,6.7,19.35,0.035666,168.7295,6,True,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2024-07-04,,,,0.0486915,0.480481,3.37519,96.56506,494.84599,,,67.06184,,9.8,91.02,0.015177,167.54083,6,True,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2025-02-13,,,,0.237462,2.09684,7.54654,150.22369,962.29179,,,104.39318,,11.0,22.62,0.038554,264.56626,6,True,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065166,2025-12-02,,,,,2.25967,7.75033,166.0575,991.68323,,,98.86896,,15.149999999999999,83.16,0.010525,274.97337,5,True,False,False,315 MVA 400/220/33KV PTR-I,PTR 315MVA,T&R India Ltd,PM0100307,2020.0,2022-03-31,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,3.997262149212868,315.0
10065335,2021-01-21,,89.5,,,,,,,,,,,13.7,28.87,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2021-08-17,,,,21.17,9.16,16.79,115.83,2518.63,,,57.78,,12.9,13.71,0.03,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2022-02-18,,,,12.66,6.88,6.33,54.01,1349.72,,,,,14.9,28.93,0.011655,,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2022-08-25,,,0.61,11.73,9.52,6.72,32.7,1509.81,,,54.84,,36.1,23.33,0.013474,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2022-09-14,,,,,,,,,,,,,17.9,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2023-03-13,,,,18.234,15.216,25.877,274.794,2892.716,,,11.456,,16.3,18.88,0.020093,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2023-09-22,,,,19.91,13.48,32.48,620.85,3672.29,,,13.48,27.86,15.7,17.43,0.017996,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2023-10-11,0.0057,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2023-10-25,,,,22.84,15.49,35.56,713.4,4316.45,,,18.5,,20.8,,,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2023-12-13,,,,17.8,13.12,19.45,347.88,3526.6,,,12.08,27.83,12.3,16.66,0.02182,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2023-12-20,,,0.173176,28.3406,20.40331,24.72483,172.86096,1104.10285,,,12.40534,,,,,258.91648,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2024-02-23,,,,,,,,,,,,,7.6,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2024-02-27,,,,,,,,,,,,,19.2,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2024-02-28,,,,,,,,,,,,,11.2,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2024-08-29,,,,1.7,,,277.1,786.5,,,9.4,,25.1,13.74,0.020891,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2024-10-28,,,,,,,,,,,,,21.4,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2025-01-06,,,,,,,,,,,,,22.6,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2025-01-24,,,,,,,,,,,,,21.1,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2025-03-26,,,,,,,18.2,287.0,,,,,29.7,12.12,0.020912,,2,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2025-04-15,,,,3.8,,,152.0,1252.9,,,5.2,,27.5,14.46,0.01949,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2025-05-12,,,,,,,,,,,,,34.0,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065335,2025-11-26,0.1438,,,3.0,,,264.8,1731.7,,,6.3,23.38,19.2,10.88,0.024927,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,EMCO,HT1340/11617,1996.0,2019-02-22,220,100,45000.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.099247091033539,100.0
10065362,2021-01-21,,79.7,,,,,,,,,,,6.8,247.13,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2021-08-17,,,,,,1.78,69.7,702.27,,,58.61,,4.8,277.29,0.005,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2022-02-18,,,,,,,60.43,675.49,,,71.78,,5.4,121.46,0.004216,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2022-08-25,,,,1.22,0.19,0.74,20.9,788.41,,,46.77,,5.4,94.54,0.003369,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2022-08-26,,,,,,,,,,,,,15.3,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2023-03-13,,,,,,,269.881,1768.198,,,11.119,,5.2,158.72,0.00549,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2023-09-22,,,,,,8.811,570.992,2343.573,,,16.06,,8.8,150.82,0.004848,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2024-03-21,,,,,,,401.37,2730.88,,,,,9.7,159.73,0.004209,,2,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2024-04-02,,,,,,5.85,588.64,4047.47,,,44.57,,4.8,277.37,0.003952,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2024-05-06,,,,,,,,,,,,,15.9,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2024-10-28,,,,,,,144.6,983.7,,,5.1,,6.2,321.0,0.002536,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2025-05-12,,,,,,,586.5,793.5,,,4.3,,5.1,402.38,0.002468,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065362,2025-11-26,,,,,,,186.1,1233.8,,,5.5,,4.8,298.77,0.003304,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0
10065703,2021-02-11,,84.2,,,,,58.214,504.63,,,3.122,36.01,5.5,670.28,,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2021-08-10,,,,,,,42.86,527.74,,,12.5,,6.0,140.18,0.005266,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2021-11-25,,,,,,,,,,,,,12.566666666666668,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2022-02-16,,,,,,,76.4,961.49,,,49.29,,5.0,815.54,0.001495,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2022-07-27,,,,,,,,,,,,,12.833333333333334,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2022-09-20,,,,,,,40.974,875.522,,,7.555,,7.4,,0.005766,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2023-02-25,,,,,,,,,,,,,18.366666666666667,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2023-03-24,,,,,,,211.248,1766.185,,,5.635,,6.0,180.56,0.001441,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2023-09-23,,,,,,,,,,,,,13.799999999999999,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2023-09-29,,,,,,,378.091,2490.886,,,6.432,,7.4,369.79,0.001086,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2024-03-14,,,,,,,,,,,,,14.766666666666666,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2024-03-19,,,,,,2.34,500.78,2597.02,,,9.42,,4.1,129.51,0.004778,,4,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2024-10-03,,,,,,3.7,271.06,1582.3,,,3.39,,4.4,645.7,0.001304,,4,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2024-10-23,,,,,,,,,,,,,14.066666666666668,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2025-04-25,,,,,,,200.5,1296.3,,,3.2,,4.2,533.69,0.00133,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2025-04-30,,,,,,,,,,,,,26.0,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2025-12-31,,,,,,4.1,433.1,2026.2,,,4.9,,3.7,485.69,0.001133,,4,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065703,2026-02-10,0.0435,,,,,,169.4,1231.7,,,3.5,38.98,4.6,494.17,0.00102,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0
10065962,2021-02-01,,,,,,,21.02,208.48,,,5.97,,6.7,1000.0,0.002311,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2021-08-07,,,,19.54,,5.36,40.5,885.7,,,69.26,,4.5,188.16,0.0011,,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2022-02-21,,,,,,,65.92,515.45,,,14.62,,4.4,163.52,0.005252,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2022-08-25,,,,,,0.67,59.9,711.84,,,78.47,,4.5,129.42,0.006327,,4,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2023-02-21,,,,,,,240.366,1459.103,,,13.028,,5.4,361.19,0.003707,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2023-08-28,,,,,,,278.67,1731.67,,,15.05,,5.1,63.71,0.00985,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2024-03-06,,,,0.38,0.09,3.39,444.26,3622.0,,,9.39,,3.5,263.66,0.009229,,6,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2024-07-11,,,,,,,,,,,,,39.9,,,,0,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2024-09-20,,,,,,,441.7,1049.5,,,9.9,,5.5,389.82,0.005246,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2024-10-25,,,,,,,140.4,810.8,,,,,4.0,468.89,0.004,,2,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2025-01-02,,,,,,,,,,,,,45.1,,,,0,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2025-04-25,,,,,,,110.38,1307.98,,,,,6.5,394.11,0.003436,,2,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065962,2025-10-06,,,,,,,406.4,769.5,,,,,4.4,75.76,0.016547,,2,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0
10065963,2021-03-24,,,,,,,35.34,216.6,,,4.81,,6.9,2510.0,0.001318,40.15,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2021-09-17,,,,,,0.91,125.85,754.32,,,8.68,,11.1,1830.0,0.00099,135.44,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2021-10-06,0.0,,,,,,95.06,798.91,,,,40.96,13.0,1380.0,0.000937,95.06,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2022-03-16,,,,,,1.17,103.85,657.95,,,,,9.4,2130.0,0.000913,105.02,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2022-09-23,,,,,,,244.1,1539.65,,,,,10.1,290.11,0.002716,244.1,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2023-03-09,,,,0.52,1.23,4.27,212.45,352.25,,,6.01,,7.3,2350.0,0.000887,224.48,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2023-09-30,,,,,,2.56,178.33,1045.28,,,,,38.1,,,180.89,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2024-03-26,,,,,,2.71,189.3,1294.91,,,,,13.8,,,192.01,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2024-09-22,,,,,,3.34,180.16,224.08,,,5.48,,9.1,,,188.98,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2025-03-22,,,,,,1.79,76.54,141.25,,,,,9.4,,,78.33,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
