Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10065963,2025-09-07,,,,0.21,,5.37,220.94,956.4,,,,,9.9,,,226.52,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065963,2026-03-01,,,,0.47,,2.84,209.25,691.77,,,,,11.7,2780.0,0.000909,212.56,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5
10065975,2021-03-23,,,,0.653344,,1.00875,60.09542,323.42963,,,4.38513,,6.0,134.75,0.005392,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2021-07-26,,,,0.948902,,1.86374,99.40761,456.44113,,,8.95718,,8.4,,,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2022-02-10,,,,1.1223,0.737229,2.96629,105.45939,303.57091,,,9.20624,,5.7,161.72,0.004155,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2022-05-02,,,,0.973837,0.764273,3.56439,54.73611,123.79295,,,2.43585,,9.0,27.42,0.018612,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2022-09-21,,,,1.07674,1.02467,5.14441,39.35853,68.72316,,,7.85728,,3.5,135.92,0.005261,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2023-01-05,,,,1.07725,1.15651,5.37924,64.29182,103.91071,,,8.0395,,4.4,117.62,0.005844,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2023-12-12,,,,1.96565,1.70761,10.80025,96.32589,638.09501,,,,,6.5,259.15,0.003013,110.8036,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2024-08-24,,,,,,,,,,,,,10.9,202.6,0.004607,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2025-05-13,,,,1.1816,1.26049,4.8891,61.17118,926.40824,,,,,10.3,204.18,0.004083,68.42276,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10065975,2025-12-18,,,,0.878894,1.10318,3.09707,23.10787,494.18373,,,,,7.9,116.79,0.00503,28.19958,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0
10066005,2021-09-23,,,3.72,5.96,,1.36,134.26,1731.61,,,4.01,,16.7,27.0,0.015692,149.31,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2022-05-14,,,,,,,6.33,727.7,,,,,,,,6.33,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2022-05-15,,,,,,,17.87,918.5,,,,,,,,17.87,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2022-05-16,,,,,,,26.7,1265.15,,,,26.12,12.9,32.39,0.011352,26.7,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2022-05-30,,,,,,,76.62,1388.1,,,,,13.0,31.46,0.012877,76.62,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2022-08-22,,,,,,,134.42,1491.17,,,,,9.2,31.19,0.01175,134.42,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2022-11-29,,,,0.94,,,49.1,542.45,,,,,15.0,161.49,0.003965,50.04,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2023-05-19,,,5.54,4.79,1.46,4.46,210.61,693.34,,,11.65,,17.6,,,238.51,7,True,True,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2023-06-06,,,5.5,4.71,1.5,4.09,165.43,683.66,,,9.22,,,,,190.45,7,True,True,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2023-11-18,,,1.46,,0.55,,85.31,1249.61,,,,,16.0,32.24,0.010755,87.32,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2024-05-21,,,4.04,0.82,,1.78,91.93,356.9,,,9.23,,10.8,35.06,0.010801,107.8,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2024-06-26,,,3.29,0.56,,1.17,59.67,208.3,,,6.62,,16.5,34.55,0.009938,71.31,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2025-01-23,,,2.01,0.16,,,40.04,170.59,,,,,11.7,38.83,0.009388,42.21,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2025-05-21,,,7.93,4.64,0.2,3.28,99.51,953.87,,,9.31,,10.3,36.03,0.010282,124.87,7,True,True,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2025-06-28,,,5.79,2.91,,3.06,53.16,718.29,,,9.14,,,,,74.06,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066005,2026-01-19,,,3.43,1.88,,,57.12,1225.58,,,,,14.9,32.03,0.010078,62.43,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5
10066114,2021-03-18,,,,,,,24.694,748.159,,,43.47,,6.1,119.24,0.00931,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2021-09-20,,,,,,,55.8,484.54,,,48.8,,5.9,608.33,0.0018,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2022-03-17,,,,,,,51.2,697.09,,,,,5.5,375.83,0.001122,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2022-09-20,,,,,,5.4,381.544,976.48,,,13.035,,6.0,218.52,0.001333,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2023-03-24,,,,,,,183.183,1346.816,,,8.199,,5.5,105.67,0.001823,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2023-10-03,,,,,,,223.41,1540.13,,,7.89,,6.4,338.91,0.001228,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2024-04-03,,,,,,3.24,607.67,3867.51,,,12.12,,4.5,765.81,0.000942,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2024-10-22,,,,,,,243.2,1231.6,,,10.5,,7.4,542.89,0.001314,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2025-04-28,,,,,,,103.0,1084.0,,,2.78,,5.5,979.84,0.000819,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066114,2025-11-14,,,,,,,163.8,996.1,,,4.8,,4.7,342.79,0.001966,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0
10066116,2021-01-21,,,,,,,,,,,,,4.2,1090.0,0.001566,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2021-08-17,,,,,,,50.09,514.58,,,60.707,,3.5,302.98,0.002774,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2022-02-18,,,,,,,43.86,501.55,,,,,3.9,152.22,0.002095,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2022-08-25,,,,,,,,,,,,,16.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2022-08-26,,,,0.17,0.15,1.89,98.93,1089.39,,,5.93,,6.2,155.0,0.002055,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2023-03-13,,,,,,,184.264,1224.36,,,9.894,,6.4,314.4,0.001742,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2023-09-22,,,,,,,175.24,1257.08,,,9.61,,4.7,309.5,0.002041,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2024-04-02,,,,6.91,1.23,5.66,537.12,5501.57,,,18.59,,8.5,518.97,0.002369,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2024-05-06,0.02,,,,,,,,,,,,17.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2024-10-28,,,,,,,106.3,710.2,,,5.2,,5.7,330.01,0.00256,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2025-01-06,,,,,,,,,,,,,17.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2025-05-12,,,,,,,436.6,935.9,,,5.9,,7.1,372.08,0.003048,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066116,2025-11-26,,,,,,,164.7,1001.0,,,5.2,,3.9,295.77,0.003803,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0
10066117,2021-02-19,,,,,,,12.48,106.44,,,5.06,,48.2,,,,3,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2021-03-08,,,,,,,14.48,108.44,,,6.06,,6.2,,,,3,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2021-08-07,,,,3.5,,2.8,24.5,313.5,,,56.28,,8.3,176.52,0.005,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2022-02-21,,,,3.75,3.16,3.81,29.5,509.78,,,9.41,,51.6,176.12,0.003014,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2022-02-25,,,,,,,,,,,,,7.7,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2022-08-25,,,,0.72,9.56,8.22,30.73,733.82,,,74.14,,4.8,167.1,0.001634,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2023-02-21,,,,5.4,7.11,13.977,81.969,1020.24,,,11.56,,6.9,213.85,0.004634,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2023-08-28,,,,4.44,8.35,15.49,72.3,628.06,,,8.51,,5.8,96.87,0.005649,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2024-03-06,,,,14.91,5.82,27.29,167.58,1932.31,,,,,18.4,111.75,0.011511,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2024-03-25,,,,13.49,,,218.76,1646.67,,,18.84,,6.7,218.43,0.005808,,4,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2024-07-11,,,,,,,,,,,,,19.2,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2024-09-20,,,,,,,,,,,,,5.7,164.0,0.006954,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2024-10-25,,,,4.0,9.3,14.1,54.1,460.1,,,3.7,,5.1,173.34,0.007377,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2025-01-02,,,,,,,,,,,,,20.3,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2025-04-25,,,,3.6,9.8,9.4,50.5,1613.7,,,2.3,,13.8,257.86,0.005636,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066117,2025-10-06,,,,4.2,8.9,12.2,166.9,437.6,,,4.0,,3.8,177.45,0.007119,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0
10066119,2024-08-19,,,,,,,,,,,,,26.1,,,,0,False,False,False,100 KVA 33KV/415V STATION TRANSFORMER,STR,Hindusthan Instrument Private,21007,2020.0,2021-06-19,132,0.01,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,4.777549623545517,0.01
10066119,2025-09-03,,,,,,,,,,,,,17.3,,,,0,False,False,False,100 KVA 33KV/415V STATION TRANSFORMER,STR,Hindusthan Instrument Private,21007,2020.0,2021-06-19,132,0.01,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,4.777549623545517,0.01
10066206,2021-12-23,,,,3.92,,2.68,476.2,2962.62,,,4.51,,12.2,2390.0,0.001584,487.31,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066206,2022-08-29,,,,3.55,,2.4,667.55,3401.49,,,6.95,,10.0,1890.0,0.000949,680.45,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066206,2023-02-08,,,,5.5,1.59,4.99,354.23,852.09,,,6.48,,8.2,1160.0,0.001365,372.79,6,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066206,2023-09-21,,,,0.6,0.44,3.91,466.81,3207.92,,,6.49,,9.1,,,478.25,6,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066206,2024-03-11,,,,0.17,,3.33,290.07,2962.75,,,,,10.7,,,293.57,4,False,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066206,2024-10-07,,,,1.2,,3.71,265.3,414.53,,,10.03,,7.8,,,280.24,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066206,2025-04-28,,,,5.53,,6.35,428.15,2052.9,,,10.78,,8.8,,,450.81,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066206,2025-11-06,,,,3.27,,5.58,490.6,1308.16,,,9.35,,8.4,,,508.8,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0
10066211,2021-02-25,,,,0.88,,1.05,80.22,2044.26,,,,,6.6,1310.0,0.001167,82.15,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2021-09-16,,,,,,1.47,114.94,2285.66,,,,,9.8,1930.0,0.001178,116.41,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2022-03-23,,,,,,1.22,102.61,1742.57,,,,,16.2,1370.0,0.001386,103.83,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2022-09-26,,,,,,,126.47,2619.83,,,,,10.7,1450.0,0.001975,126.47,2,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2023-04-05,,,,3.13,1.5,3.79,91.09,734.16,,,,,13.6,868.81,0.002019,99.51,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2023-10-05,,,,,0.36,,57.66,1687.51,,,,,9.3,,,58.02,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2024-03-27,,,,,,,42.29,1294.09,,,,,14.5,,,42.29,2,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2024-09-24,,,,,,,28.42,152.7,,,5.83,,11.7,,,34.25,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2025-03-24,,,,4.91,,,124.13,1561.94,,,,,14.9,,,129.04,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066211,2025-09-22,,,,5.54,,,156.83,7263.21,,,,,11.3,,,162.37,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5
10066212,2021-02-25,,,,2.87,2.34,3.05,295.59,3303.42,,,16.14,,17.9,1040.0,0.000891,319.99,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2021-09-16,,,,1.27,1.05,3.34,263.02,3135.5,,,14.03,,22.3,1220.0,0.000868,282.71,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2022-03-23,,,,1.42,1.14,2.81,2067.22,2067.22,,,15.16,,22.1,1460.0,0.000768,236.31,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2022-09-26,,,,,,,284.92,2692.92,,,17.41,,24.5,1270.0,0.001318,302.33,3,False,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2023-04-10,,,,2.49,3.45,4.53,148.0,907.83,,,15.2,,22.0,1090.0,0.00111,173.67,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2023-10-05,,,,,1.2,3.59,204.01,2082.8,,,18.78,,22.9,,,227.58,5,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2024-03-27,,,,,0.98,3.02,155.38,1938.14,,,15.21,,26.1,,,174.59,5,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2024-09-24,,,,,0.45,2.36,90.53,238.68,,,16.25,,28.0,,,109.59,5,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2025-03-24,,,,0.81,0.78,4.41,257.59,955.72,,,21.43,,19.6,1090.0,0.00095,285.02,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2025-09-22,,,,1.89,2.25,6.21,460.2,9456.19,,,18.83,,31.0,944.39,0.000927,489.38,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2025-10-15,,,,,,,,,,,,,27.0,,,,0,False,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066212,2025-11-18,,,,,,,,,,,,,22.7,,,,0,False,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0
10066217,2021-06-29,,,2.69,5.91,,1.12,81.61,2702.74,,,,,66.9,51.11,0.00846,91.33,5,True,False,True,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2021-07-19,,,,1.98,,0.9,65.7,1929.56,,,,,24.0,53.74,0.007291,68.58,4,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2022-03-23,,,,1.81,,0.81,50.55,1161.56,,,,,27.1,56.05,0.007273,53.17,4,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2022-06-09,,,,,,,116.24,2279.81,,,,,28.8,45.7,0.010292,117.29,2,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2022-10-31,,,,2.43,,,86.15,4271.21,,,,,23.3,56.71,0.008458,88.58,3,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2023-05-20,,,,3.81,1.39,3.07,89.96,569.43,,,,,20.7,,,98.23,5,True,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2023-06-09,,,,,,,,,,,,,28.6,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2023-07-12,,,,,,,,,,,,,26.3,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2023-09-02,,,,,,,,,,,,,30.7,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2023-10-11,,,,2.309,,,92.464,3368.745,,,,27.61,26.9,54.8,0.005685,,3,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2023-10-25,0.1077,,,,,,,,0.0,0.0,,,29.6,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2024-01-09,,,,,,,,,,,,26.38,17.05,51.62,0.009601,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2024-05-23,,,,,,,34.0,180.53,,,,,23.5,54.47,0.007044,34.0,2,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2025-01-06,,,,13.98,1.05,4.7,26.09,222.04,,,8.78,,24.9,60.84,0.006575,54.6,6,True,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2025-02-20,,,,11.03,0.71,2.68,18.79,117.18,,,,,23.5,,,33.21,5,True,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066217,2025-09-01,,,,9.88,0.85,,35.45,798.71,,,,,27.4,58.44,0.006421,46.18,4,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0
10066371,2021-03-08,,,,,,,122.212,1214.224,,,37.285,,5.5,1760.0,0.001093,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2021-09-14,,,,,,2.08,198.21,1365.48,,,58.07,,6.1,1340.0,0.0011,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2021-12-20,,,,,,,,,,,,,21.2,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2022-03-14,,,,,,2.01,162.59,2037.74,,,213.13,,4.5,563.76,0.000671,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2022-10-12,,,,,,,,,,,,,7.7,423.03,0.001294,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2023-06-07,,,,,,,419.378,2943.407,,,,,8.6,661.21,0.001312,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2023-12-14,,,,,,6.49,515.04,3546.87,,,,,4.6,746.56,0.001177,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2024-06-14,,,,,,,357.2,687.5,,,13.1,,5.9,606.46,0.001009,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2025-01-02,,,,,,,283.9,1846.8,,,4.7,,5.6,752.85,0.001101,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2025-07-08,,,,,,,167.3,1306.2,,,,,6.6,1110.0,0.000566,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066371,2026-01-19,,,,,,,301.1,2015.6,,,,,5.2,904.48,0.000612,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5
10066583,2021-11-17,,,0.07,1.48,,1.17,148.41,1575.13,,,8.96,,18.9,47.35,0.008471,160.09,6,True,False,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2021-12-01,,,,1.6,,1.08,133.16,1421.82,,,8.32,,19.1,40.38,0.009205,144.16,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2022-03-16,,,0.11,1.87,,1.3,151.81,1222.27,,,9.0,,23.7,30.15,0.012094,164.09,6,True,False,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2022-09-28,,,,,,,189.07,1704.41,,,10.19,,22.6,47.27,0.009252,199.26,3,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2023-03-24,,,1.7,3.6,1.53,3.51,129.32,506.57,,,10.89,,22.8,26.52,0.014636,150.55,7,True,True,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2023-10-18,,,,,0.38,2.43,134.59,1351.67,,,10.71,,26.7,,,148.11,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2024-04-15,,,,,,,65.68,575.93,,,6.67,,30.0,24.75,0.013472,72.35,3,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2024-05-08,,,,,,,,,,,,,25.0,37.61,0.009092,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2024-10-29,,,0.19,,,1.31,147.44,5407.74,,,11.48,,22.8,30.05,0.011195,56.75,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2025-03-27,,,,1.22,,,114.82,1034.07,,,13.22,,23.7,29.11,0.011681,129.26,4,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2025-11-13,,,0.8,1.01,,,114.94,634.61,,,11.35,,20.4,29.87,0.013334,128.1,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2025-12-15,,,,,,,,,,,,,31.7,33.87,0.010406,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066583,2026-02-03,0.06,,,,,,,,,,,,23.0,,,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0
10066584,2022-03-16,,,,,,0.94,161.93,604.09,,,21.59,,14.5,77.64,0.006486,184.46,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2022-09-28,,,,,,,365.39,1384.59,,,38.55,,13.2,81.72,0.005865,394.94,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2023-03-24,,,,2.84,1.31,3.9,299.81,519.16,,,39.79,,14.0,50.99,0.008201,347.65,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2023-10-18,,,,,,2.46,259.69,1387.64,,,25.5,,14.9,,,287.65,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2024-04-15,,,,,,,156.48,742.76,,,16.55,,16.7,50.82,0.008395,173.03,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2024-10-29,,,,,,1.45,122.9,190.94,,,21.07,,13.8,53.13,0.006007,145.42,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2025-03-27,,,,1.42,,,300.78,1494.15,,,21.02,,15.8,55.46,0.006495,323.22,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2025-11-13,,,,1.01,,,250.66,837.01,,,17.66,,23.7,57.89,0.006398,269.33,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2025-12-15,0.0011,,,,,,,,,,,23.08,28.4,52.62,0.005937,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066584,2026-02-03,0.08,,,,,,,,,,,23.22,17.2,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5
10066586,2023-05-24,,,,0.328941,,1.08093,17.19033,40.98732,,,2.51915,,7.1,67.41,0.00944,21.11935,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066586,2023-06-01,,,,0.39789,,0.874569,22.99091,45.93996,,,4.15272,,5.5,283.34,0.004464,28.41608,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066586,2023-07-03,,,,0.3681,0.171251,1.24317,70.87538,661.95575,,,,,4.6,344.77,0.002619,72.59686,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066586,2023-09-07,,,,0.593974,0.279041,1.94505,60.18931,302.58883,,,19.11905,,4.7,245.96,0.004247,82.13597,6,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066586,2024-05-15,,,,0.161583,,0.684226,80.46274,523.06585,,,,,4.8,293.71,0.002916,94.77573,4,False,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066586,2024-11-20,,,,0.454763,0.380801,1.45563,88.79429,580.38744,,,14.54914,,6.5,228.22,0.00459,105.63144,6,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066586,2025-07-10,,,,0.316274,0.243159,0.945757,47.8343,426.27995,,,,,5.2,140.4,0.004968,49.3338,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066586,2026-01-21,,,,0.582403,0.382114,1.62284,84.59203,535.79511,,,,,6.8,264.86,0.002988,87.241,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0
10066702,2021-11-23,,,,,,,,,,,,,22.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2022-04-07,,,,,,,,,,,,,6.2,1050.0,0.001819,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2022-10-21,,,,,,,52.791,859.002,,,6.169,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2023-02-08,,,,,,,,,,,,,25.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2024-01-09,,,,215.03,71.64,201.07,1223.88,5621.51,,,19.21,,5.5,521.66,0.000907,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2024-01-18,,,,,,,227.66,1967.84,,,22.39,,5.1,332.3,0.001147,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2024-02-08,,,,,,,,,,,,,25.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2024-06-22,,,,,,,,,,,,,13.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2025-01-06,,,,,,,,,,,,,30.6,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2025-01-27,,,,,,,,,,,,,30.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066702,2025-07-08,,,,,,,,,,,,,6.5,2660.0,0.000403,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0
10066706,2021-04-08,,,,,,,37.88603,565.0875,,,29.355,,8.7,38.11,0.007052,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2021-11-09,,,,,,,71.625,785.153,,,185.77,,5.1,556.4,0.001771,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2021-11-26,,,,,,,,,,,,,14.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2022-05-24,,,,,,,97.99,823.27,,,,,7.2,523.92,0.000988,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2022-07-15,,,,,,,,,,,,,16.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2022-11-18,,,,,,,277.517,1907.183,,,4.169,,5.6,650.92,0.000798,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2023-02-04,,,,,,,,,,,,,44.5,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2023-04-11,,,,,,,253.428,1519.609,,,,,4.6,378.32,0.000721,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2023-10-04,,,,,,,,,,,,,20.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2023-11-16,,,,,,,353.504,2718.463,,,,,4.6,653.07,0.000494,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2024-05-30,,,,,,2.0,489.9,646.6,,,30.8,,4.9,1210.0,0.000424,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2024-10-08,,,,,,,,,,,,,15.3,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2024-11-28,,,,,,,135.8,1069.2,,,,,3.8,650.37,0.00075,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2025-06-05,,,,,,,266.7,1494.0,,,,,4.5,567.51,0.000802,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2025-07-10,,,,,,,,,,,,,21.6,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2025-12-29,,,,,,,207.7,1594.5,,,,,4.6,621.65,0.00115,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066706,2026-03-11,,,,,,,,,,,,,23.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0
10066708,2021-04-08,,,,0.996625,,1.7163,99.80992,651.09695,,,8.639,,10.55,268.9,0.004705,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2021-10-29,,,,1.04124,,2.1561,118.19985,549.51206,,,6.55985,,11.0,311.83,0.005672,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2022-05-16,,,,1.48592,0.618504,2.83652,90.87756,197.70505,,,7.39222,,7.2,285.86,0.007489,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2022-12-29,,,,1.61246,0.733254,3.64483,118.07789,172.51897,,,8.51416,,10.0,254.1,0.009597,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
