Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10066708,2023-05-23,0.0114,,,1.81442,0.741318,4.73637,169.4901,225.63408,,,6.78666,36.75,6.0,228.0,0.009752,183.56887,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2023-11-08,0.0223,,,1.93085,0.81039,4.63889,101.12943,527.36198,,,,36.21,6.3,188.69,0.007181,108.49358,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2024-06-06,0.0202,,,0.368968,0.144089,1.3628,124.63726,823.57227,,,,36.46,6.3,234.77,0.00765,126.4717,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2024-12-21,0.0139,,,0.970342,0.414469,1.71756,123.53518,981.52036,,,1.24154,36.29,8.9,290.13,0.007576,127.89773,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2025-07-19,0.0177,,,1.42224,0.564507,2.58115,173.98683,1614.27944,,,2.51175,37.62,6.7,282.75,0.007176,181.11225,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066708,2025-12-05,,,,1.64857,2.17328,2.91776,216.23904,1607.69779,,,,,6.4,231.15,0.0074,223.00943,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0
10066710,2021-07-16,,,,,,,74.29,868.37,,,36.68,,6.8,108.86,0.004882,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2022-01-08,,,,,,2.28,168.24,1504.99,,,55.04,,16.75,137.57,0.003106,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2022-09-03,,,,,,,,,,,,,9.6,214.66,0.002733,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2023-04-28,,,,,,8.5,698.8,2296.7,,,8.7,,17.95,150.48,0.00402,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2023-11-16,,,,,,,306.87,2774.965,,,4.198,38.06,13.4,347.14,0.003261,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2023-12-01,,,,,,,236.32,2325.91,,,,38.02,5.6,357.64,0.0027,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2024-10-18,0.0831,,,,,,262.9,1758.9,,,3.3,36.7,14.7,282.98,0.003815,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2024-12-10,,,,,,,185.3,1218.6,,,2.3,,5.5,261.02,0.004781,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066710,2025-08-29,,,,,,,94.0,1003.3,,,,,7.4,232.78,0.004402,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0
10066714,2021-05-02,,,,,,,44.7,379.485,,,2.50369,,3.8,576.82,0.00093,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2021-09-17,,,,,,,,,,,,,21.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2021-12-07,,,,,,,83.78,788.05,,,,,4.6,998.0,0.001062,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2022-05-26,,,,,,,56.94,451.63,,,29.34,,6.6,712.25,0.000882,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2022-05-28,,,,,,,,,,,,,7.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2023-05-08,,,,,,5.4,353.99,1678.77,,,15.2,,14.65,420.62,0.001593,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2024-03-29,,,,,,7.29,460.66,3813.74,,,17.92,,5.1,548.77,0.001076,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2025-02-27,,,,,,,121.2,556.1,,,3.2,,3.9,82.44,0.003903,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066714,2026-02-05,,,,,,,209.8,1060.8,,,5.3,,3.7,751.49,0.001266,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0
10066715,2021-03-01,,,,0.454468,,1.32755,69.15177,437.05293,,,6.25185,,6.2,377.67,0.003215,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2021-09-25,,,,0.434224,,2.1932,128.7724,422.42105,,,5.75684,,7.6,472.58,0.003836,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2022-04-06,,,,0.496122,,2.46439,87.10125,172.13328,,,6.07426,,6.9,534.56,0.004027,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2022-10-18,,,,,,,,,,,,,5.2,313.34,0.004729,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2023-05-08,,,,,,,,,,,,,5.6,276.02,0.005976,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2024-01-22,,,,0.806754,0.662156,4.52066,152.13717,910.81085,,,,,6.2,260.25,0.00638,158.20113,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2024-08-12,,,,,,,,,,,,,6.4,235.07,0.006479,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2025-04-11,,,,0.677221,0.522855,,166.31069,1313.64842,,,4.29332,,6.8,400.71,0.003467,171.83327,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066715,2025-12-15,,,,0.933074,0.69375,4.10835,299.93643,1766.63895,,,,,8.9,370.67,0.004203,305.671604,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0
10066751,2021-02-17,,90.1,,,,1.03,69.31,460.49,,,11.04,,6.6,1270.0,,81.38,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2021-09-03,,,,,,1.58,127.99,838.17,,,9.93,,7.2,489.01,0.006685,139.5,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2022-03-28,,,,,,2.02,168.29,679.07,,,5.75,,11.7,365.92,0.010155,176.06,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2022-09-05,,,,,,1.03,189.87,895.65,,,,,8.7,851.1,0.007131,190.9,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2023-03-13,,,,0.92,1.17,4.36,142.59,366.35,,,,,8.7,964.11,0.001767,149.04,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2023-09-22,,,,,,3.33,200.03,1324.09,,,,,7.4,,,203.36,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2024-03-14,,,,,,3.12,152.34,1255.93,,,,,9.7,,,155.46,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2024-09-17,,,,,,1.36,44.48,98.01,,,,,13.1,,,45.84,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2024-09-28,,,,,,,,,,,,,10.7,106.75,0.002077,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2025-03-05,,,,,,2.62,98.37,150.9,,,,,9.2,503.24,0.003856,100.99,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2025-09-22,,,,,,6.31,563.15,6413.0,,,6.67,,9.4,,,576.13,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2025-11-18,,,,0.45,,4.34,260.45,1843.01,,,,,9.5,,,265.24,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066751,2026-03-16,,,,0.34,,4.08,184.48,869.69,,,,,8.4,2410.0,0.000788,188.9,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0
10066752,2021-04-30,,,,,,,5.96,66.27,,,,,3.3,494.23,0.004984,5.96,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2021-05-01,,,,,,,9.32,94.65,,,,,5.3,604.71,0.005353,9.32,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2021-05-02,,,,,,,11.99,90.6,,,,,2.5,408.38,0.0093,11.99,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2021-09-15,,,,,,0.86,109.54,626.83,,,,,,,,110.4,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2021-09-16,,,,,,,30.74,398.76,,,55.33,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2021-10-24,,,,,,1.3,123.86,705.15,,,,37.95,9.4,179.78,0.013105,125.16,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2021-11-25,,,,,,1.24,122.41,649.88,,,,,8.4,311.93,0.011114,123.65,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2022-05-31,,,,,,0.85,227.13,1172.91,,,,,12.0,166.94,0.010474,227.98,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2023-11-07,,,,,,,,,,,,38.53,10.6,678.4,0.005025,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2023-11-09,,,,,,,,,,,,,10.3,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2023-11-11,,,,,,,5.83,116.31,,,,,10.4,996.95,0.003132,5.83,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2023-11-12,,,,,,,7.83,151.6,,,,,,,,7.83,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2023-11-13,,,,,,,8.31,171.94,,,,,7.7,918.6,0.003466,8.31,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2023-11-19,,,,,,,9.3,208.5,,,,,8.3,,,9.3,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2023-12-16,,,,,,,20.66,235.75,,,,,7.4,573.81,0.004443,20.66,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2024-02-23,,,,,,,38.81,266.74,,,,,6.4,,,38.81,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2024-05-21,,,,,,,69.59,135.46,,,,,11.6,,,69.59,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2024-11-20,,,,,,,45.88,72.71,,,6.16,,10.8,779.78,0.002429,52.04,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2025-01-21,,,,,,,64.11,97.53,,,6.87,,,,,70.98,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2025-05-21,,,,0.03,,,114.55,436.56,,,8.87,,4.6,,,123.45,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066752,2025-12-09,,,,0.79,,2.57,208.53,945.95,,,6.86,,5.8,,,218.75,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 /11,2019.0,,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,50.0
10066816,2021-06-29,,,,,,,19.622,286.786,,,44.151,,5.4,117.75,0.002525,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066816,2022-07-18,,,,,,,58.96,698.36,,,80.71,,8.4,143.82,0.002408,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066816,2023-01-08,,,,,,,121.24,1102.86288,,,14.74,,8.9,69.58,0.012787,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066816,2023-08-02,,,,,,,185.18,1610.19,,,21.81,,6.0,292.76,0.002233,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066816,2024-04-02,,,,,4.34,6.52,376.21,2676.8,,,29.3,,6.3,564.0,0.001789,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066816,2024-11-03,,,,,,,169.6,1143.7,,,10.7,,5.7,494.87,0.001884,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066816,2025-04-09,,,,,,,51.4,518.5,,,2.1,,6.8,453.22,0.001817,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066816,2025-11-20,,,,,,,105.6,753.5,,,6.8,,4.2,619.9,0.001756,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/30,2020.0,2020-11-12,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,5.377138945927447,50.0
10066817,2021-03-29,0.0145,,,0.693539,,1.13332,95.2194,499.60386,,,9.23148,,10.0,898.42,0.001123,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2021-10-27,,,,0.448515,,1.89147,157.15398,473.6129,,,12.87282,,6.2,1030.0,0.001136,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2022-04-28,,,,0.533437,,2.40405,112.06247,183.763,,,14.11952,,7.4,841.47,0.001841,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2022-12-08,,,,1.90644,1.70018,5.28102,99.44641,142.59585,,,10.46468,,8.0,1270.0,0.000907,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2023-08-24,,,,0.811967,0.622514,4.42056,186.01197,1030.27048,,,,,8.5,524.03,0.002919,191.9294,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2024-02-01,,,,1.07368,0.779859,5.4326,174.60348,1194.94426,,,,,6.3,474.27,0.003496,181.93609,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2024-06-17,,,,0.327812,0.188715,2.25892,215.53482,856.75714,,,8.99686,,10.0,450.92,0.003144,227.29859,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2025-01-23,,,,0.924901,0.704625,4.91826,421.00788,2310.0702,,,15.60916,,5.5,615.51,0.003056,443.16836,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066817,2025-11-10,,,,1.24951,1.01843,4.584,352.07926,2259.30035,,,9.64001,,5.3,422.7,0.003526,368.62293,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/31,2020.0,2020-12-03,132,50,0.0,SS-132KV-KDRI,KADIRI-132/33KV-SUBSTATION,5.319644079397673,50.0
10066818,2021-06-01,,,,1.06604,,2.56352,184.80636,962.25756,,,8.6777,,13.6,48.93,0.019587,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86933,2020.0,2020-12-02,132,50,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,50.0
10066818,2021-12-13,,,,5.08568,1.38452,3.5417,163.6752,633.6012,,,6.783,,7.2,30.68,0.030451,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86933,2020.0,2020-12-02,132,50,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,50.0
10066818,2022-09-22,,,,1.17819,0.820171,3.77556,70.38452,112.75014,,,5.69509,,4.2,59.95,0.014862,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86933,2020.0,2020-12-02,132,50,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,50.0
10066818,2023-06-26,,,,1.26715,0.934938,4.4621,116.51908,192.95523,,,3.74549,,6.5,377.43,0.004563,126.92875,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86933,2020.0,2020-12-02,132,50,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,50.0
10066818,2024-01-30,,,,2.50473,1.57056,9.91338,262.61328,1832.30641,,,,,5.3,49.55,0.018759,276.67192,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86933,2020.0,2020-12-02,132,50,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,50.0
10066818,2025-11-13,,,3.13913,497.20953,96.58156,40.96659,33.70121,1235.57294,,,13.43604,,11.2,804.48,0.001367,685.05005,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86933,2020.0,2020-12-02,132,50,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,50.0
10066819,2021-07-07,,,,,,2.02,185.48,964.19,,,8.23,,8.0,634.73,0.002796,195.73,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2022-02-19,,,,,,1.94,179.55,808.13,,,4.43,,7.6,500.25,0.003806,185.92,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2022-08-22,,,,,,,276.29,1003.52,,,5.51,,9.3,450.61,0.004718,281.8,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2023-02-28,,,,0.98,2.07,5.26,211.66,416.02,,,7.35,,9.5,366.86,0.005262,227.32,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2023-09-27,,,,,0.62,3.74,215.74,1054.27,,,7.42,,7.8,,,227.52,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2024-08-27,,,,,,2.79,119.35,149.17,,,11.83,,7.7,395.9,0.006118,133.97,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2025-02-05,,,,,0.04,3.43,108.67,133.77,,,10.0,,5.5,,0.00518,122.14,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2025-08-25,,,,0.25,0.47,5.9,183.89,780.37,,,8.05,,13.0,,,198.56,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066819,2026-02-03,,,,0.67,,4.88,283.53,1831.54,,,7.34,,7.1,,,296.42,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/22,2020.0,2020-03-23,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,6.017796030116359,50.0
10066820,2021-03-01,,,,,,,18.008,284.94,,,3.808,,8.2,220.08,0.011045,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2021-06-19,,,,,,,40.03,744.745,,,113.098,,8.4,156.76,0.001402,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2021-12-23,,,,,,,52.123,1156.27,,,60.94,,6.5,119.85,0.010482,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2022-06-16,,,,8.76,,3.17,50.06,1109.06,,,63.57,,8.2,93.38,0.003384,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2022-12-28,,,,13.183,,9.66452,173.30173,1923.2249,,,8.906,,8.4,231.05,0.001658,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2023-06-21,,,,16.55,,13.65,279.14,3454.0,,,11.73,,9.3,435.44,0.001184,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2024-02-27,,,,15.56,3.19,14.76,345.49,3908.2,,,12.2,,6.6,587.4,0.001164,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2024-08-04,,,,5.1,1.2,7.0,250.3,1519.9,,,12.7,,7.5,680.02,0.000943,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2025-02-09,,,,4.5,,,81.7,899.3,,,2.0,,7.3,347.17,0.000944,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2025-07-28,,,,2.2,,,74.1,1186.3,,,,,7.3,162.38,0.003634,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066820,2026-02-25,,,,3.7,,,151.1,1931.6,,,3.7,,5.5,648.55,0.001062,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA, ECE,86932,2020.0,2020-11-07,132,50,17885.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,5.390828199863107,50.0
10066853,2021-03-23,,,,,,1.96,195.79,1270.65,,,,,5.9,1880.0,0.001504,197.75,3,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2021-09-20,,,,,,3.02,226.09,2004.92,,,,,8.1,2540.0,0.000676,229.11,3,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2022-03-23,,,,,,3.4,235.27,1417.14,,,,,20.4,1800.0,0.001494,238.67,3,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2022-09-05,,,,,,,239.13,1609.85,,,,,11.1,350.84,0.003727,239.13,2,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2023-03-08,,,,1.15,1.98,7.78,316.99,746.85,,,,,8.2,1600.0,0.00107,327.9,5,True,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2023-10-09,,,,,0.4,4.1,160.48,4134.74,,,,,9.8,,,164.98,4,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2024-05-21,,,,,,3.54,112.8,379.65,,,,,11.0,,,116.34,3,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2024-08-27,,,,,,3.97,105.96,251.15,,,,,9.8,2480.0,0.001292,109.93,3,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2025-02-27,,,,,,4.29,104.23,239.52,,,,,8.4,,,108.52,3,False,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066853,2025-09-15,,,,0.08,0.06,7.38,136.82,874.69,,,,,16.1,,,144.34,5,True,False,False,50 MVA 132/33KV PTR,PTR-50MVA,ECE,S-86925,2019.0,2019-08-31,132,50,17800.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,6.579055441478439,50.0
10066854,2021-06-01,,,,,,,30.43,323.446,,,50.662,,5.8,375.49,0.007137,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2021-12-22,,,,,,,49.42,533.0,,,65.42,,4.8,183.14,0.006226,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2022-02-05,,,,,,,,,,,,,16.5,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2022-06-22,,,,,,,70.21,556.18,,,133.51,,10.4,435.11,0.003553,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2022-12-23,,,,,,5.08682,441.15665,1242.89852,,,17.56461,,5.9,287.9,0.001864,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2023-06-27,,,,,,5.709,518.32,1983.654,,,21.423,,4.7,122.36,0.002463,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2024-02-13,,,,,,7.01,687.4,2314.79,,,18.65,,5.2,525.08,0.000946,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2024-05-22,,,,,,3.6,588.1,812.7,,,30.8,,4.4,485.84,0.001909,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2024-11-17,,,,,,,106.3,566.3,,,3.8,,4.7,304.53,0.002013,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2025-04-22,,,,,,,215.9,1831.4,,,6.5,,4.5,899.57,0.000902,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10066854,2025-10-31,,,,,,,145.7,855.1,,,4.9,,3.5,483.35,0.000793,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695-32,2020.0,2020-11-20,132,50,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,5.3552361396303905,50.0
10067054,2021-10-04,,,,13.80753,1.86019,4.13403,74.6197,327.72258,,,6.64305,,7.7,560.15,0.002343,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-29,2020.0,2020-09-11,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,5.546885694729637,50.0
10067054,2022-03-23,,,,16.80936,2.31986,6.27236,99.14326,185.92976,,,9.68891,,6.4,315.23,0.004808,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-29,2020.0,2020-09-11,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,5.546885694729637,50.0
10067054,2022-10-11,,,,13.39799,2.20448,5.69138,69.82664,123.41791,,,5.16491,,9.3,331.37,0.006331,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-29,2020.0,2020-09-11,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,5.546885694729637,50.0
10067054,2023-08-07,,,,13.77885,2.42664,8.2779,184.36689,801.13698,,,,,8.6,431.94,0.004991,208.89431,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-29,2020.0,2020-09-11,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,5.546885694729637,50.0
10067054,2023-09-21,,,,,,,,,,,,,15.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-29,2020.0,2020-09-11,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,5.546885694729637,50.0
10067054,2024-05-21,,,0.111446,4.70103,0.713588,4.60535,298.08485,1382.60301,,,,,8.7,427.18,0.006394,308.24556,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-29,2020.0,2020-09-11,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,5.546885694729637,50.0
10067239,2022-07-19,,,,,,3.47,345.37,1485.39,,,7.74,,56.2,500.91,0.004717,356.58,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-23,2020.0,2020-07-18,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.6974674880219025,50.0
10067239,2022-08-25,,,,,,,207.45,847.57,,,6.42,,8.6,370.64,0.005934,213.87,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-23,2020.0,2020-07-18,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.6974674880219025,50.0
10067239,2023-03-06,,,1.32,1.33,1.54,6.49,211.34,351.61,,,9.93,,5.9,385.62,0.005692,231.95,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-23,2020.0,2020-07-18,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.6974674880219025,50.0
10067239,2023-12-16,,,,,,3.84,155.34,834.53,,,7.71,,6.1,535.88,0.004651,166.89,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-23,2020.0,2020-07-18,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.6974674880219025,50.0
10067239,2024-11-02,,,,,,4.19,165.19,345.41,,,8.06,,8.2,487.03,0.006697,177.44,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-23,2020.0,2020-07-18,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.6974674880219025,50.0
10067239,2025-05-13,,,,0.43,,8.01,254.51,822.81,,,9.96,,6.7,453.0,0.005065,272.91,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-23,2020.0,2020-07-18,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.6974674880219025,50.0
10067239,2026-01-30,,,,0.8,,6.14,345.47,1635.13,,,10.66,,8.8,,,363.07,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695-23,2020.0,2020-07-18,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.6974674880219025,50.0
10067240,2021-01-03,,,,,,,10.27,83.97,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2021-01-04,,,,,,,12.31,262.49,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2021-01-05,,,,,,,14.25,292.59,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2021-01-09,,,,,,,,,,,,,4.0,1590.0,0.001235,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2021-02-01,,,,,,,16.79,445.02,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2021-04-03,,,,,,,21.76607,260.94983,,,51.14602,,3.5,899.72,0.000876,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2021-07-05,,,,,,,25.555,228.589,,,52.698,,3.6,164.6,0.0026,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2021-10-11,,,,,,,31.91,429.26,,,160.33,,4.1,151.78,0.0025,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2022-05-06,,,,,,,34.51,493.49,,,,,6.2,192.3,0.003215,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2022-12-14,,,,,,,166.86005,1115.269,,,,,5.5,304.54,0.001373,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2023-08-01,,,3.79,,,,217.03,1534.61,,,,,4.9,401.64,0.002232,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2024-04-04,,,,,,,487.36,2821.95,,,11.74,,3.8,406.02,0.00277,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2025-01-17,,,,,,,174.2,730.9,,,,,5.3,627.58,6.17e-05,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2025-04-22,,,,,,,84.3,1189.4,,,,,4.0,750.75,0.001033,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067240,2025-12-17,,,,,,,195.6,1256.6,,,,,4.3,606.96,0.000985,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86949,2020.0,2020-12-31,132,50,17890.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,5.242984257357974,50.0
10067290,2021-06-03,,,,0.8647,0.6809,2.0982,166.503,1140.348,,,4.2944,,9.6,351.04,0.002249,,6,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2022-01-05,,,,0.875124,0.823682,2.93952,211.13477,730.93827,,,4.37113,,7.0,857.98,0.001566,,6,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2022-05-18,,,,,,,,,,,,,39.8,,,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2022-07-21,,,,0.849467,0.851288,2.89063,136.76534,287.40104,,,3.82478,,9.7,411.53,0.002027,,6,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2023-01-30,,,,1.00817,0.94772,3.34777,124.21184,153.53088,,,4.35197,42.81,4.4,336.83,0.002458,,6,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2023-09-13,0.021,,,1.07854,0.965588,4.08843,126.26372,712.41446,0.0,0.0,,41.8,6.5,688.58,0.001657,132.41143,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2024-04-01,,,,,,,,,,,,,9.3,385.83,0.001558,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2024-11-27,0.1246,,,0.753278,0.811059,2.52701,182.19102,1602.32438,,,,37.31,12.5,315.4,0.004452,186.32718,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067290,2025-12-05,,,0.161306,1.0761,1.03819,4.11418,383.52122,2548.61859,,,4.71361,,11.9,734.57,0.000876,394.62791,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,T & R LTD,PC0101494,2019.0,2019-10-03,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,6.48870636550308,31.5
10067291,2021-01-23,,87.1,,,,,,146.25871,,,,,10.0,287.24,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2021-01-24,,79.7,,,,,,293.29687,,,,,8.7,338.76,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2021-01-25,,77.9,,,,,,316.83097,,,,,7.5,346.64,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2021-01-29,,90.1,,,,,,236.85463,,,,,7.7,397.66,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2021-03-01,,,,,,0.766948,13.33933,316.07782,,,,,8.2,274.92,0.0059,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2021-09-05,,,,0.660112,,1.46273,89.63317,349.07212,,,6.59939,,7.4,139.63,0.010224,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2022-02-16,,,,0.533806,,1.44503,74.29093,172.08198,,,5.58648,,5.1,58.57,0.015354,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2022-09-06,,,,0.63005,,1.92319,40.04965,46.39039,,,4.55418,,4.0,39.57,0.023327,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2023-04-11,,,,0.567306,,2.0815,32.36345,33.68001,,,3.63004,,4.6,96.9,0.012769,38.6423,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2024-01-10,,,,1.06267,0.668041,4.52747,170.62088,735.39825,,,,,6.2,301.5,0.006096,176.83879,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2024-10-03,,,,0.384956,0.299856,1.47854,44.49051,660.07272,,,,,6.4,307.38,0.006044,46.67696,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2025-05-06,,,,0.418954,0.360548,1.45518,96.5487,750.37779,,,,,10.1,232.25,0.005586,98.8035,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067291,2025-12-11,,,,0.736465,0.491991,2.28653,151.94979,989.18127,,,,,6.7,166.76,0.005251,155.42743,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86934,2020.0,2021-01-22,132,50,17890.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,5.1827515400410675,50.0
10067364,2021-04-22,,,,,,1.01,154.89,501.9,,,7.1,,,,,163.0,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10067364,2021-07-07,,,,,,1.17,169.22,804.56,,,6.67,,5.6,247.84,0.010973,177.06,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10067364,2022-05-04,,,,,,1.47,438.88,1501.98,,,5.72,,9.5,259.15,0.012384,446.07,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10067364,2022-12-01,,,,1.78,1.48,4.78,286.5,771.0,,,6.79,,9.0,374.01,0.009192,301.33,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10067364,2023-07-12,,,,0.86,1.31,4.89,240.38,459.4,,,6.26,,5.8,,,253.7,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10067364,2024-09-19,,,,,,3.49,168.12,174.34,,,7.59,,9.4,122.17,0.009109,179.2,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10067364,2025-05-06,,,,0.7,,5.95,229.25,687.67,,,8.47,,7.6,593.15,0.004624,244.37,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10067364,2025-12-05,,,,0.5,,3.9,300.6,1248.95,,,6.69,,6.3,,,311.69,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695 / 28,2020.0,2020-09-16,132,50,15805.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,5.533196440793977,50.0
10068050,2021-02-04,0.08,75.9,,,,7.825,524.04,3995.36,,,23.16,40.05,6.3,1910.0,,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068050,2021-09-13,,,,,,5.59,336.16,2323.65,,,54.66,,7.3,621.0,0.0028,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
