Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10068050,2022-02-14,,,,,,5.0,233.88,2612.63,,,58.06,,7.3,838.71,0.00198,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068050,2022-11-17,,,,,,10.311,444.537,3600.0,,,4.35,,6.2,593.87,0.00103,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068050,2023-08-04,,,,,,15.477,699.967,5423.73,,,,,6.1,181.48,0.004777,,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068050,2024-04-29,,,,,,6.2,113.13,1166.52,,,17.2,,5.6,1760.0,0.000348,,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068050,2024-10-26,,,,,,,185.7,1646.2,,,,,10.1,1190.0,0.000353,,2,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068050,2025-06-02,,,,,,,166.4,2810.0,,,,,5.3,864.05,0.000542,,2,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068050,2026-02-16,,,,,,7.6,356.2,3076.2,,,,,4.1,927.23,0.000366,,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-III,PTR-160MVA,TOSHIBA,90182A03,,2016-11-09,220,160,46500.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,9.385352498288844,160.0
10068075,2021-09-18,,,,30.03151,8.4698,6.38423,151.40051,982.48111,,,9.20388,,25.6,7.0,0.033668,,6,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2022-03-24,,,,25.39565,7.789,5.20447,79.29632,346.84744,,,9.70959,,24.5,7.6,0.029876,,6,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2022-04-26,0.0056,,,18.7634,6.14777,3.79779,60.24447,253.38036,,,7.12948,7.13,26.8,6.44,0.033619,,6,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2022-10-14,,,,,,,,,,,,,25.7,6.46,0.033494,,0,False,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2023-05-30,0.0161,,,9.39616,3.94014,2.36888,59.70134,160.20191,,24.19817,9.34354,10.71,20.8,6.62,0.035307,84.75005,6,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2024-02-07,,,,7.18544,3.24671,2.12368,31.89039,720.51391,,,,,29.1,7.69,0.032572,44.44622,5,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2024-10-03,,,,6.80542,2.63888,2.02655,32.66908,1011.4355,,,,8.78,34.8,7.05,0.032678,44.17228,5,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2025-05-06,,,,10.21166,3.97102,3.58502,136.15218,1893.6256,,,10.15196,,44.2,6.42,0.036681,163.99798,6,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2026-01-17,,,,4.90677,2.6806,1.79159,84.40746,1418.84375,,,4.95928,,30.6,7.97,0.028444,98.71123,6,True,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068075,2026-02-20,,,,,,,,,,,,,20.5,7.42,0.032497,,0,False,False,False,"132/33KV,31.5MVA POWER TRANSFORMER",PTR,APEX,T-1042A/02,1989.0,2018-10-08,132,31.5,17.0,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,7.474332648870637,31.5
10068213,2020-12-23,0.0184,66.9,,,,,67.78,514.9,,,7.3,26.48,17.0,12.97,,,3,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068213,2022-02-04,,,,4.06,,,44.69,1370.63,,,50.07,,20.6,15.93,0.015708,,4,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068213,2022-08-16,,,1.73,4.58,1.02,0.81,70.18,2087.19,,,65.39,,20.5,17.94,0.014712,,7,True,True,True,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068213,2023-04-12,,,4.482,3.953,,,196.699,2049.125,,,7.495,,23.1,14.56,0.016811,,5,True,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068213,2023-06-30,,,,,,,,,,,,,42.8,,,,0,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068213,2023-12-26,,,2.57,2.91,,1.95,118.42,2286.91,,,4.94,,21.8,10.26,0.025979,,6,True,False,True,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068213,2024-09-27,,,,3.0,,,100.2,1594.9,,,3.2,,15.6,13.61,0.019546,,4,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068213,2025-08-05,,,,,,,69.1,894.9,,,,,22.0,12.75,0.019757,,2,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-02,PTR,INDOTECH,36095,2004.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2020-12-23,0.0208,38.3,,0.87,,,63.89,672.8,,,8.188,25.9,,18.33,,,4,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2021-02-12,,,2.08,2.364,,,46.83,1379.3,,,29.45,,37.4,21.2,0.012736,,5,True,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2021-07-13,,,,,,,,,,,,,6.2,,,,0,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2022-02-04,,,,,,,39.71,1455.23,,,56.03,,26.1,18.52,0.0154,,3,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2022-08-16,,,2.53,3.42,0.3,0.69,51.84,2445.49,,,75.48,,17.4,19.08,0.014751,,7,True,True,True,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2023-04-12,,,3.797,3.123,,,142.747,2615.111,,,4.596,,25.3,23.1,0.012082,,5,True,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2023-06-30,,,,,,,,,,,,,54.9,,,,0,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2023-12-26,,,1.87,3.63,,1.87,76.52,2410.9,,,5.06,,28.3,13.29,0.021628,,6,True,False,True,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2024-09-27,,,,2.9,,,41.8,1503.4,,,3.6,,17.8,23.74,0.012976,,4,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2024-12-27,,,,,,,,,,,,,50.4,,,,0,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068214,2025-08-05,,,,,,,58.7,631.5,,,,,22.2,22.61,0.011999,,2,False,False,False,10/16 MVA 132/33KV POWER TRANSFORMER-01,PTR,NGEF,28000051782,1991.0,2018-07-23,132,10/16,1000.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,7.685147159479809,10.0
10068216,2020-12-28,0.1107,60.3,,,,1.15,416.5,781.48,,,37.68,,4.8,606.6,,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2021-06-21,,,,,,,,,,,,,5.3,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2021-06-29,,,,,,,,,,,,,3.4,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2021-07-15,,,,,,,,,,,,,16.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2021-08-04,,,,,,,12.925,346.26,,,52.88,,5.4,150.84,0.001417,,3,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2022-03-14,,,,,,,44.67,1051.35,,,,,7.9,245.84,0.00261,,2,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2022-09-05,,,,,,,,,,,,,6.4,151.46,0.001202,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2023-03-27,,,,,,,114.249,1618.106,,,,,6.2,451.73,0.000784,,2,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2023-10-06,,,,,,6.1,166.72,2371.13,,,8.37,,5.2,353.29,0.001604,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2023-10-27,,,,,,,,,,,,,24.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2024-02-03,,,,,,,18.333,1036.77,,,17.303,,24.5,188.05,0.002007,,3,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2024-02-16,,,,,,,,,,,,,25.5,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2024-07-05,,,,,,5.6,246.8,271.3,,,15.4,,5.1,300.87,0.002225,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068216,2024-11-29,0.055,,40.7,42.9,6.3,36.45,131.95,719.85,,,170.5,41.16,4.4,424.25,0.0009339999999999999,,7,True,True,True,315MVA-400/220/33KV-AUTOTRANSFORMER-3,PTR 315MVA,T&R,PM0100208,,2018-05-28,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,7.838466803559206,315.0
10068304,2021-04-04,,,,,,,5.8116,74.638,,,,,4.0,282.48,0.001431,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2021-04-05,,,,,,,6.88506,127.90487,,,4.79912,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2021-04-06,,,,,,,9.32685,146.4554,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2021-04-10,,,,,,,7.867,105.286,,,49.857,,6.2,102.66,0.005328,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2021-06-01,,,,,,,28.6102,418.4609,,,68.914,,7.4,652.96,0.00269,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2021-12-21,,,,,,,46.6,624.91,,,62.47,,4.2,137.98,0.0107,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2022-12-13,,,,,,,163.536,1148.355,,,5.051,,5.8,378.24,0.002995,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2023-06-08,,,,,,,208.56,1682.2,,,5.5,,5.8,703.51,0.002003,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2023-12-27,,,,,,,218.08,1631.77,,,4.34,,4.5,274.25,0.003497,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2024-06-20,,,,,,,121.2,220.7,,,4.1,,3.3,264.44,0.002502,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2024-12-23,0.05,,,,,4.0,277.8,1436.8,,,3.1,43.89,6.6,233.86,0.002395,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2025-07-03,,,,,,,74.7,704.8,,,,,5.9,264.31,0.001677,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068304,2025-12-21,,,,,,,222.6,1467.9,,,2.9,,4.3,186.69,0.005021,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86950,2020.0,2021-04-03,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.988364134154689,50.0
10068306,2021-02-06,,,,,,,3.19,50.31,,,9.867,,4.1,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2021-02-07,,,,,,,3.854,53.24,,,8.817,,4.5,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2021-02-08,,,,,,,4.139,44.38,,,7.688,,4.0,2010.0,0.000788,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2021-02-12,,,,,,,4.271,59.97,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2021-03-07,,,,,,,13.563,139.68,,,43.43,,5.6,1180.0,0.000546,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2021-08-06,,,,,,,33.51,304.505,,,24.01,,3.9,164.82,0.0017,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2022-02-16,,,,,,,56.41,4209.02,,,,,4.9,358.35,0.000909,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2022-08-16,,,,0.22,,0.91,66.39,831.57,,,4.6,,4.2,119.53,0.002192,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2023-02-14,,,,,,,200.175,1258.115,,,11.093,,6.8,440.55,0.000748,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2023-08-08,,,,,,,319.59,1993.67,,,14.79,,5.9,384.19,0.001201,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2024-02-13,,,,,,,273.49,1843.98,,,8.84,,5.1,480.5,0.000838,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2024-08-16,,,,,,,276.0,831.5,,,11.0,,5.2,475.72,0.001307,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2025-02-19,,,,,,,153.7,819.4,,,3.1,,4.5,405.49,0.001013,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2025-08-05,,,,,,,124.9,918.6,,,,,5.2,508.88,0.000878,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068306,2026-02-04,,,,,,,145.1,961.3,,,2.9,,5.0,453.24,0.001373,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86937,2020.0,2021-02-04,132,50,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,5.147159479808351,50.0
10068307,2021-01-28,,65.4,,,,,,,,,,29.81,11.7,1550.0,,,0,False,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2021-08-05,,,,4.7,,2.524,177.56,1190.42,,,63.93,,3.6,398.25,0.000872,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2021-12-18,,,,,,,,,,,,,17.7,,,,0,False,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2022-02-03,,,,,,3.27,204.71,1618.94,,,,,3.3,579.96,0.002593,,3,False,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2022-08-11,,,,3.09,0.48,4.28,272.59,2310.13,,,74.63,,3.7,657.56,0.00116,,6,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2023-02-13,,,,2.222,,7.778,419.0018,2588.025,,,4.447,,6.2,343.77,0.001158,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2023-08-08,,,,3.37,,13.35,914.82,3914.16,,,11.05,,3.7,514.14,0.001081,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2023-11-16,,,,3.97,,17.22,1302.83,3581.84,,,9.62,,3.4,143.3,0.005714,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2023-12-18,,,,3.98,,16.93,1343.12,3888.22,,,12.47,,6.9,1130.0,0.000657,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2024-01-18,,,,3.43,,11.69,706.9,3312.64,,,6.99,,4.1,728.8,0.001043,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2024-02-17,,,,2.97,,9.2,478.13,3058.39,,,7.46,,5.1,672.74,0.001188,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2024-08-13,,,,2.1,,8.6,785.9,1680.1,,,12.0,,4.0,648.42,0.001126,,5,True,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2025-02-19,,,,,,,183.2,912.2,,,,,4.5,313.56,0.000762,,2,False,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2025-08-21,,,,2.1,,,327.0,1880.0,,,,,4.2,693.76,0.000669,,3,False,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068307,2025-10-09,0.0417,,,,,,224.2,922.0,,,,39.09,6.0,370.41,0.000846,,2,False,False,False,"132/33KV,18.3/31.5MVA PTR-II",PTR,Aditya Vidyut Appliances Ltd,M 154/1,2017.0,2017-03-17,132,31.5,11200.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,9.034907597535934,31.5
10068309,2021-03-03,,,,11.48,,2.971,94.144,1337.62,,,38.71,,8.8,30.8,0.032372,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2021-09-25,,,,12.88,,1.98,88.09,1547.84,,,83.7,,8.3,12.32,0.037,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2022-01-10,,,,,,,,,,,,,28.9,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2022-03-25,,,,8.77,,1.73,78.36,1908.85,,,226.85,,9.8,19.52,0.026107,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2022-06-25,,,,10.66,1.14,1.63,90.8,1495.67,,,90.68,,8.7,25.45,0.027269,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2023-01-28,,,,9.954,,,74.75,2689.267,,,,,8.1,11.39,0.05144,,3,False,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2023-08-03,,,,15.9,,,333.12,3687.77,,,67.51,,8.5,17.51,0.03152,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2024-03-06,,,,25.53,,3.42,308.66,5537.23,,,,,8.9,24.88,0.032174,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2024-09-26,,,,14.4,,3.4,288.5,2827.6,,,27.2,,9.6,21.87,0.031467,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2025-03-13,,,,6.0,,,72.1,831.8,,,12.8,,7.4,27.01,0.028441,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068309,2025-09-23,,,,3.9,,,93.9,1302.9,,,,,8.2,15.29,0.040656,,3,False,False,False,"132/33KV,31.5MVA PTR-I",PTR,BHARAT BIJLEE Ltd.,4942/02,2006.0,2019-04-05,132,31.5,18000.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,6.98425735797399,31.5
10068310,2021-01-05,0.146,83.0,,9.678,151.97,51.02,289.42,1139.06,,,7.11,22.59,15.2,1.67,,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2021-07-15,,,,4.831,74.42,9.66,62.44,897.3,,,3.277,,15.9,2.07,0.117,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2022-01-10,,,,,,,,,,,,,21.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2022-01-28,,,,,,,,,,,,,19.9,1.91,0.12249,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2022-07-28,,,,4.55,41.19,4.93,82.61,1186.82,,,76.02,,22.9,1.76,0.130628,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2023-01-28,,,,4.793,37.871,6.855,151.562,1578.659,,,,,20.5,1.55,0.145198,,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2023-08-03,,,,8.58,41.18,13.09,356.64,3115.46,,,5.45,,23.4,1.45,0.151994,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2024-03-06,,,,14.77,10.51,9.11,466.57,5155.85,,,,,24.1,1.21,0.185115,,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2024-09-26,,,,,,,77.3,749.1,,,1.3,,14.7,9.71,0.037589,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2025-03-13,,,,,,,25.5,366.7,,,,,9.6,9.37,0.038585,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068310,2025-09-23,,,,,,,120.9,1420.6,,,,,10.6,10.2,0.030439,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR,HHE(HACK BRIDGE. HEWITTIC. EAS,38704,1994.0,2018-06-15,132,31.5,10400.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.789185489390828,31.5
10068328,2021-01-04,0.0208,94.0,,,,,291.33,930.36,,,14.87,,3.7,3360.0,,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068328,2021-07-20,,,,,,,96.305,844.24,,,29.2,,3.8,388.35,0.00129,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068328,2022-03-14,,,,,,,130.36,1392.76,,,68.75,,4.3,834.91,0.000364,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068328,2022-12-06,,,,,,6.68154,625.88195,1847.44,,,25.52766,,4.6,890.39,0.000353,,4,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068328,2023-09-10,,,,,,,317.94,1804.38,,,12.47,,5.0,332.11,0.000349,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068328,2024-05-06,,,,,,,60.7,537.4,,,21.5,,4.7,3830.0,0.000438,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068328,2025-06-24,,,,,,,103.3,554.4,,,4.1,,7.2,509.58,0.000446,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068328,2025-12-19,,,,,,,150.7,769.5,,,5.3,,3.0,2070.0,0.000332,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TBEA,15B01005,,2015-09-26,220,100,45000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,10.507871321013004,100.0
10068329,2021-01-07,,77.7,,,,5.87,395.6,2425.12,,,,43.11,5.2,1500.0,,,3,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2021-07-26,,,,,,2.58,137.796,1586.28,,,63.23,,6.8,620.42,0.000533,,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2021-09-22,,,,,,,,,,,,,17.966666666666665,,,,0,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2022-01-19,,,,,,4.99,293.31,2326.27,,,66.08,,5.5,823.15,0.000354,,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2022-07-25,,,,,,3.16,171.86,1298.32,,,75.51,,6.0,237.7,0.000836,,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2023-01-11,,,37.82663,3.75384,,8.68635,300.0103,2401.24863,,,15.02447,,4.3,182.39,0.001169,,6,True,False,True,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2023-01-31,,,7.01669,,,7.259,306.765,2380.614,,,11.65179,,5.6,522.27,0.001939,,5,True,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2023-07-20,,,,,,10.33,530.52,3721.53,,,,,6.5,551.89,0.002304,,3,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2024-03-05,,,,,,6.64,507.006,5987.7,,,,,4.5,575.41,0.001919,,3,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2024-11-22,,,,,,,189.1,1511.5,,,,,5.0,552.04,0.000715,,2,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2025-05-06,,,,,,,,1967.7,,,,,12.5,837.32,0.000701,,1,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2025-06-10,,,,,,,,,,,,,6.6,,,,0,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068329,2025-11-18,,,,,,,145.8,1230.7,,,,,5.4,699.05,0.001235,,2,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A03,2015.0,2017-11-22,220,160,46300.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,8.350444900752908,160.0
10068456,2021-01-21,,78.2,,,,,,,,,,,22.1,1540.0,,,0,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2021-07-27,,,,27.33,6.64,3.208,79.527,5306.18,,,,,16.1,385.02,0.001538,,5,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2021-10-12,,,,,,,,,,,,,50.1,,,,0,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2022-01-21,,,,24.75,6.43,1.81,51.21,5871.12,,,61.35,,16.4,384.02,0.001535,,6,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2022-05-07,,,,17.81,5.23,,67.69,3904.07,,,,,24.2,455.0,0.001273,,4,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2022-11-24,,,,18.582,4.286,,90.008,4942.107,,,,33.31,16.442,44.42,0.018187,,4,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2023-05-22,,,,18.373,4.519,,331.933,8164.728,,,4.572,,27.0,504.31,0.001371,,5,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2023-06-06,0.0683,,,16.13,4.04,,351.13,7952.57,743.18,,4.73,34.79,28.6,913.42,0.000784,,5,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2023-06-28,,,,15.59,4.19,,410.45,9935.11,,,4.66,,28.3,255.9,0.001272,,5,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2023-11-18,,,,12.41,3.31,6.72,523.11,9020.21,,,7.38,34.97,7.9,36.38,0.01007,,6,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2024-01-22,,,,7.549,,,155.67,5972.85,,,,34.62,8.9,391.59,0.000925,,3,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2024-02-12,,,,,,,,73.12,,,,,3.9,85.08,0.004248,,1,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2024-02-23,,,,,,,10.85,371.44,,,,,10.2,542.76,0.000714,,2,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2024-05-27,,,,,,1.9,61.0,491.3,,,17.3,,11.0,921.79,0.000767,,4,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2024-11-07,,,,6.1,,,18.3,418.2,,,,,6.8,529.49,0.000562,,3,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2024-12-13,,,,,,,,,,,,,72.7,,,,0,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2025-05-30,0.1,,,,,,61.0,1256.0,420.5,,6.69,34.44,37.05,536.595,0.0014115,,3,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2025-06-13,,,,,,,,,,,,,50.6,,,,0,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068456,2025-09-18,0.06,,,,,,41.5,1515.8,1301.2,,,34.66,17.7,335.3,0.001289,,2,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5
10068458,2021-01-25,,95.3,,,,,,,,,,,5.7,1040.0,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2021-12-03,,,,,,,,,,,,,18.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2022-01-06,,,,2.304,,2.12,135.27,1951.34,,,61.6,,6.1,236.86,0.001572,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2022-07-19,,,,,,,,,,,,,6.6,242.78,0.001915,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2024-04-26,,,,,,,,,,,,,6.7,149.25,0.004657,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2024-06-13,,,,4.0,,,405.8,816.6,,,11.1,,4.4,147.39,0.004936,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2024-08-10,,,,,,,,,,,,,17.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2024-09-12,,,,3.0,,5.6,494.7,1641.4,,,4.4,,6.9,636.18,0.001152,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2024-12-10,,,,3.7,,,197.9,1392.6,,,1.6,,4.9,403.13,0.001622,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2025-01-07,,,,,,,,,,,,,18.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2025-06-12,,,,,,,189.5,1384.6,,,,,11.85,444.61,0.001839,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2026-01-13,,,,,,,,,,,,,15.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068458,2026-01-29,,,,,,,53.1,837.1,,,,,3.9,352.34,0.002554,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10068459,2021-01-16,,86.3,,,,,,,,,,,7.3,90.55,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2021-03-17,,,,,,,,,,,,,41.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2021-07-27,,,,9.106,,,54.08,1411.07,,,59.47,,17.2,64.27,0.008714,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2022-02-03,,,,6.03,,,37.54,1394.7,,,,,10.6,104.12,0.011196,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2022-09-05,,,,,,,,,,,,,17.65,46.64,0.009578,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2023-03-27,,,,6.853,,,61.172,1627.336,,,,,16.25,76.54,0.007053,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2023-10-20,,,,9.681,,,226.688,2590.536,,,4.621,,10.7,70.69,0.007002,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2023-11-08,,,,,,,,,,,,,11.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2024-04-26,,,,,,,,,,,,,11.9,59.31,0.010733,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2024-06-13,,,,3.2,,,77.9,493.3,,,8.0,,8.5,106.14,0.007354,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2024-07-23,,,,,,,,,,,,,15.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2024-12-23,,,,8.3,,,102.2,1605.8,,,2.0,,12.0,82.78,0.007558,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2025-07-14,,,,2.3,,,43.8,910.5,,,,,14.5,124.34,0.006298,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2025-12-19,,,,,,,,,,,,,11.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068459,2026-02-04,,,,2.1,,,22.2,693.8,,,,,10.7,83.57,0.011048,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5
10068460,2021-01-16,,93.5,,,,,,,,,,,4.9,410.8,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2021-07-27,,,,2.715,,,121.39,1020.73,,,16.17,,5.2,119.08,0.002166,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2021-11-27,,,,,,,,,,,,,4.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2022-02-03,,,,3.67,,,131.91,1227.33,,,,,4.7,130.23,0.009649,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2022-07-14,,,,,,,,,,,,,21.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2022-09-05,,,,,,,,,,,,,6.1,213.23,0.002279,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2023-01-25,,,,,,,,,,,,,5.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2023-03-27,,,,6.856,,,375.191,2358.802,,,5.835,,7.7,589.27,0.000682,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2023-10-20,,,,9.668,,9.476,892.753,3118.631,,,8.989,,6.2,184.53,0.001901,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2023-11-28,,,,9.0,,,411.84,2795.99,,,5.28,,10.25,319.24,0.001857,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
