Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10068460,2024-07-23,,,,4.0,,,357.3,1148.5,,,8.9,,13.049999999999999,431.51,0.002226,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2025-02-24,,,,7.0,,,228.4,1115.9,,,2.7,,12.45,285.34,0.002543,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2025-08-25,,,,4.1,,,207.4,1387.9,,,1.2,,14.9,323.41,0.002617,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068460,2026-02-04,,,,5.7,,,317.9,1789.0,,,3.7,,11.95,306.31,0.003453,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5
10068462,2021-01-22,,55.0,,,,,,,,,,22.2,17.8,7.56,,,0,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0
10068462,2022-02-05,,,,,,,13.67,760.17,,,59.23,,10.9,7.2,0.03765,,3,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0
10068462,2022-08-17,,,,1.67,0.11,0.25,17.81,1024.42,,,53.98,,14.0,7.32,0.033999,,6,True,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0
10068462,2023-02-23,,,,,,,33.91,1266.565,,,,,12.3,7.3,0.037395,,2,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0
10068462,2024-03-05,,,,5.24,0.06,1.09,37.28,2420.16,,,,,17.2,7.56,0.034599,,5,True,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0
10068462,2024-12-18,,,,,,,24.5,520.6,,,,,18.6,7.5,0.032743,,2,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0
10068462,2025-08-25,,,,,,,29.7,624.3,,,,,15.6,7.0,0.038061,,2,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0
10068463,2021-01-22,,49.0,,,,,,,,,,22.74,33.6,8.78,,,0,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068463,2022-02-05,,,,,,,29.07,1782.005,,,63.07,,19.6,8.34,0.02953,,3,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068463,2022-08-17,,,,1.81,0.18,0.34,28.61,1881.16,,,74.5,,24.1,8.36,,,6,True,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068463,2023-02-23,,,,,,,50.453,1946.27992,,,,,23.5,8.51,0.027943,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068463,2023-05-19,0.1068,,,,,,70.93,1938.56,,,,22.54,33.2,8.73,0.027555,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068463,2023-12-12,,,,,,,94.04,2424.18,,,,22.37,22.0,8.92,0.027841,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068463,2024-12-18,,,,,,,48.9,906.4,,,,,37.3,8.51,0.029734,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068463,2025-08-25,,,,,,,52.2,896.3,,,,,30.6,9.26,0.027385,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0
10068479,2021-01-28,0.11,92.9,,,,,,,,,,41.6,7.1,857.78,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2021-08-04,,,,,,,43.26,573.28,,,20.37,,6.1,130.49,0.002471,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2021-12-20,,,,,,,,,,,,,14.9,,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2022-02-04,,,,,,,77.19,981.53,,,62.1,,4.6,1420.0,0.000782,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2022-08-17,,,,1.33,0.31,1.21,74.25,1453.79,,,24.08,,6.8,140.37,0.001848,,6,True,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2023-02-13,,,,,,,266.167,2344.254,,,17.0395,,6.0,326.51,0.000879,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2023-08-15,,,,,,6.17,422.95,2551.22,,,14.76,,7.3,593.42,0.000805,,4,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2023-09-12,,,,,,,192.4,1985.15,,,10.38,,6.7,197.95,0.000772,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2024-04-03,,,,,,,482.37,4728.42,,,38.64,,5.8,957.46,0.000454,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2024-10-08,,,,,,,250.3,1633.8,,,9.4,,6.8,515.82,0.00141,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2025-04-25,,,,,,,67.8,708.9,,,3.6,,7.3,628.26,0.000846,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068479,2025-11-05,,,,,,,483.8,1197.4,,,6.3,,4.4,92.11,0.005202,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0
10068487,2021-01-27,,81.5,,,,,,,,,,,6.8,792.83,,,0,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068487,2021-07-23,,,0.943672,0.434374,,1.36751,63.51851,496.74553,,,2.96776,,6.0,516.06,0.001552,,6,True,False,True,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068487,2022-01-30,,,,0.568865,,0.925301,37.30289,240.85955,,,2.46884,,7.3,345.29,0.002897,,5,True,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068487,2022-09-15,,,,0.688648,,1.04305,16.2441,40.165,,,3.45163,,2.9,185.1,0.004018,,5,True,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068487,2023-04-20,,,,0.837201,,1.05742,14.30501,29.89075,,,4.29805,,4.6,521.51,0.002029,,5,True,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068487,2023-11-02,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068487,2025-11-08,,,,,,0.264799,1.33353,255.25214,,,,,8.8,245.57,0.004869,1.65824,3,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068487,2025-11-10,,,,,,0.316642,3.82244,251.33621,,,,,9.6,229.01,0.004453,4.16557,3,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0
10068492,2021-01-27,,65.5,,,,,,1198.48692,,,,,8.7,,,,1,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2021-07-27,,,,2.66055,,1.2289,69.1392,955.59999,,,,,10.3,582.47,0.002248,,4,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2022-03-29,,,,3.36944,,1.09091,33.46705,275.89256,,,2.19189,,75.0,356.25,0.002087,,5,True,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2022-04-07,,,,3.69156,,1.172,40.65765,236.6719,,,2.81604,,13.4,732.49,0.001606,,5,True,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2022-10-14,,,,,,,,,,,,,15.8,391.57,0.002309,,0,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2022-12-21,,,,3.52879,,1.00792,12.61927,140.13964,,,,,6.5,938.0,0.001001,,4,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2023-06-22,,,0.528604,3.88163,,1.36757,32.72214,136.45407,,,2.65291,,8.5,612.2,0.001515,41.15286,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2024-01-04,,,0.440513,5.89316,0.397154,1.99652,62.91939,1022.62749,,,,,11.7,512.27,0.001442,71.67251,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2024-11-04,,,0.920188,3.06764,0.257074,0.973478,36.02048,1299.1761,,,,,11.8,465.61,0.001491,41.3239,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068492,2025-09-10,,,0.325836,3.31439,0.297658,0.930328,53.675,1463.87982,,,,,17.5,476.14,0.002199,58.55888,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9
10068493,2021-07-27,,,,5.86833,1.01388,2.49596,207.86967,2143.07939,,,9.5799,,11.1,1320.0,0.000615,,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2022-03-01,,,,5.32832,0.552959,1.95712,107.7594,680.13634,,,6.48628,,11.0,343.88,0.002494,,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2022-09-27,,,,5.60877,0.889581,2.2242,46.82796,144.98981,,,8.06874,,6.9,413.9,0.00159,,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2023-03-21,,,,4.72217,,1.69599,36.48278,90.60799,,,8.11639,,10.2,660.4,0.000951,,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2023-09-28,,,,,,,,,,,,,12.0,474.18,0.002167,,0,False,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2024-02-07,,,,4.41895,0.432945,1.8075,46.65782,1056.63289,,,,,11.5,710.76,0.001655,53.26711,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2024-09-19,,,,3.1764,0.287685,1.17918,60.73555,1500.85513,,,,,13.2,400.43,0.001362,65.34487,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2025-04-19,,,,4.65304,0.332629,1.55581,108.48214,1806.64563,,,4.84384,,10.7,634.36,0.000976,119.85545,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2025-10-08,,,,4.03975,0.421188,1.501,131.21883,1751.76391,,,7.13238,,14.9,738.05,0.002163,144.38906,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068493,2026-03-08,,,,3.31172,0.461239,0.732381,43.35848,1421.01384,,,,,17.0,505.68,0.002127,47.86052,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0
10068494,2021-07-27,,,,3.10549,2.52015,4.59131,336.86391,1828.03768,,,4.51876,,7.4,752.24,0.001249,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2022-03-01,,,,3.0201,2.6087,4.56711,242.92191,652.35554,,,4.76172,,6.5,601.63,0.001729,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2022-09-27,,,,3.91655,3.47435,5.93514,124.45272,170.06078,,,5.71801,,4.0,508.21,0.00175,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2023-03-21,,,,3.25445,2.49046,4.27848,87.71377,106.95041,,,3.86563,,7.0,275.62,0.002712,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2023-09-28,,,,,,,,,,,,,9.2,576.73,0.001614,,0,False,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2024-02-07,,,,5.58979,3.43671,8.50261,263.06244,1907.21442,,,,,7.7,603.11,0.001953,280.50156,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2024-09-19,,,,3.6116,2.28749,4.75662,250.48124,2678.8805,,,,,7.9,276.01,0.003017,261.14546,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2025-04-19,,,,4.44161,2.65777,6.00872,435.14419,2898.8534,,,,,3.2,231.69,0.003075,448.2365,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2025-10-08,,,,3.02633,2.19409,3.08655,192.52815,1782.4711,,,,,7.4,108.92,0.005978,200.81101,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068494,2026-03-08,,,,3.30293,1.81452,2.06497,153.19396,1934.97681,,,,,10.4,201.55,0.00354,160.42119,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0
10068495,2021-02-11,,85.7,,3.922,,1.845,69.837,675.03,,,3.598,42.15,6.6,4830.0,,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2021-08-10,,,,7.397,,,89.13,1251.2,,,61.73,,8.3,252.93,0.000419,,4,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2021-11-25,,,,,,,,,,,,,29.8,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2021-12-02,,,,,,,,,,,,,34.2,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2022-02-16,,,,3.8,,2.43,121.79,1705.74,,,61.39,,5.4,1550.0,0.000418,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2022-05-26,,,,,,,,,,,,,41.800000000000004,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2022-06-03,,,,,,,,,,,,,53.65,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2022-06-16,,,,,,,,,,,,,33.0,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2022-09-20,,,,3.34,,6.166,316.306,896.97,,,7.42,,7.9,,0.001163,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2023-02-27,,,,,,,,,,,,,32.699999999999996,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2024-03-14,,,,,,,,,,,,,43.6,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2024-03-19,,,,,,,,,,,,,36.199999999999996,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2024-03-26,,,,5.26,,5.66,892.31,6590.53,,,48.66,,5.2,93.02,0.003148,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2024-04-23,,,,,,,,,,,,,33.5,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2024-04-30,,,,,,,,,,,,,31.63333333333333,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2024-05-31,,,,,,,,,,,,,23.600000000000005,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2024-10-23,,,,3.8,,4.1,258.9,2211.9,,,3.5,,22.625,1390.0,0.000361,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-04-25,,,,4.5,,,298.6,2986.3,,,4.1,,4.7,1240.0,0.000483,,4,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-04-30,,,,,,,,,,,,,84.3,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-06-05,,,,,,,,,,,,,40.6,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-09-26,0.0355,,,,,,,90.3,,,,45.27,20.925,450.09,0.000867,,1,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-09-29,,,,,,,,,,,,,15.133333333333333,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-10-01,,,,,,,,,,,,,15.466666666666667,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-12-09,,,,,,,7.3,198.1,,,,,17.875,739.88,0.000602,,2,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2025-12-31,,,,,,,,,,,,,20.7,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068495,2026-02-10,,,,,,,,,,,,,27.0,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10068589,2021-09-13,,,,,,2.75,208.5,1254.5,,,53.5,,6.0,1230.0,0.0012,,4,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068589,2022-02-14,,,,,,2.03,138.66,793.1,,,,,5.2,1490.0,0.001174,,3,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068589,2022-11-17,,,,,,8.38,289.775,3259.525,,,17.231,,5.4,956.17,0.000912,,4,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068589,2023-08-04,,,,,,,362.01,2963.167,,,,,5.6,118.64,0.007647,,2,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068589,2024-04-22,,,,9.0,3.32,7.43,662.56,6030.5,,,6.63,,7.0,776.17,0.001337,,6,True,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068589,2024-10-26,,,,3.8,,,244.4,1778.6,,,2.1,,6.5,1040.0,0.000773,,4,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068589,2025-06-02,,,,3.8,,,212.5,2076.4,,,,,5.9,897.53,0.000944,,3,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068589,2026-02-16,,,,,,,189.08,2249.7,,,2.79,,4.2,1090.0,0.000532,,3,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0
10068698,2020-12-28,0.0204,40.7,,1.381,,,51.284,640.87,,,,,5.8,2290.0,,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2021-06-26,,,,,,,45.3,1348.608,,,,,8.1,593.71,0.000508,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2021-12-07,,,,,,,30.99,1328.32,,,67.99,,6.0,1670.0,0.000377,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2022-06-08,,,,,,,36.37,755.89,,,58.38,,8.0,982.71,0.000408,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2022-12-08,,,,,,,67.01593,1600.29059,,,,,11.2,296.94,0.000463,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2023-06-07,,,,,,,60.05,1276.25,,,,,8.6,1820.0,0.000504,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2023-12-18,,,,,,,125.74,1782.03,,,,,6.3,1560.0,0.000435,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2024-06-12,,,,,,,44.1,292.3,,,7.2,,6.2,976.02,0.00061,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2024-12-28,,,,,,,17.2,395.1,,,,,7.6,329.47,0.001235,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2025-06-17,,,,,,,22.2,395.5,,,,,7.7,689.18,0.000694,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068698,2025-12-16,,,,,,,17.0,432.3,,,,,7.2,1420.0,0.000532,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5
10068699,2021-03-30,,,,0.634068,,0.993427,55.22038,791.08168,,,2.44302,,9.8,427.38,0.002032,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2021-09-20,,,,0.452906,,1.25059,102.43652,698.2805,,,4.19154,,9.4,1250.0,0.001255,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2022-03-22,,,,0.446246,,1.40596,68.00301,240.74134,,,3.31059,,9.2,352.84,0.002312,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2023-02-02,,,,0.579239,,1.91802,59.14075,94.48329,,,3.75719,,8.25,177.78,0.003633,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2023-05-22,,,,0.687435,0.545248,2.39904,103.38296,178.96248,,,3.76661,,8.7,893.67,0.001293,110.78129,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2024-03-12,,,,,,,,,,,,,9.3,753.3,0.001678,,0,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2024-10-25,,,,0.623174,0.42922,2.0431,143.99854,1352.21489,,,,,7.3,608.15,0.001426,147.06453,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2025-07-14,,,3.31559,1.49627,0.67972,2.86091,210.05525,1733.3523,,,6.49286,,6.6,612.38,0.001254,224.84571,7,True,True,True,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2026-02-24,,,,,,,,,,,,,28.4,,,,0,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068699,2026-02-25,,,,1.06357,0.680406,3.05024,251.56046,1565.59406,,,3.03782,,15.4,1250.0,0.000969,259.38217,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9
10068700,2021-05-09,,,,0.30199,,1.71259,0.149646,70.43898,,,,,16.1,5.62,0.042848,,4,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2021-05-15,,,3.39001,1.04255,,,6.16223,185.68981,,,,,22.2,4.48,0.047753,,4,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2021-05-19,,,2.42275,1.30363,,,8.96594,221.47843,,,,,24.0,4.81,0.057617,,4,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2021-07-13,,,2.19165,1.40871,,0.829681,60.87525,604.06622,,,,,26.9,5.11,0.044166,,5,True,False,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2022-01-29,,,0.883247,3.48237,,1.20372,101.13715,629.858,,,2.10082,,20.3,5.97,0.040005,,6,True,False,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2022-09-02,,,0.460063,4.29564,0.650946,1.43577,44.25914,143.00779,,,2.19862,,35.3,4.96,0.045121,,7,True,True,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2023-02-02,,,,2.57377,0.507344,0.661736,6.41844,82.3648,,,,,33.2,4.51,0.049636,,5,True,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2023-05-22,,,,3.89143,0.778924,1.42842,67.95906,252.45225,,,2.30159,,41.1,5.53,0.042735,76.35943,6,True,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2023-08-07,,,,,,,,,,,,,37.2,,,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2024-11-18,,,0.119199,2.74993,0.599724,1.16039,86.90698,2107.75582,,,,,32.9,4.65,0.048556,91.53623,6,True,False,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2025-04-02,,,,,,,,,,,,,44.7,4.5,0.052993,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2025-04-15,0.1,,,,,,,,2987.6,,,9.28,22.7,4.2,0.049709,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2025-07-07,,,,,,,,123.98352,,,,,5.2,312.38,0.003994,0.0,1,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2025-07-14,,,,,,,,85.59659,,,,,8.3,544.13,0.001889,0.0,1,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068700,2025-08-01,,,,,,,,,,,,,75.9,,,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0
10068707,2021-03-01,,,,0.780362,0.800936,2.21304,221.09464,1324.54838,,,14.74304,,4.2,820.73,0.000809,,6,True,False,False,1000MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B10082/K0105,2015.0,2017-12-11,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,8.2984257357974,100.0
10068708,2021-03-01,,,,0.672193,0.778811,2.93991,224.06101,2081.76485,,,13.45768,,10.4,756.69,0.002098,,6,True,False,False,1000MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/01,2016.0,2017-12-11,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,8.2984257357974,100.0
10068711,2021-04-27,,,,6.077,10.269,37.164,134.303,1593.808,,,496.667,,15.0,89.35,0.008135,,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0
10068711,2021-11-27,,,,7.09642,12.21172,48.96835,146.63409,1152.16754,,,876.36958,,15.9,97.43,0.009389,,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0
10068711,2022-07-08,,,0.365047,5.76469,10.11076,36.43959,58.72674,217.27738,,,641.16523,,9.9,95.32,0.007613,,7,True,True,True,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0
10068711,2023-07-02,,,0.236653,7.27796,11.96752,55.39672,200.6933,2464.61189,,,640.95885,,8.0,75.84,0.010943,916.49073,7,True,True,True,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0
10068711,2024-10-31,,,,3.57026,5.76894,19.92922,69.44453,1323.99109,,,179.08058,,11.8,100.46,0.007142,277.70891,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0
10068711,2025-09-27,,,,5.70192,7.87178,30.60667,164.57086,2429.02375,,,449.9707,,22.1,,,658.79158,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0
10068712,2021-04-03,,,,5.14686,,1.95138,159.49331,1102.10367,,,7.37438,,8.2,394.8,0.001706,,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0
10068712,2021-09-21,,,,,,,,,,,,,16.2,,,,0,False,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0
10068712,2021-12-11,,,,4.83699,0.764206,2.25841,144.96835,608.53956,,,7.68961,,7.9,398.84,0.00228,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0
10068712,2022-08-19,,,,4.98671,0.581409,2.73467,74.05952,142.51938,,,10.06035,,7.3,539.07,0.001341,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0
10068712,2023-07-02,,,,5.67952,0.737704,4.38082,334.32793,2289.98357,,,,,5.3,1180.0,0.001317,345.0662,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0
10068712,2024-10-31,,,,3.11436,0.555176,3.05372,228.2673,1705.00355,,,7.2418,,7.9,444.3,0.001667,242.29933,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0
10068712,2025-09-27,,,,2.02865,0.395806,1.7916,126.03722,1154.67213,,,,,16.4,625.18,0.001709,130.27176,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0
10068713,2021-04-03,,,,17.15994,1.04931,2.76215,185.50482,1110.2684,,,8.74139,,7.2,502.05,0.001961,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0
10068713,2021-11-27,,,,16.20692,0.864431,2.5886,176.54778,678.65013,,,9.78551,,11.0,231.44,0.004321,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0
10068713,2022-07-08,,,,13.30042,0.826892,2.3433,72.49714,140.47945,,,6.50764,,7.2,112.45,0.006659,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0
10068713,2023-07-02,,,,18.58871,1.19264,4.81061,336.29807,2026.23938,,,9.98658,,7.3,800.76,0.003399,370.86779,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0
10068713,2024-10-31,,,,8.27838,0.670045,2.28223,149.13089,1185.74954,,,,,6.2,421.64,0.003367,160.43556,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0
10068713,2025-09-27,,,,11.01407,0.909002,2.96213,213.11647,1620.56441,,,7.28957,,18.2,539.38,0.002231,235.291242,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0
10068719,2021-06-25,,,,,,1.72064,160.75,1400.89,,,36.348,,6.1,99.89,0.00232,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2021-12-20,,,,,,,145.96,1479.44,,,178.74,,4.2,737.94,0.000994,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2022-06-25,,,,,,2.857,318.99,1246.74,,,50.87,,4.9,98.37,0.004349,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2022-12-22,,,,,,5.32949,435.34237,2415.93124,,,8.9696,,5.6,130.99,0.0019,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2023-07-01,,,,,,,429.8,2764.87,,,7.77,,9.2,234.83,0.001276,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2024-01-04,,,,,,10.25,1063.61,3750.42,,,15.47,,8.8,739.32,0.000943,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2024-01-12,,,,,,,587.84,3279.56,,,12.63,,4.0,439.0,0.000777,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2024-02-13,,,,,,,363.74,2339.26,,,8.73,,5.0,,,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2024-03-11,,,,,,2.36,334.81,4114.88,,,,,9.0,,,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2024-07-04,,,,,,3.5,561.6,394.1,,,13.5,,6.0,632.146,0.000862,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2025-01-06,,,,,,,212.0,1323.7,,,4.2,,14.5,588.0,0.000757,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2025-02-06,,,,,,,,,,,,,6.8,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2025-08-07,,,,,,,132.3,1239.9,,,,,10.8,,,,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068719,2026-02-09,,,,,,,183.6,1261.6,,,3.6,,3.9,1010.0,0.000544,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2021-06-25,,,,,,,88.25016,1138.75,,,54.0789,,6.0,759.16,0.000522,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2021-12-20,,,,,,,1172.066,81.3,,,,,3.8,1530.0,0.000534,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2022-06-25,,,,,,,86.08,564.17,,,68.43,,4.1,697.76,0.000829,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2022-12-22,,,,,,,235.09127,1970.647,,,8.07533,,4.8,219.96,0.001031,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2023-07-01,,,,,,,254.13,2322.53,,,7.6,,5.7,285.2,0.00118,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2024-01-04,,,,,,7.22,545.24,2919.54,,,14.14,,3.9,788.9,0.000757,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2024-04-22,,,,2.15,0.97,5.66,357.9,1299.14,,,13.24,,5.7,,,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2024-07-04,,,,,,,322.9,317.0,,,15.2,,4.9,1250.0,0.000479,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2025-01-06,,,,,,,76.9,697.2,,,2.7,,4.6,723.64,0.000561,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2025-02-06,,,,,,,,,,,,,5.0,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
10068720,2025-08-07,,,,,,,124.1,1258.1,,,,,6.1,,,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0
