Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10068956,2025-08-22,,,,,,,,62.55,,,,,,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5
10068956,2026-02-24,,,,0.41,,,9.86,251.36,,,,,10.7,,,10.27,3,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5
10068957,2021-12-14,,,,21.88,0.69,1.6,93.45,1646.42,,,3.93,,12.1,4790.0,0.00046,121.55,6,True,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068957,2022-07-19,,,,18.42,,,123.99,1801.06,,,4.06,,8.5,2130.0,0.000901,146.47,4,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068957,2023-01-10,,,1.65,18.44,2.93,3.53,58.87,730.71,,,6.17,,8.0,1760.0,0.000636,91.59,7,True,True,True,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068957,2023-08-03,,,0.03,4.36,0.76,2.31,69.06,889.78,,,,,8.8,,,76.52,6,True,False,True,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068957,2024-02-25,,,0.01,2.86,0.63,1.79,43.77,712.34,,,,,9.3,,,49.06,6,True,False,True,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068957,2024-10-02,,,,3.94,0.24,1.63,62.61,234.33,,,7.79,,11.8,,,76.21,6,True,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068957,2025-05-06,,,,9.75,0.47,,39.53,653.22,,,7.39,,10.7,,,57.14,5,True,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068957,2025-12-23,,,,2.54,,,30.28,1010.93,,,,,11.9,3010.0,0.00043,32.82,3,False,False,False,"132/33KV, 31.5 MVA PTR",PTR31.5MVA,Andrew Yule,13385,2009.0,2020-04-03,132,31.5,15135.0,SS-132KV-MLPT,MALLAIAHPETA-132/33KV-SUBSTATION,5.987679671457905,31.5
10068959,2021-07-01,,,9.57768,20.79073,26.62443,48.56118,182.21187,776.18171,,,86.90152,,7.7,,,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B1006,2015.0,2016-11-04,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,9.399041752224504,100.0
10068959,2022-01-22,,,,0.760416,0.527073,1.84814,146.43513,400.55542,,,5.5673,,5.8,,,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B1006,2015.0,2016-11-04,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,9.399041752224504,100.0
10068959,2022-08-19,,,,0.694035,0.505868,1.76055,58.54474,85.82772,,,5.85439,,6.6,,,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B1006,2015.0,2016-11-04,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,9.399041752224504,100.0
10068959,2023-04-26,,,,0.582812,0.481211,1.4959,25.92172,27.92672,,,,,4.6,660.04,0.000903,28.48165,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B1006,2015.0,2016-11-04,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,9.399041752224504,100.0
10068959,2023-11-17,,,,0.75873,0.604622,2.44376,63.97394,291.48291,,,,,6.4,1400.0,0.000669,67.78927,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B1006,2015.0,2016-11-04,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,9.399041752224504,100.0
10068959,2024-09-18,,,,0.357919,0.361592,1.22997,86.84545,622.28019,,,,,5.6,672.34,0.001494,88.79504,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B1006,2015.0,2016-11-04,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,9.399041752224504,100.0
10068959,2025-09-05,,,,0.521787,0.533422,,184.21879,892.80901,,,3.77427,,6.1,1640.0,0.000467,189.06405,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B1006,2015.0,2016-11-04,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,9.399041752224504,100.0
10068960,2021-07-01,,,,2.181,0.939143,3.14029,287.24183,925.31236,,,5.30869,,6.0,,,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,Toshiba,90184A2,2015.0,2017-04-01,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.993839835728952,31.5
10068960,2022-01-22,,,,1.75805,1.05056,3.12896,209.89856,477.9457,,,4.08991,,5.8,,,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,Toshiba,90184A2,2015.0,2017-04-01,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.993839835728952,31.5
10068960,2022-08-19,,,,1.89695,0.887068,3.35776,99.6461,111.81401,,,5.93174,,4.9,,,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,Toshiba,90184A2,2015.0,2017-04-01,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.993839835728952,31.5
10068960,2023-04-26,,,,1.95128,0.856278,3.33824,53.18361,40.82621,,,5.21598,,10.1,611.33,0.002584,64.54539,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,Toshiba,90184A2,2015.0,2017-04-01,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.993839835728952,31.5
10068960,2024-01-11,,,,,,,,,,,,,6.2,844.55,0.002051,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,Toshiba,90184A2,2015.0,2017-04-01,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.993839835728952,31.5
10068960,2024-09-18,,,,1.3035,0.534774,1.70002,107.6501,730.5271,,,,,7.1,659.61,0.002059,111.22708,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,Toshiba,90184A2,2015.0,2017-04-01,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.993839835728952,31.5
10068960,2025-09-05,,,,2.04447,0.668953,,174.60096,946.79218,,,,,8.2,872.86,0.002028,177.35426,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,Toshiba,90184A2,2015.0,2017-04-01,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.993839835728952,31.5
10068961,2021-07-01,,,,6.27797,1.78807,3.06574,274.63649,864.95096,,,3.35497,,6.3,,,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,Toshiba,90184A07,2016.0,2017-04-04,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.985626283367557,31.5
10068961,2022-03-09,,,,5.64553,1.63784,3.32387,185.94954,280.58057,,,4.06501,,6.7,876.27,0.001815,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,Toshiba,90184A07,2016.0,2017-04-04,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.985626283367557,31.5
10068961,2023-01-10,,,,2.95942,1.14923,1.53653,30.35047,69.19472,,,,,5.1,1830.0,0.000714,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,Toshiba,90184A07,2016.0,2017-04-04,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.985626283367557,31.5
10068961,2023-11-17,,,,5.89151,1.84674,5.95301,163.58395,383.29499,,,,,6.0,238.14,0.002212,177.34122,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,Toshiba,90184A07,2016.0,2017-04-04,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.985626283367557,31.5
10068961,2024-09-18,,,,2.2225,0.896812,2.08793,158.50677,749.78433,,,,,6.1,355.2,0.002112,163.74924,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,Toshiba,90184A07,2016.0,2017-04-04,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.985626283367557,31.5
10068961,2025-09-05,,,,3.1103,1.23519,,309.22495,1093.67073,,,3.39434,,4.5,1190.0,0.000833,316.93271,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,Toshiba,90184A07,2016.0,2017-04-04,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,8.985626283367557,31.5
10068962,2021-01-29,,82.7,,,,,,1755.25918,,,13.99343,,6.2,,,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068962,2021-09-13,,,,2.57992,1.93304,3.46867,290.51029,984.14921,,,13.77648,,8.4,,,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068962,2022-03-09,,,,3.8921,2.10318,5.23661,287.19012,554.25037,,,16.0382,,34.6,943.11,0.001201,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068962,2022-04-17,,,,2.96426,1.67422,4.84879,262.03197,391.19953,,,13.47451,,6.3,,,,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068962,2023-01-10,,,,2.37061,1.54359,2.72217,62.01973,133.8221,,,,,5.4,1550.0,0.000597,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068962,2023-11-17,,,,4.69652,2.43367,9.23388,224.59424,761.37284,,,11.83118,,6.9,538.26,0.001181,252.72565,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068962,2024-09-18,,,,2.66139,1.56003,5.20318,415.95965,2346.64902,,,,,9.2,440.09,0.001758,425.36191,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068962,2025-09-05,,,,3.58767,2.1882,4.46893,507.25587,2872.10192,,,4.90688,,8.0,1030.0,0.00088,522.31887,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,AVAL,M-154/16,2017.0,2020-01-02,132,31.5,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.239561943874059,31.5
10068963,2021-07-01,,,2.2283,1.4155,1.76482,4.77538,299.18005,1742.93643,,,10.02334,,24.0,,,,7,True,True,True,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2021-07-27,,,0.751471,1.30107,1.96022,5.92915,371.50733,1959.64865,,,10.39685,,16.0,,,,7,True,True,True,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2022-01-22,,,,1.26505,2.13714,7.01277,333.96897,1128.74684,,,10.86059,,15.0,1080.0,0.000894,,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2022-08-19,,,,1.28833,2.10445,6.80344,144.93739,395.53009,,,11.29386,,44.3,,,,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2022-09-20,,,,1.12793,1.93728,5.89733,100.7374,155.62535,,,7.60224,,5.2,,,,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2023-03-28,,,,1.13434,1.87675,5.38289,77.98447,102.55145,,,6.42566,,8.4,513.2,0.00161,92.80411,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2023-11-20,,,,1.57841,2.29089,8.48482,154.70779,758.9028,,,,,9.7,213.13,0.008601,167.00594,5,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2024-05-21,,,,0.334973,0.446382,2.3295,222.1197,1459.88082,,,,,12.6,983.39,0.001427,225.1557,5,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2024-12-22,,,,1.04298,1.48323,4.28829,276.66315,1968.3554,,,4.15066,,7.9,1320.0,0.001136,287.58211,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2025-06-30,,,,1.1717,1.46508,4.65816,300.35381,2122.09647,,,5.99959,,8.0,248.56,0.002483,313.62764,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068963,2026-03-10,,,,1.83164,2.00629,4.58172,370.51628,3079.17907,,,6.85764,,11.3,404.44,0.001211,385.71142,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-I,PTR-50MVA,AVAL,M-149/01,2016.0,2016-11-05,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.396303901437372,50.0
10068964,2021-07-01,,,4.35381,2.15338,13.18306,50.58482,253.66891,2058.84701,,,237.48228,,6.4,,,,7,True,True,True,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2022-01-22,,,,1.55097,15.10254,64.03478,238.58303,1124.15044,,,331.97791,,6.6,639.29,0.001452,,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2022-08-19,,,,1.62474,15.97529,66.10193,104.08759,270.55711,,,332.22581,,6.5,,,,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2023-03-28,,,,1.44073,15.15796,62.58966,65.55341,107.28555,,,278.24456,,5.8,539.18,0.001408,422.98632,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2023-11-20,,,,2.25075,21.34879,117.5623,150.30895,881.56435,,,365.48075,,8.9,506.39,0.001746,656.94283,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2023-12-27,,,,2.5594,22.25255,123.40235,215.00182,1607.51641,,,408.96674,,5.8,712.6,0.001371,772.20523,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2024-05-21,,,,0.584176,4.36209,35.13868,186.26528,1749.60357,,,123.26221,,8.3,170.17,0.002381,349.5898,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2024-12-22,,,,0.998442,10.96344,42.93724,164.34238,1702.37016,,,133.39921,,6.9,910.65,0.001383,352.57911,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2025-06-30,,,,1.11468,13.03247,57.55319,221.90666,2151.33911,,,211.14899,,3.8,574.41,0.001594,504.79436,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068964,2026-03-10,,,,1.55075,16.72991,56.02788,286.59746,3100.5796,,,261.23871,,7.0,332.08,0.001868,622.21185,6,True,False,False,50MVA-220/33KV-POWER TRANSFORMER-2,PTR-50MVA,AVAL,M-149/02,2016.0,2017-01-21,220,50,0.0,SS-220KV-SBRP,SUBBARAYANAPALLI-220/33KV-SUBSTATION,9.1854893908282,50.0
10068965,2021-09-15,,,1.76342,3.8582,0.867106,1.3935,129.29285,1220.07914,,,,,24.9,7.18,0.030141,,6,True,False,True,10/16 MVA 132/33KV PTR -03,PTR 16MVA,INDOTECH,IT36100,2004.0,2025-05-30,132,10/16,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,0.8323066392881588,10.0
10068965,2021-12-16,0.0139,,,,,,,,,,,9.13,,,,,0,False,False,False,10/16 MVA 132/33KV PTR -03,PTR 16MVA,INDOTECH,IT36100,2004.0,2025-05-30,132,10/16,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,0.8323066392881588,10.0
10068965,2022-12-29,0.0026,,1.16192,3.19047,0.85144,1.22765,52.55416,194.25294,,,,9.87,24.1,6.62,0.032871,,6,True,False,True,10/16 MVA 132/33KV PTR -03,PTR 16MVA,INDOTECH,IT36100,2004.0,2025-05-30,132,10/16,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,0.8323066392881588,10.0
10068965,2023-06-12,,,0.990629,3.50246,0.793549,1.66945,92.39792,195.60473,,,4.61967,,20.0,5.99,0.037225,103.97368,7,True,True,True,10/16 MVA 132/33KV PTR -03,PTR 16MVA,INDOTECH,IT36100,2004.0,2025-05-30,132,10/16,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,0.8323066392881588,10.0
10068965,2026-01-27,,,0.121439,1.54823,0.275152,1.05849,140.4246,1403.8386,,,,,22.2,4.82,0.04931,143.4148,6,True,False,True,10/16 MVA 132/33KV PTR -03,PTR 16MVA,INDOTECH,IT36100,2004.0,2025-05-30,132,10/16,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,0.8323066392881588,10.0
10068978,2021-07-28,,,,0.24,,3.97,379.19,2100.61,,,4.98,,6.7,2960.0,0.00054,388.38,5,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2022-02-14,,,,1.69,,4.75,462.92,1926.32,,,4.01,,10.4,3200.0,0.000549,473.37,5,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2022-08-25,,,,,,5.19,528.35,1528.64,,,5.44,,9.0,2440.0,0.000738,538.98,4,False,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2023-03-08,,,,2.29,2.18,8.44,385.3,463.64,,,7.42,,8.8,2010.0,0.000547,405.63,6,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2023-10-10,,,,,0.65,5.98,336.8,1292.34,,,6.96,,9.0,,,350.39,5,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2024-04-09,,,,0.2,0.76,7.43,400.11,1601.63,,,6.28,,18.3,,,414.78,6,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2024-10-23,,,,0.69,0.06,5.07,164.62,182.16,,,8.79,,8.1,1260.0,0.000676,179.23,6,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2025-04-24,,,,3.34,0.78,9.1,360.25,1095.03,,,8.31,,10.3,,,381.78,6,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068978,2025-11-18,,,,2.53,0.37,8.71,528.19,2399.85,,,6.69,,8.4,,,546.49,6,True,False,False,132/33KV 50 MVA POWER TRANSFORMER-3,PTR-50MVA,TOSHIBA,90169A3,2015.0,2018-04-09,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.972621492128679,50.0
10068981,2021-09-13,,,,4.43832,0.728443,2.00873,256.38493,1839.33719,,,2.92843,,29.0,3.41,0.063899,,6,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2022-01-20,0.0168,,,3.926,0.856615,1.51074,137.42297,1160.29707,,,2.3638,4.92,25.3,3.82,,,6,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2022-08-25,0.0095,,,3.93816,0.756006,1.48239,57.64565,178.29043,,,3.21784,3.91,32.4,2.92,0.075873,,6,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2023-02-23,0.0105,,,3.62229,0.707161,1.23932,49.58229,149.17511,,,,4.56,,3.12,0.075195,,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2023-09-07,,,,7.41264,1.39222,3.94852,222.10857,2204.06337,,,,5.09,,,,234.85601,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2024-01-12,0.0326,,,5.48712,1.08527,2.32064,130.82921,2065.03445,0.0,0.0,,6.15,37.3,2.68,0.090064,139.68702,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2024-05-18,0.0239,,,1.42346,0.296179,0.750224,143.72086,1949.60884,,,,4.19,47.7,2.56,0.090306,146.166,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2024-08-29,0.1443,,,,,,2.8,72.1,,,,23.29,10.9,7.81,0.039852,,2,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2024-10-08,0.03,,,1.25938,,0.525439,23.91718,399.24139,0.0,17.5502,,21.24,26.1,7.43,0.049951,25.75344,4,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068981,2026-01-08,,,,5.82446,1.32343,1.87105,88.03785,1455.44592,,,,,35.6,7.2,0.050541,97.07677,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,EMCO,HT 1361/11672,1996.0,2020-11-18,132,31.5,14800.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,5.360711841204655,31.5
10068982,2021-06-10,,,,15.498,2.7402,6.284,229.196,1859.697,,,18.1751,,15.4,207.0,0.000697,,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2021-12-23,,,,14.73764,2.77705,5.36907,157.65899,820.33443,,,11.14649,,9.8,272.33,0.003135,,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2022-06-23,,,0.684581,15.87852,3.0408,6.45517,114.79959,302.6995,,,16.28377,,10.5,458.06,0.00093,,7,True,True,True,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2022-12-19,,,,15.91679,3.27679,7.29919,102.2015,280.65788,,,7.39571,,7.2,1370.0,0.000793,,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2023-07-14,,,,23.19442,4.09984,12.51484,354.13335,1960.86179,,,18.93977,,10.3,2800.0,0.000217,412.84711,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2024-02-15,,,0.149191,25.00816,4.49332,12.83498,227.4718,1887.75306,,,12.06626,,8.9,1650.0,0.000536,281.95163,7,True,True,True,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2024-03-04,,,,,,,,,,,,,6.6,,,,0,False,False,False,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2024-10-07,,,,12.65475,2.31734,5.44042,181.70793,2105.08713,,,,,10.4,211.07,0.002813,202.18266,5,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2025-02-18,,,,8.6197,1.79383,3.30448,98.40046,1323.16361,,,2.96938,,17.0,1630.0,0.000698,115.09733,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2025-10-30,,,1.26289,48.0534,18.07177,19.86095,36.2124,1219.57831,,,11.9781,,11.1,272.48,0.002205,135.4395,7,True,True,True,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068982,2026-01-30,,,1.00823,21.73467,3.90733,9.80181,340.34253,2827.86238,,,12.55712,,12.8,445.32,0.003746,389.33312,7,True,True,True,315MVA 400/220/33KV POWER TRANSFORMER-I,PTR 315MVA,EMCO,HT 203T/13643,2015.0,2016-12-12,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,9.295003422313483,315.0
10068983,2021-06-10,,,,92.476,14.419,30.903,281.874,1295.44,,,21.164,,12.4,247.0,0.000545,,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2021-12-23,,,,128.36125,19.16757,40.8716,223.41209,592.24294,,,21.25178,,7.0,367.65,0.001965,,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2022-06-23,,,,136.66898,20.73008,43.6115,119.42681,184.38806,,,19.48474,,7.8,615.39,0.001048,,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2022-12-19,,,,145.63626,22.80535,45.79425,112.12955,165.12477,,,13.65559,,3.7,2000.0,0.000575,,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2023-07-14,,,,204.35793,29.32409,83.37796,330.358,1095.15148,,,19.77076,,7.2,1550.0,0.000381,667.17568,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2024-02-15,,,,196.23198,29.68149,78.85019,202.2532,1009.20051,,,18.86071,,6.2,1640.0,0.000595,525.88347,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2024-03-04,,,,,,,,,,,,,21.8,,,,0,False,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2024-05-31,,,,,,,,,,,,,22.3,,,,0,False,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2024-10-07,,,,114.84319,17.70303,44.11904,251.28316,1425.60722,,,10.2812,,8.2,635.66,0.001132,438.20851,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2025-02-18,,,,116.17252,18.94617,43.09163,230.36416,1320.54887,,,7.69108,,13.5,2030.0,0.000607,416.30702,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068983,2025-10-30,,,,104.04159,17.62692,37.82673,225.73963,1258.32054,,,5.76036,,4.7,1120.0,0.000961,390.99599,6,True,False,False,315MVA 400/220/33KV POWER TRANSFORMER-II,PTR 315MVA,EMCO,HT203T/13644,2015.0,2017-04-06,400,315,2.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.980150581793293,315.0
10068984,2021-08-24,,,,2.89283,0.940394,1.61786,97.20326,307.2064,,,3.57008,,7.7,1130.0,0.000859,,6,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2022-04-21,,,,3.28077,0.845223,1.99112,72.52314,95.23478,,,4.04512,,6.0,3250.0,0.000278,,6,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2022-06-23,,,,2.82259,0.631159,1.56359,44.16536,60.37078,,,,,53.1,433.6,0.001058,,5,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2022-07-28,,,,2.59962,0.551781,1.54816,40.35251,69.12309,,,,,12.2,168.8,0.002687,,5,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2023-01-27,,,,3.29863,0.735436,2.0306,57.02742,48.18569,,,5.06547,,3.7,338.75,0.001458,,6,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2023-07-14,,,,4.57381,0.852001,3.73191,202.07256,541.4913,,,,,8.3,3250.0,0.000223,211.2669,5,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2024-02-15,,,,4.8579,0.934854,4.22278,147.27334,580.43742,,,,,9.1,2730.0,0.000395,157.25212,5,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2024-12-17,,,,2.40363,0.593786,2.05065,144.75879,769.909,,,,,7.1,2360.0,0.000296,149.76913,5,True,False,False,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068984,2025-10-30,,,0.705123,20.04165,3.66229,8.90489,310.848,2981.6918,,,10.99553,,9.5,1510.0,0.000675,355.14644,7,True,True,True,160MVA 220/32/11KV POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,9U156AU5,2015.0,2017-07-24,220,160,46300.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,8.681724845995893,160.0
10068994,2021-06-02,,,8.4585,53.346,8.48917,,70.283,2839.2936,,,47.3669,,24.3,92.53,0.003163,,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2021-12-13,,,3.63,25.17,5.05,,39.99,2360.45,,,64.67,,17.1,188.73,0.003079,,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2022-06-07,,,3.24,13.02,2.96,,42.07,1125.85,,,51.31,,17.0,255.26,0.002069,,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2022-12-14,,,11.71,12.973,,,63.428,2071.187,,,12.149,,16.5,151.9,0.001659,,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2023-06-19,,,8.67,8.24,,,93.04,2593.77,,,,,28.4,252.07,0.002326,,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2023-07-05,,,,,,,,,,,,,23.0,,,,0,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2024-01-18,,,5.71,16.27,,,63.84,2500.79,,,,,17.1,182.56,0.002066,,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2024-07-25,,,1.9,17.8,3.5,7.2,100.3,1193.8,,,6.6,,17.9,309.37,0.001868,,7,True,True,True,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2025-02-10,,,,15.7,5.0,,17.4,628.8,,,,,23.6,210.38,0.001945,,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2025-07-30,,,,17.6,9.5,,44.8,1074.2,,,,,18.0,249.24,0.002478,,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068994,2026-02-10,,,,13.8,9.2,,23.7,656.7,,,,,15.9,283.51,0.00196,,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-815/3,1992.0,2018-09-01,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,7.575633127994524,31.5
10068996,2021-04-06,,,,24.0944,9.5969,8.25742,27.96037,1360.24,,,53.596,,13.3,723.15,0.001472,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2021-12-06,,,,90.25,30.94,40.32,142.847,2443.9,,,27.56,,7.3,853.29,0.00132,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2022-07-25,,,,100.92,36.36,41.34,139.09,2186.93,,,181.08,,7.9,524.99,0.001096,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2023-02-03,,,,,,,,,,,,,38.1,,,,0,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2023-03-06,,,,176.3,58.9,116.9,452.7,4203.3,,,22.9,,7.5,552.23,0.001091,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2023-04-20,,,,157.709,55.426,95.538,374.036,3077.847,,,14.006,,8.4,150.36,0.002841,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2023-12-12,,,,216.656,74.578,149.196,752.266,6514.492,,,21.584,,5.8,625.65,0.00136,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2024-01-26,,,,180.51,64.81,112.2,517.86,5311.04,,,13.34,,7.2,463.98,0.00105,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2024-02-15,,,,194.74,67.49,119.61,518.09,4780.31,,,18.61,,6.9,623.83,0.001362,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2024-03-14,,,,313.85,24.62,83.51,503.5,8777.16,,,64.56,,,,,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2024-03-28,,,,341.74,26.66,,529.88,9197.86,,,48.54,,42.65,430.12,0.001695,,5,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2024-04-23,,,,109.0,28.42,140.11,899.67,3219.78,,,32.01,,44.425,582.62,0.001695,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2024-06-20,,,,,,,,,,,,,46.833333333333336,,,,0,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2024-07-04,,,,68.5,19.5,65.0,333.1,485.3,,,13.2,,9.0,796.56,0.001326,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2025-02-24,,,,,,,,26.9,,,,37.66,7.2,387.62,0.001083,,1,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2025-03-02,,,,,,,,5.9,,,,37.16,7.0,276.49,0.001759,,1,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2025-05-15,,,,,,,,228.9,,,,,24.4,383.75,0.003437,,1,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2025-06-30,,,,,,,22.1,407.2,,,,,11.2,573.25,0.001117,,2,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068996,2026-02-23,,,,,,,9.1,488.1,,,,,8.1,656.51,0.001299,,2,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0
10068998,2021-04-15,,,1.25201,2.47112,,59.53227,,873.72054,,,2.89567,,11.4,308.62,0.002841,,5,True,False,True,"132/33KV,19/31.5MVA PTR-1",PTR 315MVA,ECE,S-86905,2018.0,2019-02-02,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,7.15400410677618,19.0
10068998,2021-10-22,,,,3.24789,2.86882,9.80971,261.74591,812.41546,,,50.83654,,6.4,361.07,0.001628,,6,True,False,False,"132/33KV,19/31.5MVA PTR-1",PTR 315MVA,ECE,S-86905,2018.0,2019-02-02,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,7.15400410677618,19.0
10068999,2021-07-02,,,,3.97637,,1.72408,92.4964,1328.7978,,,2.78495,,14.2,1120.0,0.000629,,5,True,False,False,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0
10068999,2022-02-04,,,,1.41188,2.03214,6.40031,84.26559,389.39218,,,113.68471,,9.5,413.28,0.001476,,6,True,False,False,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0
10068999,2022-09-15,,,,1.47208,2.46342,7.93405,45.29095,74.19707,,,107.23453,,4.5,634.8,0.001535,,6,True,False,False,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0
10068999,2023-03-18,,,90.09138,153.8834,15.94225,52.93798,71.503,59.3008,,,199.21401,,7.3,,,,7,True,True,True,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0
10068999,2023-06-30,0.0027,,30.91492,87.66321,9.39912,29.13039,33.91258,64.64997,,,13.88623,,10.4,731.78,0.001542,4.0069,7,True,True,True,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0
10069000,2021-03-05,,,,,,,10.28,78.68,,,,,5.9,1590.0,0.001635,10.28,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2021-03-06,,,,,,,10.99,97.32,,,,,5.4,2100.0,0.001143,10.99,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2021-03-07,,,,,,,18.78,246.04,,,,,7.0,2480.0,0.001007,18.78,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2021-04-05,,,,,,0.47,49.18,307.29,,,6.65,,5.8,1340.0,0.001824,56.3,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2021-07-07,,,,,,1.0,80.55,583.79,,,7.54,,10.08,1370.0,0.001673,89.09,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2021-08-13,,,,,,1.11,86.72,568.7,,,7.12,,4.8,3000.0,0.001329,94.95,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2022-02-19,,,,,,1.26,98.26,643.35,,,3.62,,12.4,296.88,0.005178,103.14,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2022-08-22,,,,,,,196.25,74.63,,,5.01,,9.5,225.23,0.006243,201.26,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2023-02-28,,,,1.19,1.27,4.68,155.66,415.86,,,5.51,,9.0,345.79,0.004942,168.31,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2023-09-27,,,,,0.35,3.51,168.88,1158.08,,,5.67,,10.2,,,178.41,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2024-08-27,,,,,,1.93,66.51,113.64,,,7.26,,6.6,,,75.7,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2025-02-05,,,,,,2.79,85.84,138.39,,,7.47,,5.1,,,96.1,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2025-08-25,,,,0.44,,6.48,201.56,966.62,,,6.6,,21.7,,,215.08,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069000,2026-02-03,,,,0.77,0.09,4.17,279.71,1455.27,,,9.55,,7.1,,,294.29,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0
10069005,2021-03-02,,,,,,,3.309,92.974,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2021-03-03,,,,,,,3.528,93.472,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2021-03-04,,,,,,,3.095,67.199,,,30.644,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2021-03-08,,,,,,,4.777,159.855,,,30.47,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2021-04-01,,,,,,,9.8754,137.626,,,4.462,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2021-09-15,,,,,,,31.56,253.04,,,60.1,,3.3,2300.0,0.0004,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2022-04-11,,,,,,,67.8,407.17,,,72.46,,5.5,471.37,0.000861,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2022-10-19,,,,,,,10.816,650.714,,,,,9.4,52.75,0.00642,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2023-04-09,,,,,,,191.948,742.29,,,11.251,,12.8,156.12,0.001063,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2023-11-16,,,,,,,183.48,1143.8,,,9.25,,9.799999999999999,689.71,0.000557,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2024-05-27,0.028,,,0.321206,0.181276,1.86334,182.63148,816.22546,0.0,0.0,,44.02,14.8,548.28,0.001367,184.94182,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069005,2024-12-08,0.05,,,,,,159.2,799.4,,,4.4,45.72,4.1,223.41,0.001971,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
