Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069005,2025-07-29,,,,,,,123.3,848.4,,,,,5.9,600.17,0.000945,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0
10069016,2022-03-16,,,,6.94601,2.40813,4.94107,206.96264,607.13427,,,5.88522,,8.5,550.31,0.001488,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5
10069016,2023-04-04,,,,7.52091,1.87924,1.96028,17.14732,70.4117,,,,,10.4,436.12,0.001521,28.50775,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5
10069016,2024-02-14,,,,19.88934,3.47501,8.84631,281.45574,1907.88495,,,,,8.0,915.22,0.001144,313.57485,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5
10069016,2024-09-24,,,,8.53684,1.60672,3.08983,179.74164,1781.28637,,,,,8.8,608.92,0.002128,193.02582,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5
10069016,2026-01-17,,,,16.36352,2.82867,6.11097,411.2612,2622.66833,,,,,6.9,158.14,0.002912,436.54793,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5
10069016,2026-03-09,,,,7.61593,1.49318,1.57014,99.34469,1356.40435,,,,,8.6,483.85,0.001078,109.9631,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5
10069017,2021-02-19,,52.3,5.26618,17.85849,33.86317,23.47487,291.83962,4998.41581,,,247.42481,28.6,26.5,108.83,,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-03-05,,,,,,,0.844911,56.79799,,,,,14.3,52.35,0.00766,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-03-07,,,,,,,1.20264,99.0817,,,,,17.9,84.57,0.005517,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-03-09,,,,,,,0.849315,135.9825,,,,,25.9,73.61,0.005115,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-03-11,,,,,,,,,,,,,42.6,95.21,0.004455,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-03-12,,,,0.503961,,,1.8737,95.32062,,,,,18.2,82.74,0.006446,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-03-14,,,,,,,,,,,,,18.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-03-25,,,,0.742066,,0.577384,10.99272,349.35109,,,3.2268,,32.7,104.34,0.004446,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-04-07,,,,0.837556,,0.853159,25.20048,628.67356,,,8.38897,,44.8,117.96,0.003632,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-04-26,,,,,,,,,,,,27.26,37.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-05-05,,,,,,,29.669,843.697,4.994,4.994,13.343,,24.2,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2021-06-06,,,,1.8483,1.3201,3.5381,155.0225,1903.7616,,,64.8696,,29.7,99.11,0.003976,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2022-01-19,,,,1.71243,0.588785,1.06069,40.74922,473.43583,,,1.8436,,11.7,346.88,0.00162,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2023-04-04,,,0.486758,2.86084,1.25609,2.39864,19.05033,99.71908,,,10.15354,,44.7,106.13,0.003838,36.20619,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2023-04-19,,,0.534917,3.05599,1.26323,3.56787,34.62596,90.93096,,,39.0584,,14.7,117.26,0.003828,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2023-08-31,,,6.99876,7.96574,2.43387,6.83195,100.76198,1407.17934,,,25.78669,,14.2,107.85,0.003842,150.72066,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2023-12-12,,,9.89791,13.75911,3.71163,12.86641,220.40138,1877.66031,,,195.24698,,17.5,122.03,0.003539,455.88796,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2024-05-28,,,2.85148,4.53702,0.943988,4.19011,264.3127,2896.60725,,,41.60592,,52.3,86.78,0.004919,318.38429,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2024-06-26,,,2.25014,3.77169,0.760444,3.99914,314.55988,2917.21286,,,73.86824,,38.6,112.78,0.00412,399.24201,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2024-08-17,0.0212,,,,,,,,0.0,26.68651,,25.94,12.3,105.19,0.00423,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2024-11-01,0.0239,,1.72309,5.69031,1.5906,3.14289,124.90034,2738.53829,0.0,23.75282,25.62676,27.08,26.8,88.25,0.005226,162.63253,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2025-05-05,,,23.90657,18.91399,15.86479,20.56338,415.4999,6201.5257,,,192.9356,,45.9,84.09,0.00454,687.6605,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2025-05-15,,,12.75699,11.14571,9.82952,7.78155,191.77112,3434.16514,,,86.20454,,42.1,106.31,0.004082,319.54922,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2025-05-20,,,7.5,3.8,,10.6,251.0,1951.7,,,55.7,,33.9,104.55,0.004651,,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2025-05-26,,,9.6412,9.25333,9.21672,6.348615000000001,86.78142,2502.40456,,,19.716665,,43.35,107.355,0.0045345,140.94206000000003,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2025-09-02,,,,,,,,68.0571,,,,,7.7,133.94,0.003226,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069017,2026-03-09,,,2.59796,1.90211,1.82286,1.87959,47.28953,1025.90479,,,47.8803,,33.9,104.78,0.004145,103.42508,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0
10069018,2021-02-20,,63.3,,3.94747,1.58142,1.74915,114.89798,1907.49676,,,4.60382,16.84,17.5,38.52,,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2021-03-25,,,,6.07443,1.89675,1.92819,117.24743,1855.9946,,,5.28955,,22.8,48.89,0.006388,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2021-04-07,,,,,,,,,,,,15.3,18.4,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2021-06-06,0.0096,,,7.2182,2.1762,2.3802,171.1521,2002.2163,,,5.1506,17.24,19.0,41.89,0.007931,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2021-06-10,,,,,,,,,,,,19.13,19.5,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2022-01-10,0.0177,,,4.70828,1.53364,1.58639,114.49959,869.38141,,,6.25952,17.33,20.0,41.69,0.008195,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2022-12-15,0.0127,,2.97794,4.62152,1.42536,1.2979,32.48288,180.13367,,,2.91282,19.28,16.6,31.94,0.011197,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2023-02-20,,,2.91392,6.3365,1.50341,2.06117,51.39277,134.48888,,,6.7965,,24.6,30.96,0.009996,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2023-12-12,,,0.935574,5.56539,1.53685,2.48082,86.86772,990.43061,,,,,14.6,24.03,0.016708,97.44928,6,True,False,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2024-09-24,,,0.182496,1.68045,0.627358,0.93799,73.73837,1559.33288,,,,,34.7,35.92,0.010521,77.15649,6,True,False,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2024-11-21,,,0.145175,1.84004,0.726049,1.06879,76.5731,1588.27144,,,2.74048,,25.9,22.59,0.019965,83.08283,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2025-01-06,,,,,,,,,,,,,27.1,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2025-01-18,,,,,,,,,,,,,17.0,36.09,0.007443,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2025-09-10,,,,1.22091,0.606215,0.864517,62.96391,1434.45758,,,,,28.3,37.08,0.010902,65.69055,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069018,2026-03-02,,,,0.187394,,0.259352,5.48454,226.85255,,,,,34.1,35.87,0.010858,5.90427,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0
10069019,2021-02-20,,84.6,,5.12098,2.20098,5.63049,618.03957,3867.58216,,,9.44512,42.19,7.3,102.0,,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2021-03-25,,,,5.0696,1.88522,5.50696,543.22793,3662.91698,,,8.98464,,11.6,1010.0,0.000763,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2022-01-10,,,,3.81883,1.87038,4.12348,270.78838,1310.15952,,,4.52663,,10.7,499.12,0.001233,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2022-08-18,,,,,,,,,,,,,7.8,489.03,0.001354,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2023-02-20,,,,4.85633,2.26605,7.00205,219.53617,289.30963,,,13.13568,,10.8,561.43,0.001285,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2024-02-14,,,,4.46946,2.35118,7.03518,270.75094,2323.56825,,,,,10.8,1400.0,0.000681,284.52781,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2024-09-24,,,0.0780683,4.75793,1.88521,5.89325,527.46426,4671.94684,,,10.94682,,12.1,1060.0,0.001153,551.01887,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2025-09-10,,,,5.55048,2.36577,7.78524,737.28655,5710.43012,,,11.79122,,11.9,1110.0,0.001086,764.78486,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069019,2026-03-09,,,,2.86409,1.36452,2.32764,239.92394,2972.52495,,,4.09338,,11.8,458.22,0.00133,250.61912,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0
10069020,2021-02-20,,86.0,,1.92343,1.03548,1.33667,67.942,1316.9205,,,3.3577,33.06,10.6,387.33,,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2022-01-10,,,2.72025,2.06416,0.633,0.982944,38.39979,449.07901,,,2.15058,,45.6,313.23,0.001756,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2022-01-19,,,3.68583,4.07436,1.69461,6.8444,195.28653,1199.73579,,,148.9379,,24.6,131.64,0.003207,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2022-08-18,,,,,,,,,,,,,9.4,48.72,0.007429,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2022-12-15,,,,1.2628,,0.805605,14.8179,117.75194,,,,,7.9,457.73,0.001585,,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2023-09-12,,,,2.44204,0.802384,1.84983,59.36835,650.16972,,,,,9.8,248.65,0.00244,64.43028,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2024-05-28,,,,0.502282,0.173768,0.698978,46.29617,759.11555,,,,,17.9,198.52,0.002659,47.66928,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2024-11-21,,,,1.36231,0.527028,1.08357,58.03874,1188.30755,,,,,15.3,339.21,0.002433,60.96993,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2025-09-10,,,,1.76156,0.592918,1.17281,81.43939,1472.16554,,,,,14.6,402.61,0.002031,84.83446,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069020,2026-03-09,,,,1.26502,0.420882,0.48009,26.53294,1046.27024,,,,,11.0,286.37,0.002032,28.697,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0
10069021,2021-03-13,,,,,,,3.605,108.98,,,19.29,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2021-03-14,,,,,,,4.604,132.5,,,8.832,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2021-03-15,,,,,,,4.044,100.848,,,3.835,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2021-03-19,,,,,,,5.782,433.951,,,24.716,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2021-04-12,,,,,,,16.145,224.619,,,7.0339,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2021-05-15,,,,,,,39.773,316.218,,,24.88,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2021-10-06,,,,,,,27.24,330.99,,,63.28,,5.7,177.99,0.00173,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2022-05-30,,,,,,,79.76,460.88,,,44.05,,6.9,985.97,0.000447,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2022-12-22,,,,,,,174.51266,1541.0817,,,18.20007,,6.9,247.4,0.000818,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2023-06-30,,,,,,,307.61,2418.28,,,24.03,,6.7,359.82,0.000693,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2023-12-28,,,,,,,231.19,2113.35,,,16.14,,4.9,671.34,0.000956,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2024-06-24,,,,,,,46.0,266.6,,,,,4.9,878.51,0.000452,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2024-12-09,,,,,,,115.3,970.9,,,4.9,,5.7,711.8,0.000497,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2025-06-17,,,,,,,90.1,1080.6,,,,,7.9,608.01,0.0005,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069021,2026-01-29,,,,,,,51.1,977.2,,,,,8.0,985.02,0.000518,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0
10069022,2021-02-22,,86.3,,,,,207.379,1964.03,,,8.545,,4.9,574.53,,,3,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2021-08-25,,,,4.88,,1.86,130.28,1803.5,,,57.134,,14.649999999999999,207.07,0.0026,,5,True,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2022-03-16,,,,,,2.36,152.91,2645.76,,,,,16.0,350.08,0.001658,,3,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2022-12-29,,,,3.61456,,7.64622,487.7653,3628.62,,,,,9.3,250.59,0.0020291,,4,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2023-07-14,,,,3.65,,6.25,366.88,3754.02,,,,,15.55,151.94,0.003978,,4,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2023-08-09,,,,,,,,,,,,,24.0,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2024-02-06,,,,5.73,,8.46,490.31,4678.5,,,,,14.85,300.24,0.001785,,4,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2024-04-29,,,,2.82,,6.08,336.21,1707.12,,,19.29,,6.1,,,,5,True,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2024-08-13,,,,3.0,,7.3,614.3,2395.0,,,8.8,,8.3,366.37,0.002353,,5,True,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2024-09-30,,,,,,,,,,,,,5.7,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2025-01-31,,,,,,,117.2,1011.2,,,,,6.3,211.04,0.00269,,2,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2025-02-24,,,,,,,,,,,,,22.5,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2025-10-16,,,,1.9,,,34.1,1486.1,,,,,5.7,164.22,0.006455,,3,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069022,2026-02-25,,,,,,,,,,,,,19.8,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0
10069031,2021-07-01,,,0.604424,5.20239,3.34254,6.62912,602.00271,2621.84556,,,10.26319,,35.2,860.03,0.000916,,7,True,True,True,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069031,2021-07-27,,,,5.05536,3.29942,6.8792,637.52676,2506.90608,,,9.36255,,8.8,253.31,0.004303,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069031,2022-03-07,,,,5.5879,3.2962,6.87127,401.91234,855.70196,,,8.20511,,6.6,1210.0,0.00074,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069031,2022-12-21,,,,5.20956,3.1783,5.85838,203.97845,283.7137,,,3.83328,,6.7,993.77,0.000771,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069031,2023-06-22,,,,6.7369,3.46765,7.8339,265.01144,283.72976,,,7.69134,,7.2,835.63,0.001031,290.74124,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069031,2024-01-04,,,,9.86439,4.48609,12.45656,412.25591,1927.31795,,,8.67523,,12.0,914.85,0.000996,447.72187,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069031,2024-11-04,,,,6.44597,2.31903,4.77908,320.45153,2173.53555,,,,,6.3,710.03,0.001059,333.98629,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069031,2025-09-10,,,,7.63844,3.17813,7.03904,535.3987,3118.47682,,,4.61026,,6.6,1250.0,0.000883,557.84772,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5
10069032,2021-06-25,,,,,,,43.0663,1476.966,,,78.918,,15.0,,,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2022-01-05,,,,,,,39.109,2126.74,,,76.48,,15.3,176.5,0.002741,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2022-07-19,,,,,,,,,,,,,17.4,668.0,0.001188,,0,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2023-01-23,,,,,,,128.66,3187.367,,,65.503,,15.2,417.86,0.001269,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2023-08-04,,,,2.239,,,70.364,2546.935,,,43.753,,15.5,195.45,0.003581,,4,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2024-02-26,,,,2.76,,,66.03,2386.98,,,40.09,,15.4,801.78,0.000744,,4,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2024-10-22,,,,,,,51.3,1572.3,,,23.29,,15.5,890.25,0.000983,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2025-05-05,,,,,,,,557.5,,,,,13.7,728.58,0.000764,,1,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069032,2025-11-14,,,,,,,38.4,1325.3,,,19.3,,13.1,716.39,0.001229,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0
10069033,2021-02-25,0.2,,,9.002,3.746,6.814,281.72,1815.12,,,80.42,20.8,14.2,95.8,0.002738,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2021-03-30,0.074,,,9.88,2.99,3.066,177.07,2528.738,,,103.30718,18.36,11.8,66.54,0.003748,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2021-05-27,,,,,,,,,,,,19.61,6.9,62.52,0.003591,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2021-11-27,,,,,,,67.25,1009.75,,,196.49,,8.7,68.95,0.003217,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2022-04-21,,,,2.69,,,74.72,1029.33,,,114.73,,10.4,62.75,0.004239,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2022-10-26,,,,,,,,,,,,,10.5,71.02,0.003162,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2023-06-27,,,,6.501,,6.451,556.164,3886.592,,,141.773,,13.7,65.22,0.003186,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2024-01-08,,,,3.77,,,273.99,2812.87,,,75.96,,8.8,65.26,0.003114,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2024-08-25,,,,2.9,,4.8,768.1,1990.9,,,109.3,,13.0,77.83,0.003205,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2025-02-06,,,,,,,111.4,1008.1,,,22.6,,12.5,74.42,0.003236,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069033,2025-09-24,0.1439,,,,,,160.4,1861.4,13.9,105.0,32.4,19.25,10.7,55.67,0.005846,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5
10069034,2021-10-07,,,,3.83465,,1.3571,104.10139,753.85188,,,6.32429,,10.8,516.68,0.004049,,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069034,2022-06-27,,,,3.87103,,1.15876,46.19073,159.5906,,,6.47572,,9.2,612.75,0.001919,,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069034,2022-08-18,,,,,,,,,,,,,7.0,508.84,0.00205,,0,False,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069034,2023-04-04,,,,2.6973,,0.834263,6.6384,37.70247,,,,,10.1,859.57,0.00118,10.16996,4,False,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069034,2024-01-06,,,,5.61527,0.39325,1.97364,93.33153,842.87706,,,,,9.8,943.03,0.001,101.30071,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069034,2024-09-24,,,,2.98393,0.237891,1.00807,77.11,1061.56214,,,,,10.7,1060.0,0.00152,81.37863,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069034,2025-05-20,,,,3.35974,0.160567,0.981268,94.48382,1087.87397,,,6.58777,,10.1,1140.0,0.001706,105.55418,6,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069034,2026-02-01,,,,2.5892,0.191705,0.773773,59.29958,810.79883,,,2.51897,,7.1,771.11,0.001203,65.33981,6,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5
10069036,2021-03-17,,,,1.54387,1.63845,5.26404,333.1755,1816.97282,,,3.49424,,9.1,746.2,0.001409,,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2021-10-21,,,,1.4278,1.55976,5.3804,301.15714,1020.7448,,,4.82847,,7.3,354.08,0.001732,,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2022-04-27,,,,1.4113,1.30549,5.1261,,295.90893,,,3.38239,,7.1,968.94,0.000967,,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2023-01-10,,,,1.97126,1.82829,6.21986,156.84154,179.2498,,,3.10994,,4.0,1080.0,0.002501,,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2023-08-01,,,,2.27519,1.60953,7.32701,374.86572,1891.00958,,,,,6.0,196.57,0.0038,386.05483,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2024-06-05,,,,0.461897,0.316884,1.54669,73.70972,937.22076,,,,,7.8,117.91,0.006033,76.01291,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2024-12-23,,,,1.57393,1.09126,3.55603,193.71011,1301.41407,,,0.734849,,7.6,487.28,0.002451,200.65667,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2025-06-30,,,,2.34049,1.48959,6.36499,376.0834,2197.58887,,,,,6.1,542.72,0.001295,386.2542,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069036,2025-12-29,,,0.179746,1.43347,0.928797,0.766802,37.22724,804.0456,,,12.9602,,11.9,293.5,0.002887,53.48114,7,True,True,True,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0
10069038,2021-08-11,,,,0.438951,1.12328,4.64426,246.90533,833.63869,,,8.44685,,9.6,375.59,0.00154,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069038,2022-02-16,,,,0.60657,1.25781,7.36,332.238,509.80083,,,18.68055,,4.0,208.12,0.00284,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069038,2022-08-20,,,,0.525938,1.01994,6.90308,123.93226,108.76732,,,17.70264,,4.3,114.0,0.000672,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069038,2023-03-06,,,,0.437732,0.908115,3.44743,25.21677,84.34121,,,2.09254,,,1480.0,0.000637,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069038,2023-11-23,,,,0.551377,1.08294,8.71382,134.87603,404.65048,,,8.65733,,8.4,646.11,0.001689,153.8365,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069038,2024-07-18,,,,,,,,,,,,,7.7,1480.0,0.000725,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069038,2025-05-06,,,,0.225977,0.608338,2.98693,98.95238,854.86718,,,,,10.2,832.89,0.000863,102.74093,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069038,2025-11-26,,,,0.285152,0.745024,4.5741,220.86876,952.5252,,,4.48922,,3.7,,0.003746,230.907,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0
10069039,2021-02-24,,,,,,,,,,,,,15.9,,,,0,False,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5
10069039,2021-02-26,0.041,,,1.25,0.6,0.82,16.250500000000002,152.563,,,,44.78,6.55,1181.315,0.0009,25.88,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5
10069039,2021-02-27,,,,1.4,0.66,1.16,50.83,295.57,,,,,15.1,631.21,0.003173,54.05,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5
10069039,2021-02-28,,,,1.3,0.66,1.0,48.58,275.45,,,,,15.1,506.27,0.00384,51.54,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5
10069039,2021-03-01,,,,1.22,0.55,0.86,44.99,273.12,,,,,15.5,494.61,0.0041,47.62,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5
10069039,2021-07-28,0.1,,,1.11,,3.06,344.89,2562.11,,,7.11,39.13,11.7,341.26,0.003704,356.17,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5
10069040,2021-06-28,,,4.38334,19.16156,108.35293,53.07048,169.4824,921.63362,,,41.00787,,31.4,1.6,0.321389,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2021-07-30,,,5.4911,20.26285,96.21228,43.2706,126.01666,719.38403,,,40.65546,,25.7,1.38,0.304587,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2021-12-02,0.0126,,0.425693,23.98754,131.26086,50.91191,128.13945,630.65723,,,17.99604,25.31,96.1,2.28,0.172141,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2021-12-17,0.0144,,1.20331,27.21397,141.77022,56.56358,139.35604,632.60934,,,20.75066,24.17,27.4,1.57,0.320606,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2022-07-20,0.009,,,16.10927,115.00781,24.57327,31.75153,167.04167,,,2.76556,24.62,33.3,1.39,0.324289,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2022-08-17,0.0095,,,21.67513,137.87279,42.82071,52.77299,148.06284,,,14.40148,23.98,31.5,1.38,0.324347,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2023-02-06,,,,16.99752,115.84881,31.1578,39.88826,85.39332,,,8.06878,24.13,23.2,1.41,0.283129,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2023-04-24,,,,,,,,,,32.32772,,,,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2023-10-19,,,0.0998784,15.79248,108.26036,19.14954,11.93134,297.16493,0.0,0.0,,,49.1,1.9,0.195305,155.27695,6,True,False,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2024-05-23,,,,6.69522,28.6493,24.40989,159.09625,1358.83218,,,19.42555,,51.8,1.92,0.179405,238.40145,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2024-05-30,0.0205,,,4.92576,21.86613,17.41716,114.62917,996.75514,0.0,55.08545,13.35208,21.91,55.1,1.93,0.171459,172.18973,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2024-11-17,,,,,,,,,,,,,22.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2024-11-19,0.0534,,,,,0.493606,0.921518,94.88595,,,,18.7,10.2,1.96,0.16089,1.36571,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2024-11-27,0.1071,,,0.604574,0.499924,1.37684,15.39467,289.82341,,,1.04959,18.1,30.0,1.8,0.181734,18.93916,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2024-12-31,,,,,,,,,,,,19.28,38.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2025-08-01,,,,8.86461,10.21492,24.18417,235.58212,1441.36604,,,9.38797,,57.5,1.71,0.17554,288.20119,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2025-09-10,,,,,,,,,,,,,42.3,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069040,2026-03-06,,,,6.26639,10.86246,15.0693,112.66094,822.75227,,,,17.74,46.0,1.52,0.20265,144.82797,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0
10069044,2021-03-30,0.436,,,,,,167.02,1725.61,,,45.86,12.29,67.6,1.46,0.143851,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2021-09-21,,,,6.1,,2.37,189.84,2446.17,,,59.4,,44.1,1.38,0.15,,5,True,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2021-10-07,,,,2.24,,,49.99,1073.42,,,53.797,35.97,31.2,97.87,0.0046,,4,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2021-10-13,,,2.351,,,,4.66,247.85,,,,37.04,10.9,91.82,0.003866,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
