Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069044,2021-10-17,,,,,,,2.65,74.5,,,,37.1,8.9,45.96,0.009,,2,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2021-12-02,,,,,,,21.94,455.21,,,195.09,33.41,18.0,38.2,0.0109,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2022-06-24,,,,,,,82.01,1199.39,,,64.05,32.31,22.1,39.87,0.018743,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2022-12-22,,,,,,,128.5662,1575.73891,,,7.49811,27.95,22.7,29.69,0.009658,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2023-06-06,,,,,,,,,,,,,46.2,,,,0,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2023-07-14,0.145,,,,,,217.1,3557.75,,,6.45,27.21,30.5,26.4,0.011767,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2023-08-06,0.073,,,,,,251.295,4029.299,,,9.227,26.72,32.7,41.59,0.011723,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2024-01-17,,,,,,,152.88,3161.33,,,5.95,26.9,23.5,0.006463,0.006463,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2024-02-20,0.178,,,,,,127.12,2782.15,,,4.9,24.81,29.9,27.76,0.010314,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2024-05-27,0.031,,,1.17399,0.553174,1.73118,144.85587,1586.37047,0.0,12.27006,,23.54,38.3,42.98,0.010378,148.3863,5,True,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2024-11-07,0.1882,,,,,,100.8,1697.7,,,3.7,25.47,27.0,30.46,0.009559,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2025-05-13,0.1464,,,,,,228.2,1434.9,9190.7,,5.3,24.68,65.7,28.52,0.010277,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069044,2025-09-09,0.09,,,14.6,,,74.0,1460.1,,,,24.28,37.7,23.77,0.012467,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0
10069048,2022-02-14,,,,2.1,0.33,2.88,271.42,1521.96,,,6.2,,10.7,120.45,0.012547,282.93,6,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069048,2022-03-29,,,,1.96,2.5,4.84,169.55,310.33,,,,,10.4,401.9,0.005133,178.85,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069048,2022-09-27,,,,,,,296.05,1350.0,,,6.04,,6.6,517.06,0.005041,302.09,3,False,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069048,2023-10-04,,,,,0.82,3.91,212.5,1236.02,,,5.27,,9.7,,,222.5,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069048,2024-04-10,,,,,0.73,3.49,154.88,840.87,,,,,7.4,890.21,0.003224,159.1,4,False,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069048,2024-10-19,,,,,0.13,2.34,80.15,162.71,,,7.46,,12.5,,,90.08,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069048,2025-04-10,,,,0.83,0.65,5.39,189.04,790.64,,,9.93,,7.8,,,205.84,6,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069048,2025-11-21,,,,0.96,0.23,4.0,225.15,1357.84,,,,,7.7,,,230.34,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0
10069049,2022-11-28,,,,2.68,1.44,5.14,144.43,794.71,,,,,7.8,859.96,0.002763,153.69,5,True,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0
10069049,2023-05-19,,,,1.02,1.37,4.83,104.98,363.99,,,,,8.5,,,112.2,5,True,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0
10069049,2023-11-30,,,,,0.37,3.68,107.3,918.55,,,,,7.3,2620.0,0.00118,111.35,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0
10069049,2024-07-25,,,,,,2.57,60.73,165.84,,,,,7.4,,,63.3,3,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0
10069049,2025-02-01,,,,,,3.24,57.74,138.06,,,5.61,,6.9,2040.0,0.001173,66.59,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0
10069049,2025-11-03,,,,0.74,,6.15,208.58,671.7,,,6.9,,7.1,,,222.37,5,True,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0
10069050,2021-08-02,,,12.7726,595.13162,59.6756,92.10126,213.83362,1397.55198,,,68.24406,,7.8,371.86,0.001794,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2022-02-25,,,483.33275,971.65275,92.8713,170.39885,123.15887,504.83755,,,360.74227,,7.1,228.04,0.003066,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2022-05-18,,,243.69505,667.78701,69.56511,97.49268,71.98835,229.07134,,,159.67329,,7.6,716.38,0.001606,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2022-08-21,,,182.11019,548.91309,59.3556,71.65587,44.50308,120.03934,,,72.04582,,6.9,358.98,0.005174,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2023-02-27,,,115.0664,378.49289,45.20532,40.5071,41.22919,87.63519,,,29.63734,,16.3,392.47,0.003348,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2023-08-30,,,54.00163,306.14947,38.2082,33.88677,146.13611,1179.08617,,,18.83647,,7.1,913.81,0.001276,597.24214,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2024-04-14,,,8.85015,52.08412,6.11071,6.6612,121.62295,805.77676,,,,,9.0,469.33,0.001576,195.37033,6,True,False,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2025-01-02,,,5.14921,52.91522,8.59749,3.00509,82.34649,1099.47322,,,0.916283,,8.3,468.31,0.002048,152.89665,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2025-08-01,,,2.36708,29.84822,5.5601,1.6128,41.42401,1178.07048,,,,,12.4,555.57,0.001491,80.82952,6,True,False,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069050,2026-02-05,,,2.33798,28.08091,5.0809,2.19891,116.88628,1338.9377,,,6.30764,,8.1,176.78,0.004993,160.88924,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5
10069051,2021-06-07,,,,38.31,3.69,3.14,398.56,2426.72,,,23.08,,9.5,13.63,0.049173,466.78,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2021-07-07,,,,24.67,1.09,2.23,230.29,2831.79,,,13.12,,,,,271.4,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2021-12-14,,,,21.96,0.65,1.65,146.29,2102.2,,,8.64,,20.1,16.02,0.050081,179.19,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2022-06-14,,,,26.49,,0.86,216.17,2197.34,,,11.86,,12.1,15.6,0.051307,255.38,5,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2022-12-21,,,,25.96,2.96,3.9,123.44,799.4,,,11.67,,8.3,14.06,0.07265,167.93,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2023-06-30,,,,23.71,2.66,3.94,137.26,626.37,,,13.22,,11.3,,,180.79,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2024-01-05,,,,5.77,0.67,2.11,72.43,1199.85,,,8.7,,10.4,12.83,0.054279,89.73,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2024-08-05,,,,4.83,0.06,1.37,51.31,170.89,,,11.13,,12.2,14.08,0.057839,68.7,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2025-02-18,,,,4.96,,,36.84,141.03,,,8.55,,10.1,13.73,0.058878,50.35,4,False,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069051,2025-10-03,,,,7.25,0.09,3.31,69.27,546.94,,,13.28,,11.4,13.32,0.060872,93.2,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0
10069055,2021-09-24,,,1.7818,10.01828,1.24516,2.0098,87.49176,911.27592,,,4.1022,,19.3,393.34,0.011104,,7,True,True,True,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2022-03-23,,,2.01678,8.99772,1.13561,1.70481,37.02948,281.32724,,,2.31968,,23.5,357.77,0.004186,,7,True,True,True,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2022-07-02,,,,1.36634,1.04479,0.682737,7.71008,129.67598,,,,,18.5,312.11,0.002407,,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2022-07-25,,,,,,,,,,,,33.49,11.3,,,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2022-12-23,,,,1.49491,1.00101,0.755979,7.68116,150.11622,,,,,18.2,280.12,0.003605,,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2023-02-20,0.0293,,,1.4015,0.876228,0.589847,3.26978,51.82731,,,,31.28,14.3,156.23,0.003796,,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2023-03-02,,,,,,,,,,,,,33.8,,,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2023-04-10,,,,,,,,,,,,,11.4,221.75,0.00282,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2023-04-12,,,,,,,,,,,,,14.0,,,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2023-05-10,,,,,,,,,,,,,13.0,269.08,0.002497,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2023-05-25,,,,0.59828,,0.507527,3.46697,74.87515,,,,,11.9,288.98,0.002287,4.57278,4,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2023-11-10,,,,7.1722,1.48679,5.11037,67.35365,979.55103,,,,,15.3,258.2,0.002122,81.03744,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2024-09-30,,,,1.87775,0.679699,0.79999,23.77906,2055.87109,,,,,28.9,304.4,0.00228,27.12891,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2025-01-29,,,,3.48811,1.14926,1.75929,90.51326,4248.78615,,,,,20.9,311.71,0.002035,96.91385,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2025-09-04,,,,3.32864,1.17254,,101.59993,3759.32132,,,,,27.5,358.1,0.002192,106.09402,4,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069055,2026-02-03,,,,2.91464,1.04802,1.44815,67.18318,2875.48113,,,,,25.4,236.03,0.003306,72.7,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5
10069059,2022-04-04,,,,,,2.94,216.86,1110.09,,,,,9.6,1740.0,0.000553,219.8,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069059,2022-09-28,,,,,,3.02,316.65,1792.14,,,,,8.9,1070.0,0.001206,319.67,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069059,2023-03-24,,,,0.72,1.43,5.81,198.49,525.97,,,,,7.9,608.33,0.000748,206.45,5,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069059,2023-10-18,,,,,0.36,4.41,198.8,1365.01,,,,,8.4,,,203.57,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069059,2024-04-15,,,,,0.39,4.75,184.2,906.59,,,,,11.3,,,189.34,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069059,2024-10-28,,,,,,2.56,76.22,129.26,,,7.72,,8.1,,,86.5,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069059,2025-03-27,,,,,,8.78,341.11,1552.86,,,6.61,,7.8,,,356.5,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069059,2025-11-26,,,,0.41,,5.8,285.21,1917.04,,,,,7.3,,,291.42,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0
10069060,2021-04-23,,,,,,,103.25934,1674.27868,,,32.856,,8.8,181.18,0.001881,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2021-11-25,,,,,,,118.17,1941.11,,,72.68,,5.4,309.88,0.000709,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2022-05-18,,,,,,,121.49,2016.62,,,85.75,,10.5,190.88,0.002735,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2022-12-26,,,,,,,204.19989,2710.784,,,19.84214,,7.9,302.1,0.001681,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2023-07-05,,,,,,,299.92,4193.77,,,28.36,,11.9,218.82,0.000907,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2024-01-04,,,,,,,244.46,3739.8,,,21.65,42.17,6.7,268.84,0.003338,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2024-06-24,0.029,,,,,,89.4,408.0,,,,38.44,8.5,175.99,0.003716,,2,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2024-11-28,,,,,,,,,,,,,13.2,,,,0,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2025-01-02,0.1083,,,,,,111.4,1679.1,,,10.0,41.36,8.2,520.4,0.001049,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2025-06-04,0.0501,,,,,,,1341.6,,,6.9,40.06,11.4,296.34,0.001869,,2,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069060,2025-12-29,,,,6.1,,,130.7,1760.8,,,16.3,,6.7,487.66,0.001571,,4,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5
10069086,2021-06-21,,,,,,2.659,185.637,2691.848,,,28976.0,,7.9,284.49,0.001075,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2021-12-02,,,,,,2.06,137.26,2336.73,,,175.07,44.19,6.6,433.65,0.00197,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2022-06-24,,,,4.02,0.16,2.41,82.01,1199.39,,,65.18,,7.9,299.91,0.002007,,6,True,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2022-12-22,,,,,,7.60045,474.76836,4048.01814,,,12.0029,,8.5,362.66,0.000913,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2023-07-14,0.089,,,,,6.63,366.15,4474.1,,,9.25,43.35,12.1,271.18,0.002034,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2024-01-17,,,,,,7.29,396.55,4573.51,,,9.7,43.07,6.3,383.55,0.000624,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2024-11-07,,,,5.9,,,246.7,2701.0,,,4.7,,7.5,557.73,0.001635,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2025-05-13,,,,,,,225.1,1320.7,,,,,13.8,842.53,0.000788,,2,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069086,2025-12-20,,,,,,,168.6,2247.7,,,4.4,,5.5,1520.0,0.000616,,3,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5
10069089,2021-04-22,,,1.53,175.56,24.95,40.29,393.06,2112.94,,,5.5,,,,,640.89,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2021-07-07,,,1.29,146.3,21.19,40.5,339.26,2779.86,,,3.76,,10.3,3400.0,0.000619,552.3,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2022-05-04,,,1.35,188.64,24.64,59.22,538.2,3690.92,,,,,14.2,3410.0,5.77e-05,812.05,6,True,False,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2022-12-01,,,2.58,140.84,22.76,48.34,340.78,1854.42,,,,,14.2,2450.0,0.001141,555.3,6,True,False,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2023-07-12,,,3.78,149.03,23.6,64.07,428.72,867.99,,,10.9,,11.0,,,680.1,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2023-08-04,,,1.23,56.82,7.39,39.87,287.53,2005.73,,,5.55,,12.1,,,398.39,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2024-09-19,,,1.66,52.3,6.45,36.55,163.28,351.13,,,9.37,,19.2,,,269.61,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2024-10-08,,,1.18,36.09,4.74,22.2,98.21,247.01,,,9.79,,,,,172.21,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2025-05-06,,,3.9,103.56,17.51,40.17,199.14,1324.99,,,7.27,,15.1,,,371.55,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2025-07-09,,,3.59,101.48,17.59,39.27,220.51,1764.0,,,7.61,,,,,390.05,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069089,2025-12-05,,,2.1,44.7,5.98,31.17,298.94,2863.2,,,6.36,,22.3,,,389.25,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0
10069091,2022-07-19,,,10.23,9.47,35.78,95.88,781.92,8726.58,,,381.83,,17.8,2570.0,0.000537,1315.11,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2023-03-06,,,7.25,8.51,28.22,72.49,357.71,1511.3,,,273.1,,17.1,1050.0,0.001312,747.28,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2023-12-16,,,1.74,1.58,10.02,65.02,372.12,4433.24,,,232.54,,14.8,3260.0,0.000412,683.02,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2024-10-09,,,,,,,7.56,22.85,,,7.08,,,,,14.64,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2024-10-10,,,,,,,6.13,24.7,,,,,,,,6.13,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2024-10-11,,,,,,,6.45,22.6,,,,,,,,6.45,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2024-10-14,,,,,,,4.37,22.45,,,14.45,,10.5,4580.0,0.00073,18.82,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2024-10-21,,,,,,,7.33,17.15,,,6.16,,,,,13.49,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2024-11-20,,,,,,,10.13,38.01,,,6.12,,7.9,4870.0,0.000246,16.25,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2025-03-01,,,,,,0.313714,3.5556,162.129,,,,,12.2,928.02,0.001384,3.86318,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2025-03-03,,,,,,0.22701,2.05286,117.78631,,,,,13.7,756.02,0.002231,2.27987,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069091,2025-12-16,,,0.194874,0.246943,1.61655,5.05024,22.17013,835.15438,,,43.86765,,15.2,820.23,0.001019,73.08214,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0
10069092,2022-07-19,,,,,,4.31,482.83,2361.16,,,3.3,,8.2,2600.0,0.001089,490.44,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0
10069092,2023-03-06,,,,1.3,1.81,7.31,298.73,523.15,,,,,8.0,1510.0,0.001333,309.15,5,True,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0
10069092,2023-12-16,,,,,0.5,5.8,305.03,1564.46,,,,,7.3,,,311.33,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0
10069092,2024-11-02,,,,,,3.61,158.1,343.08,,,6.15,,9.3,3970.0,0.000683,167.86,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0
10069092,2025-06-12,,,,0.27,0.2,9.07,287.93,1197.13,,,7.92,,6.7,,,305.39,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0
10069092,2026-01-30,,,,0.64,0.01,7.62,469.17,2293.07,,,6.65,,8.4,,,484.09,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0
10069093,2021-04-16,,,,2.17952,2.67612,2.97063,193.37083,1395.68486,,,,,9.2,119.0,0.001189,,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2021-10-21,,,,2.44646,3.05567,2.43956,90.00334,844.85728,,,,,11.4,589.12,0.001561,,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2022-04-11,,,,3.91792,3.48868,5.1503,202.03339,446.98524,,,5.39277,,7.2,918.95,0.00153,,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2022-11-17,,,,,,,,,,,,,8.0,687.77,0.001456,,0,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2023-05-16,,,,4.01265,3.40219,3.8252,103.60717,225.92952,,,1.74079,,9.0,576.53,0.001567,116.58799,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2024-01-24,,,,4.98028,3.70932,6.05575,181.82783,1447.81569,,,,,6.8,596.43,0.001694,196.5334,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2024-09-10,,,,2.56848,1.89953,2.04586,103.24899,1343.40748,,,,,10.5,518.04,0.002803,109.81262,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2025-05-12,,,,4.29664,2.63357,3.18182,139.32153,1838.66719,,,,,13.8,787.55,0.001495,149.53178,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069093,2026-02-19,,,,6.01661,3.78046,5.2639,285.90786,2635.52115,,,,,9.2,761.36,0.002003,301.0138,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5
10069094,2021-04-16,,,,2.43405,,1.17048,42.9853,1183.70787,,,,,10.5,182.0,0.000356,,4,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2021-10-21,,,,1.97406,0.604726,0.890223,20.47552,619.12461,,,,,13.7,905.27,0.000707,,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2022-04-11,,,,2.39587,0.596843,0.981645,26.21949,240.62743,,,1.72993,,13.0,1170.0,0.000528,,6,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2022-11-17,,,,,,,,,,,,,8.1,1040.0,0.00058,,0,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2023-05-16,,,,4.12501,0.789685,1.71726,37.01559,162.39204,,,2.44007,,13.0,852.93,0.000587,46.08762,6,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2024-01-24,,,,3.10819,0.636374,1.31648,31.1535,1022.13431,,,,,15.7,790.93,0.000805,36.214544,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2024-09-10,,,,1.3684,0.371057,0.394272,23.61988,1002.44549,,,,,10.5,770.42,0.000942,25.82134,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2025-05-12,,,,1.4193,0.315482,0.432868,18.91082,757.38755,,,,,19.4,1070.0,0.00102,21.05377,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069094,2026-01-02,,,,1.4037,0.351998,0.600514,20.48879,1052.76995,,,,,16.5,776.53,0.000847,22.82327,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5
10069095,2021-09-20,,,,3.89,0.54,5.68,416.36,2900.69,,,13.2,,12.1,601.21,0.001675,439.67,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2022-03-14,,,,3.53,0.51,5.22,353.61,1967.09,,,9.38,,11.9,3930.0,0.000368,372.25,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2022-09-26,,,,4.0,,4.2,381.98,2901.75,,,8.29,,16.6,2460.0,0.000877,398.47,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2023-04-23,,,,0.72,3.18,8.11,428.98,1006.76,,,33.61,,12.7,,,474.6,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2023-11-16,,,,,0.73,4.8,224.95,2226.93,,,7.56,,11.6,2640.0,0.000577,238.04,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2024-05-17,,,,,0.06,3.33,128.31,447.95,,,5.76,,18.35,859.94,0.005968,137.46,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2024-12-12,,,,,,3.89,126.15,394.69,,,8.92,,24.9,2340.0,0.000643,138.96,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2025-01-03,,,,,,,,,,,,,7.7,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2025-07-31,,,,2.85,1.71,9.21,357.47,2705.78,,,11.31,,15.8,,,382.55,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069095,2026-02-09,,,,1.08,0.15,4.61,240.21,2716.86,,,8.1,,5.2,,,254.15,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0
10069096,2022-03-09,,,,7.35217,23.54306,,260.71911,626.21959,,,14.78069,,17.2,9.29,0.043989,,5,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0
10069096,2023-02-02,,,,41.99444,28.97785,54.25928,112.03465,162.50291,,,13.09138,,9.4,9.65,0.040166,,6,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0
10069096,2024-03-11,,,,,,,,,,,,,28.4,8.1,0.050217,,0,False,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0
10069096,2025-07-02,,,,6.99777,21.47712,49.86933,312.49532,2820.78966,,,10.35299,,22.6,7.01,0.070536,401.18973,6,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0
10069097,2021-12-16,,,,5.35759,,,21.0197,377.32138,,,,,9.7,566.46,0.002432,,3,False,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0
10069097,2023-07-11,,,,4.95746,0.237926,1.28813,65.21644,814.6341,,,,,6.8,780.01,0.002707,71.6659,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0
10069097,2024-05-20,,,,1.38547,0.0819707,0.475204,56.65697,686.3409,,,,,10.0,472.05,0.003788,58.66671,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0
10069097,2025-10-31,,,,1.91192,0.78394,2.55958,98.72582,1279.9615,,,,,5.5,954.67,0.001571,103.88663,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0
10069102,2022-03-03,,,,129.3,41.51,12.46,140.09,2513.71,,,,,15.1,1250.0,0.001692,323.36,5,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2022-09-27,,,,135.03,46.62,11.65,260.92,3808.85,,,,,17.6,2830.0,0.00061,454.22,5,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2023-04-01,,,,98.73,37.49,13.16,232.57,1119.25,,,,,18.0,2260.0,0.000844,381.95,5,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2023-10-06,,,,34.74,11.18,10.34,257.83,3807.83,,,5.41,,16.1,,,319.5,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2024-04-24,,,,43.71,12.34,15.69,264.65,3423.68,,,6.73,,16.0,,,343.12,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2024-05-17,,,,31.96,9.58,10.25,121.25,944.9,,,4.94,,21.9,,,177.98,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2024-11-26,,,,46.38,13.25,17.15,151.65,824.79,,,7.64,,13.4,,,236.07,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2024-12-10,,,,28.18,8.74,9.72,81.69,598.55,,,5.5,,,,,133.83,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2025-08-06,,,,80.33,32.89,17.1,153.87,2768.86,,,7.53,,34.0,,,291.72,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069102,2026-02-19,,,,27.72,8.77,10.99,122.39,2724.98,,,5.68,,12.0,5100.0,0.00028,175.55,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0
10069105,2022-03-03,,,,77.2,11.42,11.6,135.87,1504.45,,,6.0,,20.8,137.48,0.003307,242.09,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2022-03-25,,,,70.28,10.39,9.55,123.54,1180.72,,,4.0,,21.1,147.47,0.003234,217.76,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2022-09-27,,,,135.12,16.51,20.41,195.46,2325.98,,,12.64,,21.3,154.64,0.002956,380.14,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2022-11-17,,,67.16,186.75,24.59,49.28,246.49,2039.39,,,152.85,,16.7,153.88,0.002805,727.12,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2022-11-21,,,84.04,191.03,22.72,50.31,236.22,1663.99,,,165.29,,18.3,,,749.61,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2022-11-26,,,65.52,162.18,21.99,42.91,196.96,1442.81,,,165.51,,,,,652.07,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2022-12-12,,,71.0,181.04,29.43,47.48,206.1,1099.69,,,157.8,,,,,688.35,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2022-12-19,,,62.2,152.42,21.25,40.44,168.56,739.94,,,144.26,,,,,589.13,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069105,2023-01-27,,,52.23,141.26,19.93,35.16,154.65,935.87,,,111.34,,,,,514.57,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0
10069106,2021-01-09,,,,,,,,,,,,,12.8,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2021-09-08,,,,39.67,37.0,37.0,81.95,1144.52,,,52.73,,12.1,9.0,0.036,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2021-09-24,,,,,,,,,,,,,35.3,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2022-05-18,,,,36.76,42.14,27.11,42.99,924.54,,,41.84,,15.0,9.55,0.033089,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2022-12-19,,,,61.2582,67.13943,85.71484,172.19644,1821.02141,,,9.45468,,14.9,7.13,0.04237,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2023-07-19,,,,58.01,81.73,72.52,145.96,1838.11,,,12.59,,16.1,7.41,0.045587,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2024-03-01,,,,92.37,26.5,50.83,145.6,3310.18,,,4.97,,14.2,8.86,0.03984,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2024-04-04,,,,,,,,,,,,,24.6,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2024-05-06,,,,,,,,,,,,,34.5,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2024-08-20,,,,24.4,24.7,74.9,244.4,981.5,,,11.8,,20.7,8.96,0.035108,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
