Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069106,2025-05-15,,,,13.5,35.8,27.6,180.1,662.6,,,12.0,,31.2,7.54,0.05398,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2026-02-23,,,,19.8,26.4,43.5,98.6,1197.8,,,3.2,,11.9,10.0,0.036166,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069106,2026-02-25,,,,,,,,,,,,,24.9,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0
10069113,2021-06-07,,,,2.92,2.38,3.6,604.45,1783.72,,,9.71,,9.0,895.77,0.0017,623.06,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2021-12-14,,,,0.69,0.18,3.09,417.99,1910.82,,,6.15,,12.8,829.34,0.002457,428.1,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2022-06-14,,,,,,2.82,527.75,2134.98,,,5.71,,10.9,946.06,0.001889,536.28,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2022-12-21,,,,2.59,2.95,6.39,431.01,840.56,,,7.81,,7.1,556.86,0.003828,450.75,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2023-06-30,,,,2.14,2.55,5.25,272.76,481.68,,,6.62,,10.4,,,289.32,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2024-01-05,,,,,0.88,4.96,347.19,1712.64,,,7.1,,9.9,,,360.13,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2024-08-05,,,,,0.44,4.54,248.75,280.94,,,9.13,,8.7,,,262.86,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2025-02-18,,,,,0.19,3.24,129.67,178.7,,,6.12,,20.2,,,139.22,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2025-04-09,,,,,,,,,,,,,9.6,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069113,2025-12-08,,,,1.29,0.3,4.23,322.69,1552.41,,,,,7.5,1270.0,0.000815,328.51,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,AVAL,M154/15,2017.0,2017-12-29,132,50,11200.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,8.24914442162902,50.0
10069116,2021-08-05,,,,2.23,0.18,3.74,359.73,2458.17,,,,,10.9,1170.0,0.001453,365.88,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2022-04-18,,,,2.65,,4.61,576.73,3624.65,,,,,11.9,553.2,0.002736,583.99,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2022-10-25,,,,7.69,,3.1,450.65,4326.76,,,,,9.1,803.44,0.002083,461.44,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2023-05-19,,,,7.7,3.12,7.13,294.55,680.74,,,,,9.6,,,312.5,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2023-11-02,,,,1.74,0.97,5.56,370.93,2781.97,,,,,7.0,,,379.2,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2024-04-19,,,,1.53,0.92,4.97,234.56,1146.37,,,,,13.0,,,241.98,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2024-11-02,,,,3.63,0.63,6.7,342.21,859.3,,,,,8.9,887.8,0.001314,353.17,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2025-05-16,,,,9.09,1.81,7.38,218.46,1278.77,,,,,10.0,,,236.74,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069116,2025-12-06,,,,3.57,0.26,4.44,242.5,1700.64,,,,,10.9,,,250.77,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,Aditya Vidyut Appliances,M154/8,2017.0,2018-04-30,132,31.5,11200.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.915126625598905,31.5
10069119,2021-08-05,,,2.28,0.93,,2.07,146.16,2076.12,,,,,39.1,621.4,0.001777,151.44,5,True,False,True,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2021-09-16,,,1.28,0.64,,2.27,166.02,2080.85,,,20.36,,22.6,,,190.57,6,True,False,True,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2022-04-18,,,,,,0.6,146.62,2548.42,,,19.84,,22.9,791.8,0.001458,167.06,4,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2022-10-25,,,,,,,68.01,2208.77,,,12.73,,19.3,115.9,0.007237,80.74,3,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2023-05-19,,,,1.08,1.17,3.6,97.08,408.13,,,18.62,,27.7,,,121.55,6,True,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2023-06-02,,,,,,,,,,,,28.54,28.0,,,,0,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2023-11-02,,,,,,2.51,119.94,1783.31,,,16.12,,36.2,,,138.57,4,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2023-11-15,,,,,,,87.29,1092.6,,,13.77,,12.0,654.81,0.001728,101.06,3,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2024-04-19,,,,,,,42.16,772.57,,,5.62,,38.0,,,47.78,3,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2024-11-02,,,,,,1.92,86.79,520.96,,,21.56,,29.0,410.02,0.00316,110.27,4,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069119,2025-05-16,,,,,,,52.83,572.58,,,15.63,,27.5,428.31,0.002623,68.46,3,False,False,False,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,NGEF,2800036456,1981.0,2018-03-31,132,10/16,9780.0,SS-132KV-CDVM,CHODAVARAM-132/33KV-SUBSTATION,7.997262149212868,10.0
10069121,2021-08-24,,,,,,1.27,75.77,1590.92,,,6.3,,7.7,425.85,,83.34,4,False,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2022-02-28,,,,,,1.56,60.3,757.22,,,,,12.8,281.73,0.00832,61.86,3,False,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2022-08-29,,,,,,2.21,,1174.07,,,,,8.3,304.68,0.008583,102.32,2,False,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2023-04-19,,,,0.64,3.75,6.13,71.93,643.03,,,,,5.7,,,82.45,5,True,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2023-11-03,,,,,0.93,3.2,40.86,1063.77,,,,,9.2,274.34,0.007069,44.99,4,False,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2024-05-02,,,,,0.69,2.87,36.74,657.18,,,,,11.8,211.26,0.004845,40.3,4,False,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2024-10-29,,,,,0.64,2.64,18.27,109.39,,,,,9.3,97.65,0.009703,21.55,4,False,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2025-05-05,,,,,3.98,7.52,37.91,720.53,,,,,7.4,179.9,0.004433,49.41,4,False,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069121,2025-11-04,,,,0.18,1.56,5.28,42.64,542.6,,,,,7.5,134.74,0.014189,49.66,5,True,False,False,315 MVA 400/220KV POWER TRANSFORMER I,PTR 315MVA,T&R,PM0100206,2016.0,2018-03-15,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.041067761806982,315.0
10069122,2021-08-24,,,,6.74,,4.74,80.4,1807.32,,,18.56,,8.5,1860.0,,110.44,5,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2022-02-28,,,,6.97,,4.99,101.62,1044.46,,,20.41,,10.9,906.59,0.001992,133.09,5,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2022-08-29,,,,8.55,,6.46,159.49,1476.87,,,27.07,,10.3,865.58,0.002322,201.57,5,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2023-04-19,,,,9.28,2.99,11.43,140.81,867.64,,,20.77,,9.7,,,185.28,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2023-07-13,,,,,,,,,,,,,42.4,,,,0,False,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2023-11-03,,,,0.47,0.74,5.97,94.37,1614.76,,,13.23,,10.7,933.68,0.002135,114.78,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2023-11-07,,,,,,,,,,,,,45.7,,,,0,False,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2023-12-13,,,,,,,,,,,,,18.6,,,,0,False,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2024-05-02,,,,1.4,0.3,6.89,86.13,1023.55,,,11.5,,13.1,,,106.22,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2024-10-29,,,,1.35,0.43,7.36,44.01,186.54,,,10.87,,11.9,746.61,0.002336,64.02,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2024-11-01,,,,,,,,,,,,,12.0,,,,0,False,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2025-05-05,,,,12.36,2.67,16.87,97.7,1023.87,,,17.65,,8.6,,,147.25,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069122,2025-11-04,,,,8.18,1.14,16.12,105.72,814.07,,,16.47,,10.4,561.69,0.0048,147.63,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER II,PTR 315MVA,T&R,PM0100205,2016.0,2018-03-20,400,315,77530.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,8.02737850787132,315.0
10069123,2021-04-15,,,2.23894,3.72068,,69.6347,,931.38236,,,2.60244,,12.5,30.17,0.013592,,5,True,False,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2021-10-29,,,2.60046,5.26862,0.722274,1.37474,58.8549,644.81975,,,3.23905,,15.4,32.81,0.013879,,7,True,True,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2022-05-16,,,5.0975,6.2042,0.731483,1.55725,31.12469,188.76589,,,2.89588,,15.0,30.95,0.014261,,7,True,True,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2022-10-11,,,7.99284,5.88115,0.649229,1.35139,22.27736,129.17881,,,3.87688,,7.9,35.98,0.012596,,7,True,True,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2022-12-29,,,7.504,6.16109,0.847876,1.59878,30.01094,140.32036,,,2.97658,,13.2,35.13,0.01259,,7,True,True,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2023-05-23,0.0168,,4.48098,3.83458,0.544449,1.02521,20.0449,102.98714,,,,27.3,5.7,34.32,0.012799,29.93012,6,True,False,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2023-11-08,0.0175,,7.87462,6.59474,1.66749,2.22166,33.58585,427.6438,,,,26.49,12.3,34.15,0.012773,51.9562,6,True,False,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2024-07-04,0.0188,,1.98073,1.24496,0.243945,0.520587,25.69991,580.01688,0.0,0.0,,24.73,13.2,36.92,0.013133,29.74589,6,True,False,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2024-12-21,,,3.60239,3.23084,0.689521,0.693443,22.62683,838.2003,,,0.758964,,14.0,41.02,0.012292,31.67089,7,True,True,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2025-07-19,,,4.97674,3.58488,0.710907,0.882716,30.71988,955.48861,,,,,10.4,37.01,0.011725,40.93192,6,True,False,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069123,2026-01-30,0.0504,,3.58839,3.22626,0.441105,0.974903,25.33059,815.00224,,,,22.65,11.2,29.56,0.012895,33.6,6,True,False,True,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,HT 1390/11927,1999.0,2020-05-29,132,31.5,15200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,5.834360027378508,31.5
10069124,2021-04-15,,,,2.28034,2.75713,281.07886,,1504.57898,,,5.10078,,9.8,626.6,0.001632,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2021-10-29,,,,2.77314,2.86418,5.27695,281.37665,1086.29093,,,6.84677,,13.0,789.86,0.001479,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2022-05-16,,,,2.87548,2.8968,5.54294,157.63206,300.48929,,,7.0552,,13.9,550.9,0.001938,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2022-10-11,,,,2.64614,2.79741,4.93472,122.73898,209.53678,,,5.9447,,4.8,664.64,0.001353,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2023-05-23,0.0091,,,2.18777,2.38186,3.42405,76.24315,163.00103,,,,38.5,7.4,546.67,0.001936,114.16694,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2023-11-08,0.0159,,,3.11004,2.9691,5.89323,95.84162,552.84737,,,,39.37,8.2,671.35,0.001268,107.86812,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2024-07-04,0.017,,,1.11936,0.85192,3.42644,259.89519,1256.32763,,,,39.28,6.1,590.87,0.002013,265.26079,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2024-12-21,,,,2.56195,2.35649,4.42985,236.88946,1742.13888,,,,,8.8,681.24,0.002158,246.23876,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2025-07-19,,,,3.19023,2.80685,5.11633,267.87507,2097.86796,,,3.16835,,8.2,885.3,0.001091,282.16162,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069124,2026-01-30,0.0297,,,3.72557,2.71107,5.63296,316.68625,1813.1141,,,2.7412,38.61,9.1,390.17,0.002214,331.45987,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ADITYA VIDYUT APPLIANCES LTD,M 154/11,2017.0,2017-12-27,132,31.5,11200.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,8.254620123203285,31.5
10069125,2021-07-26,,,,1.06728,1.43537,2.83536,250.28556,1070.67412,,,3.97129,,5.2,849.87,0.000846,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2022-02-21,,,,0.537865,1.06338,2.87733,210.77587,420.29263,,,3.32266,,5.6,583.23,0.001444,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2022-07-25,,,,,,,,,,,,,16.0,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2022-08-24,,,,0.505735,0.906866,2.3244,64.93733,94.40464,,,3.08887,,5.4,866.12,0.001094,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2022-08-30,,,,,,,,,,,,,19.6,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2023-02-27,,,,0.575365,1.05005,2.97004,96.32473,84.5689,,,3.67114,,,987.15,0.000655,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2023-12-13,,,,0.724636,1.28371,4.56565,179.35336,706.94851,,,,,11.65,1980.0,0.000432,185.92586,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2024-06-27,,,,,,,,,,,,,26.3,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2024-07-09,,,,0.239864,0.337292,2.10131,243.60468,873.26272,,,,,6.5,671.52,0.000992,246.31892,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2025-01-30,,,,,,,,,,,,40.47,,184.6,0.006503,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2025-02-14,,,,0.301335,0.806974,2.02089,186.90393,1054.87292,,,0.92716,,7.9,587.83,0.002057,190.960289,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069125,2025-09-09,,,,0.337619,0.849864,1.50106,78.07651,1076.00506,,,,,8.3,2130.0,0.000485,80.7271,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,TBEA,15B10081,2015.0,2017-03-31,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.996577686516085,100.0
10069127,2021-07-26,,,,0.991494,1.10026,3.30729,237.27952,1788.70567,,,18.54134,,10.2,114.87,0.010351,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2022-02-21,,,,1.38715,1.23938,4.07726,199.02412,750.61341,,,12.98479,,7.9,136.48,0.008174,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2022-07-25,,,,,,,,,,,,,11.1,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2022-08-24,,,,1.25708,1.21925,3.74621,70.30137,177.30929,,,10.52188,,7.5,278.47,0.005776,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2022-08-30,,,,,,,,,,,,,16.4,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2023-02-27,,,,1.2784,1.36471,4.46255,93.38124,158.64435,,,11.73174,,,278.28,0.005526,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2023-04-12,,,,1.11087,1.15758,3.93525,54.33027,90.31403,,,10.95574,,10.2,224.45,0.006648,60.53397,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2023-12-13,,,,1.60222,1.59863,6.75823,170.50797,1236.41807,,,12.5105,,10.05,565.43,0.003785,192.98027,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2024-07-09,,,,0.543179,0.485222,3.3125,270.83219,1651.82784,,,9.70538,,9.8,482.1,0.002805,284.89865,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2025-02-14,,,,0.561009,0.783878,1.27301,27.89762,1419.54199,,,,,10.2,577.5,0.00266,30.50287,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2025-09-09,,,,0.715458,0.938026,1.81106,69.47138,1761.12648,,,,,20.0,1540.0,0.000993,72.94293,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069127,2025-12-15,,,,0.856897,1.23375,4.05743,259.36544,2804.57661,,,5.96341,,6.4,1290.0,0.000615,271.52295,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/05,2016.0,2018-03-24,220,100,0.0,SS-220KV-PMML,PORUMAMILLA[MEKAVARIPALLI]-220/132KV-SS,8.016427104722792,100.0
10069128,2021-08-30,,,,0.488671,1.87403,5.41905,198.20424,1324.03264,,,61.12884,,7.8,172.34,0.009695,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2022-04-22,,,,0.416789,1.58293,5.20448,99.20853,337.30448,,,40.82199,,27.6,293.47,0.005789,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2022-05-05,,,,,,,,,,,,,10.7,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2022-11-17,,,,,,,,,,,,,6.9,279.36,0.007956,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2023-05-30,,,,0.373876,1.45889,4.59128,70.19712,170.80821,,,19.40654,,6.7,276.55,0.008254,96.0277,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2024-02-07,,,,0.53869,1.76621,5.27951,58.8825,1026.3372,,,,,10.9,429.97,0.005197,66.46691,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2024-09-28,,,,0.531867,1.23872,4.33438,173.06155,1940.98229,,,11.6482,,9.3,793.15,0.002726,190.85602,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2025-05-06,,,,0.307846,1.15187,4.28382,172.97995,1694.26318,,,13.18785,,10.8,193.33,0.004033,191.91306,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069128,2025-11-09,,,,0.259076,1.11372,3.10567,114.57922,1425.3864,,,,,8.3,462.03,0.004297,119.05292,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,BBL,5495/06,2016.0,2017-03-30,220,100,33326.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2021-10-13,,,9.79663,14.89445,2.80809,13.27851,175.41259,1149.59008,,,139.96162,,7.3,1120.0,0.001985,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2021-12-27,,,3.63709,11.49958,2.15366,8.28499,90.46,698.47192,,,54.9501,,10.0,350.55,0.002982,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2022-04-22,,,0.738448,9.49149,1.94378,7.2802,72.45403,375.81961,,,38.34247,,13.8,251.01,0.005789,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2022-05-05,,,,,,,,,,,,,10.3,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2022-11-17,,,,,,,,,,,,,7.4,878.18,0.0019,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2023-05-30,,,1.71805,5.01417,0.973159,3.09908,28.72122,212.93125,,,7.70286,,11.1,839.72,0.001521,47.22854,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2024-02-07,,,3.06863,7.54401,1.35656,3.92471,27.43224,1272.71481,,,,,13.6,1010.0,0.001356,43.68519,6,True,False,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2024-09-28,,,6.43455,5.79901,1.05264,3.33638,75.19078,2768.5768,,,21.93984,,15.9,873.93,0.001003,113.74789,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2025-05-06,,,2.00136,5.3701,0.631798,3.38892,92.00908,3096.16799,,,21.61594,,15.6,344.76,0.001256,125.018,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069129,2025-11-09,,,0.188736,3.70057,0.562462,2.24033,69.03754,2958.56288,,,6.84625,,12.1,976.82,0.001019,82.58644,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER II,PTR 100MVA,BBL,5495/08,2016.0,2017-03-30,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,8.999315537303216,100.0
10069136,2021-03-24,,,,,,,,,,,,,35.0,,,,0,False,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220038,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069136,2021-09-08,,,,3.79718,0.770502,1.10146,61.77541,1150.36489,,,,,10.0,1610.0,0.000439,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220038,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069136,2022-03-30,,,1.65846,7.59709,0.862288,2.00897,28.0735,298.73444,,,19.56268,,13.9,415.87,0.001927,,7,True,True,True,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220038,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069136,2022-12-19,,,34.33359,9.52713,0.779491,3.63639,30.60708,191.30667,,,32.24247,,10.9,2120.0,0.000267,,7,True,True,True,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220038,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069136,2023-05-26,,,,2.80587,,0.949502,21.57335,137.32283,,,,,8.4,1680.0,0.000549,25.32872,4,False,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220038,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069136,2025-01-06,,,,2.29767,0.25709,0.730839,29.93515,971.36472,,,0.688176,,12.7,600.3,0.00172,33.91608,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220038,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069138,2021-03-24,,,,,,,,,,,,,46.1,,,,0,False,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220032,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069138,2021-09-08,,,,5.14614,0.880105,1.19727,83.21142,1181.27816,,,2.9742,,9.0,1260.0,0.000506,,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220032,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069138,2022-03-30,,,25.43204,12.78352,0.844207,3.49419,42.06662,380.1237,,,28.59911,,63.8,626.86,0.001052,,7,True,True,True,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220032,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069138,2022-06-07,,,,5.15031,0.608587,1.02731,29.73133,202.47193,,,2.3323,,10.0,167.98,0.001188,,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220032,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069138,2022-12-19,,,,5.72334,0.532064,1.2271,26.52775,195.3218,,,,,6.0,1380.0,0.000376,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220032,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069138,2023-05-26,,,,6.17338,0.664372,1.48469,34.19509,179.77171,,,,,5.6,1340.0,0.000435,42.51753,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220032,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069138,2025-01-29,,,,6.77403,0.539345,1.35597,87.849,2122.09944,,,,,8.7,825.08,0.001064,96.50056,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220032,2009.0,2011-10-18,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],14.447638603696099,15.0
10069139,2021-03-24,,,,,,,,,,,,,20.0,,,,0,False,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0
10069139,2021-09-08,,,,6.33596,2.20956,6.21715,366.34493,1740.30077,,,9.14478,,8.2,667.61,0.001136,,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0
10069139,2022-03-30,,,,6.37685,1.74942,5.31836,164.63656,499.1807,,,7.33652,,5.3,384.34,0.00237,,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0
10069139,2022-12-19,,,,9.01495,2.00282,6.53792,153.84486,328.12635,,,7.16713,,4.1,957.4,0.001172,,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0
10069139,2023-05-26,,,,5.55394,1.35918,2.52411,32.72363,178.68257,,,,,4.0,672.57,0.001492,42.16086,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0
10069139,2025-01-06,,,,6.13022,1.11488,3.15452,140.61846,1528.6445,,,0.895997,,8.7,510.92,0.002413,151.91409,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0
10069140,2021-07-26,,,0.532906,2.44613,0.682867,1.2115,73.93885,924.91269,,,3.7217,,14.2,4.09,0.060712,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,1996.0,2017-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,8.706365503080082,10.0
10069141,2021-04-10,,,20.0512,5.7055,,1.9575,64.3943,1354.795,,,4.414,,13.9,128.0,0.000757,,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2021-12-04,,,20.66751,6.48509,1.70285,1.70735,35.22114,903.03704,,,2.56395,,14.1,272.73,0.003131,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2022-01-29,,,21.51974,6.49267,1.50334,1.55117,29.7165,629.72357,,,2.31362,,10.0,1260.0,0.000652,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2022-05-24,,,13.43141,4.75857,1.32347,0.939775,4.61465,129.88196,,,,,22.8,285.78,0.001654,,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2022-12-06,,,50.82684,10.21901,3.0719,1.82897,7.75151,188.11925,,,,,9.7,1580.0,0.000541,,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2022-12-20,,,48.88544,11.1077,2.83338,2.33729,19.58695,207.79081,,,5.01424,,,,,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2023-04-25,,,28.1388,8.33697,2.19578,1.89497,13.14144,60.73806,,,4.44293,,10.7,492.63,0.001128,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2023-12-06,,,18.68109,7.63663,4.0324,1.646,8.97502,595.79275,,,,,12.1,700.85,0.001189,41.00725,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2024-08-29,,,,,,,,,,,,,16.1,,,,0,False,False,False,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2024-10-29,,,9.58286,183.26348,33.04385,30.46622,19.6974,1142.94451,,,,,10.9,274.3,0.002019,276.05549,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2025-01-22,,,9.63806,182.77008,35.57486,22.10746,12.45781,1183.6658,,,2.06928,,9.1,1170.0,0.000724,264.69268,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069141,2025-03-26,,,60.98585,178.76428,34.00165,41.84411,16.80444,763.64869,,,51.9487,,12.9,481.33,0.006168,384.37894,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5
10069142,2021-04-10,,,1.54605,1.69071,,1.01925,82.10967,953.07148,,,3.8085,,15.6,187.75,0.003442,,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2021-12-02,,,1.53017,1.2004,,0.965876,34.00539,472.67686,,,,,12.1,104.45,0.005394,,5,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2022-05-24,,,1.00069,1.50126,,0.892192,27.33299,115.89647,,,3.15003,,23.0,147.19,0.003664,,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2022-12-06,,,6.01214,2.68357,,3.2412,12.44356,105.70069,,,,,10.0,135.59,0.003891,,5,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2022-12-20,,,1.10248,1.40408,,0.772688,19.1417,96.95647,,,2.32414,,,,,,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2023-08-24,,,3.21825,3.652,0.533879,2.1306,47.29746,579.48888,,,,,11.6,590.29,0.001303,56.91112,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2024-02-01,,,0.291398,1.68771,0.328341,1.14151,18.13488,798.28495,,,,,13.1,187.09,0.004219,21.51505,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2024-05-27,,,,,,,,,,,,,37.0,,,,0,False,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2024-08-29,,,,,,,,,,,,,17.9,223.03,0.002833,,0,False,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2024-10-29,,,0.444051,1.17702,0.290003,0.932216,43.84927,1151.37834,,,,,14.8,152.79,0.003102,46.72166,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2025-01-22,,,0.392455,1.13918,0.238488,0.73256,24.77216,1140.8148,,,,,10.9,175.73,0.004229,27.2852,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069142,2025-11-13,,,0.284379,1.03278,0.214464,0.582446,33.36389,1021.26138,,,,,17.7,194.85,0.00332,35.48689,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0
10069143,2021-04-10,,,7.5369,3.83636,,1.65568,110.78189,1562.63553,,,4.67324,,14.3,376.8,0.002017,,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2022-01-29,,,6.06721,3.25198,,1.29808,50.68228,548.28323,,,3.09026,,12.2,570.84,0.001512,,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2022-05-24,,,6.27323,3.53216,0.43857,1.44189,41.14273,210.84769,,,4.3227,,21.3,379.81,0.001807,,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2022-12-06,,,7.27441,3.50399,0.747832,2.71878,22.14236,164.85654,,,1.83476,,10.4,493.59,0.001436,,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2022-12-20,0.0069,,6.3218,3.63661,0.508843,1.58187,414.85823,178.02459,,,3.74009,33.43,8.9,,,,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2023-08-24,,,0.260758,1.38559,0.243796,1.12575,33.05577,719.33976,,,,,13.2,216.65,0.002653,36.06024,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2024-02-01,,,2.38723,2.84244,0.833435,1.57045,35.6131,967.77372,,,,,12.9,482.21,0.001968,43.22628,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2024-08-29,,,,,,,,,,,,,16.3,567.68,0.001489,,0,False,False,False,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2024-10-29,,,1.51166,2.66716,0.512995,1.66801,102.92841,1751.32477,,,6.49155,,13.6,277.29,0.001826,115.77523,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2025-03-26,,,1.25091,3.88437,0.68182,1.42275,52.93441,1390.62841,,,3.63702,,17.1,287.21,0.004257,63.82372,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069143,2025-11-13,,,0.832458,1.91206,0.374948,1.03282,96.76937,1618.87804,,,6.18184,,18.7,517.59,0.001485,107.09418,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0
10069145,2021-07-07,,,,0.21,,1.21,121.83,1012.78,,,,,9.1,182.49,0.01211,123.25,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
