Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069145,2022-07-29,,,,,,,141.23,775.11,,,,,8.2,,0.01768,141.23,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
10069145,2023-02-09,,,,2.13,,4.61,129.28,308.36,,,,,5.7,249.27,0.008655,136.02,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
10069145,2023-08-17,,,,,,2.68,79.43,510.72,,,,,7.5,,,82.11,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
10069145,2024-03-14,,,,,,3.09,84.46,646.76,,,,,9.7,,,87.55,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
10069145,2024-09-19,,,,,,2.43,44.59,102.52,,,,,11.9,,,47.02,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
10069145,2025-05-15,,,,0.38,,4.71,65.88,449.03,,,,,8.9,198.61,0.01063,70.97,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
10069145,2026-01-04,,,,0.78,,3.18,63.81,781.3,,,,,5.4,215.81,0.010755,67.77,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5
10069146,2021-07-07,,,,1.51,,2.28,135.75,1708.48,,,9.82,,17.9,167.12,0.005621,149.36,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2022-07-29,,,,,,,140.71,1440.91,,,8.76,,17.0,192.35,0.005409,149.47,3,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2023-02-09,,,,4.93,1.5,5.9,147.73,616.04,,,10.97,,17.2,171.76,0.0005631,171.03,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2023-08-17,,,,,0.31,2.78,70.48,912.04,,,7.23,,22.2,,,80.8,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2024-03-14,,,,,,2.93,68.13,1028.58,,,7.14,,25.1,,,78.2,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2024-04-03,,,,,,,,,,,,,20.0,216.17,0.005127,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2024-09-19,,,,,,1.92,35.26,140.72,,,7.68,,17.6,,,44.86,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2025-04-02,,,,2.22,,5.4,106.54,1409.16,,,10.81,,17.6,237.97,0.003895,124.97,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2026-01-04,,,,0.85,,3.07,147.35,929.58,,,,,7.1,647.35,0.002768,151.27,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069146,2026-02-04,,,,,,,,,,,,,19.6,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0
10069147,2021-02-14,,,,,,,,,,,,,28.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2022-03-23,,,9.74369,5.29885,0.938776,1.63973,81.10137,785.42114,,,5.19928,,29.9,480.6,0.001565,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2022-04-11,,,9.14903,5.58157,1.00696,1.95845,111.21052,799.90538,,,4.8162,,32.7,411.84,0.001306,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2022-08-06,,,5.28033,3.58384,0.787434,0.995976,13.16042,147.32462,,,,,9.2,396.09,0.001796,,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2023-02-16,,,,,,,,,,,,,35.45,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2023-03-03,,,102.06747,57.28665,5.15838,18.85226,31.39435,156.59619,,,56.45656,,,429.31,0.001388,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2023-03-16,,,84.49816,51.06156,4.78342,15.41843,31.36517,142.74859,,,36.79627,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2023-03-23,,,80.03563,50.05827,4.57168,15.20566,28.37271,122.12119,,,32.42368,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2023-05-18,,,74.27881,41.27507,4.64356,11.00805,66.01554,316.53883,,,12.25325,,,,,209.47428,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2023-12-20,,,20.03939,19.65622,4.08509,3.52917,54.89212,1012.92738,,,,,11.2,428.4,0.001452,102.25345,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2024-09-17,,,13.60101,6.57303,1.26681,2.84948,120.08324,3245.17081,,,,,26.1,322.07,0.00183,144.42919,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069147,2025-05-13,,,14.15975,5.31801,0.68901,1.38254,128.63639,3101.36098,,,5.0722,,27.1,465.88,0.001326,155.27102,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0
10069148,2021-03-24,,,,,,2.154,118.8,1993.32,,,33.739,,16.75,633.65,0.002992,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2021-10-27,,,,,,,123.7,1556.49,,,,,14.75,703.85,0.000836,,2,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2022-05-19,,,,,,1.83,140.94,1497.25,,,,,15.100000000000001,228.89,0.003803,,3,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2022-11-28,,,,,,5.58074,378.0221,2829.51533,,,5.62441,,14.8,335.67,0.001888,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2023-06-16,,,,,,,499.94,3605.06,,,6.19,,4.9,336.912,0.002021,,3,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2023-11-08,,,,,,,,,,,,,15.3,,,,0,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2024-01-18,,,,,,8.62,687.35,4156.48,,,8.44,,7.1,273.72,0.002136,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2024-07-05,,,,,,2.9,281.0,180.2,,,8.0,,13.600000000000001,645.83,0.001167,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2025-01-07,,,,11.6,,4.2,184.5,1188.6,,,4.9,,13.850000000000001,526.28,0.000894,,5,True,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2025-02-12,,,,,,,,,,,,,14.6,,,,0,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2025-08-06,,,,18.1,,,222.7,1602.3,,,,,11.4,417.65,0.001381,,3,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069148,2026-02-26,,,,37.6,,2.1,297.0,1903.2,,,14.3,,12.95,375.05,0.001637,,5,True,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0
10069189,2021-10-25,,,,2.85,,,52.42,2818.15,,,49.34,,16.9,151.41,0.0028,,4,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2022-04-20,,,,2.5,,,33.36,1694.57,,,,,11.9,155.3,0.003008,,3,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2022-11-28,,,,3.18442,,,76.73171,2486.18673,,,,,13.6,136.39,0.003328,,3,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2023-06-16,,,,3.26,,,109.48,2750.76,,,5.69,,17.4,482.46,0.001639,,4,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2024-01-22,,,,2.772,,,77.715,2583.036,,,,,12.4,414.94,0.001265,,3,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2024-07-11,,,,1.2,,,80.4,241.8,,,7.9,,18.5,495.97,0.001087,,4,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2025-02-12,,,,,,,26.2,727.4,,,,,14.6,273.03,0.001427,,2,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2025-08-06,,,,,,,52.8,1311.1,,,,,13.2,480.58,0.001347,,2,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069189,2025-12-11,,,,,,,36.4,1362.3,,,,,11.0,774.75,0.001051,,2,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0
10069190,2021-06-10,,,,0.9434,1.2943,3.6146,189.535,1008.15,,,19.667,,6.7,763.88,0.001444,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2021-10-16,,,,0.891779,1.20511,3.84794,187.86291,661.26192,,,19.88044,,8.1,761.25,0.00247,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2022-04-25,,,,1.00821,1.07059,3.97161,119.11603,232.12166,,,17.30854,,6.5,689.38,0.00156,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2022-12-27,,,,1.81158,1.33968,4.72519,107.59219,146.40173,,,18.14562,,6.7,448.9,0.002785,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2023-07-14,,,,1.71512,1.54802,7.61895,273.55787,939.95133,,,19.39432,,5.3,927.46,0.001005,303.90772,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2024-01-09,,,,1.97966,1.79751,9.07235,232.4857,970.24667,,,23.27773,,4.6,274.22,0.00259,268.652,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2024-03-19,,,,,,,,,,,,,29.8,,,,0,False,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2024-11-06,,,,0.876521,0.951907,4.58201,156.41168,1068.82662,,,,,6.5,303.36,0.002,162.79528,5,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069190,2025-08-25,,,,0.943013,1.24566,4.12248,129.14506,1267.89251,,,4.68056,,7.4,440.92,0.002055,140.09669,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10069191,2021-12-08,,,,4.98,0.05,4.62,477.26,2160.73,,,,,8.8,2030.0,,486.91,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2022-06-07,,,,9.27,,7.35,829.13,2916.99,,,,,10.0,950.82,0.002146,845.75,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2022-07-07,,,,5.68,,3.95,450.4,2398.38,,,,,12.3,,,460.03,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2022-12-19,,,,8.69,2.82,7.77,403.95,839.06,,,,,5.0,1000.0,0.002143,423.23,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2023-06-26,,,,11.88,3.29,12.47,702.32,761.77,,,,,7.6,,,729.96,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2023-08-03,,,2.81,0.95,7.94,,470.99,1653.41,,,,,7.5,,,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2024-03-29,,,,2.69,0.92,6.41,368.06,1517.69,,,,,10.8,,,378.08,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2024-09-19,,,,,,,,,,,,,35.2,,,,0,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2024-10-03,,,,3.61,0.44,8.11,309.98,316.29,,,5.1,,10.4,,,327.24,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2025-05-06,,,,10.44,1.65,11.02,471.9,1308.99,,,6.55,,6.9,,,501.56,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069191,2025-11-11,,,,4.31,0.33,7.17,392.85,952.96,,,,,9.4,,,404.66,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5
10069192,2022-03-16,,,,3.38,,1.4,244.22,1331.64,,,,,9.8,7.81,0.032454,249.0,4,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2022-09-23,,,,1.69,,,340.78,2232.21,,,4.98,,10.6,7.92,0.034924,347.45,4,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2023-03-31,,,,4.0,1.8,,161.47,397.61,,,,,9.4,7.69,0.032717,167.27,4,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2023-10-04,,,,0.1,0.55,2.53,231.85,1628.68,,,6.15,,11.1,,,241.18,6,True,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2023-10-12,,,,,,,,,,,,,10.4,,,,0,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-02-05,,,,,,,,,,,,,11.4,,,,0,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-02-09,,,,,,,,,,,,29.92,14.2,,,,0,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-02-11,,,,,,,4.25,121.52,,,,,,,,4.25,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-02-12,,,,,,,5.28,133.79,,,,,,,,5.28,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-02-13,,,,,,,6.19,133.52,,,,,7.7,108.39,0.005341,6.19,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-03-12,,,,,,,8.05,216.99,,,,,13.9,92.81,0.006407,8.05,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-05-23,,,,,,,15.53,75.83,,,,,13.3,88.47,0.006342,15.53,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2024-08-12,,,,,,,21.68,99.24,,,,,9.9,70.53,0.010569,21.68,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2025-02-18,,,,,,,15.68,64.91,,,,,8.5,,,15.68,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2025-09-01,,,,0.84,,,20.05,398.52,,,,,12.9,86.21,0.005767,20.89,3,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069192,2026-03-17,,,,0.68,,,22.44,357.24,,,,,9.2,96.29,0.005318,23.12,3,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0
10069193,2021-09-13,,,,1.02038,1.10225,3.42063,291.6157,789.06962,,,4.66106,,8.0,465.27,0.00306,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2022-05-18,,,,1.24404,1.07149,4.03712,179.33986,221.16296,,,5.58126,,12.0,653.81,0.001995,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2022-12-23,,,,1.33337,0.960731,3.95745,153.47906,160.84355,,,3.99678,,30.7,210.05,0.005238,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2023-02-22,,,,1.3807,0.942323,4.1296,116.53298,91.15754,,,3.66902,,17.2,550.97,0.002569,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2023-08-30,,,,1.34303,0.946535,3.5684,77.33204,558.05666,,,,,8.4,729.8,0.001564,83.24334,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2024-04-25,,,,,,,,,,,,,30.3,,,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2024-08-04,,,,,,,,,,,,,10.1,492.21,0.001278,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2025-01-08,,,,1.68004,1.08942,4.91183,371.36148,1932.47503,,,3.82562,,6.1,1100.0,0.001135,382.88328,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069193,2026-02-05,,,,2.409,0.651164,1.81377,95.94529,1278.97364,,,,,5.9,466.82,0.00163,100.73611,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5
10069194,2021-09-13,,,,1.36207,1.36171,3.04241,184.7108,854.27466,,,5.65736,,6.0,321.58,0.004974,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2022-05-18,,,,1.13999,0.669461,1.8367,49.43652,172.02616,,,3.84333,,6.7,1160.0,0.002465,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2022-12-23,,,,1.45782,0.71337,2.01707,48.32153,129.50428,,,3.69947,,7.1,621.76,0.002147,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2023-02-22,,,,1.43441,0.603605,1.74128,34.81252,69.9139,,,3.517,,14.1,1020.0,0.001948,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2023-08-30,,,,2.04226,0.689214,2.78954,73.08692,579.09312,,,,,5.5,852.84,0.001658,78.5799,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2024-04-25,,,,,,,,,,,,,16.6,,,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2024-08-04,,,,,,,,,,,,,6.4,989.52,0.000951,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2025-01-08,,,,1.48793,0.4974,1.22081,55.93866,984.62125,,,0.623463,,8.2,1250.0,0.001079,59.79257,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069194,2026-02-05,,,,1.93758,0.937191,3.04751,157.44936,1333.20444,,,,,6.8,465.98,0.001419,163.38645,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5
10069195,2021-09-09,,,,1.15856,0.919624,3.28807,240.08169,554.32666,,,6.29846,,7.5,705.63,0.001121,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2022-02-22,,,,1.29389,1.01841,3.42718,173.55814,291.71427,,,5.20403,,10.05,305.72,0.001412,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2022-10-12,,,,1.22681,0.920895,4.32445,132.29808,134.52709,,,7.03245,,6.1,572.68,0.001755,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2023-05-11,,,,,,,,,,,,,12.5,1120.0,0.000913,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2024-04-26,,,,,,,,,,,,,22.6,,,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2024-05-19,,,,0.593829,0.30182,2.51894,315.56226,973.96723,,,,,11.7,1210.0,0.000999,318.97452,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2025-01-23,,,,1.14903,0.681923,3.01725,216.69224,996.75932,,,,,9.3,885.76,0.001033,221.57218,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2025-09-03,,,,0.992673,0.563058,1.88601,71.52757,884.59566,,,,,5.4,617.16,0.001077,74.96064,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069195,2026-02-05,,,,1.15908,0.667171,2.9153,215.09229,835.71196,,,,,13.4,662.87,0.001361,219.88027,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5
10069196,2021-09-09,,,,0.542863,0.771208,2.17697,153.43227,527.7286,,,2.68665,,9.0,849.31,0.001368,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2022-02-22,,,,0.684864,0.772806,2.93516,165.38487,315.92012,,,4.21144,,10.45,482.77,0.001058,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2022-10-12,,,,1.93324,0.990999,3.46522,116.7842,141.60304,,,5.48305,,5.8,920.51,0.001462,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2023-05-11,,,,,,,,,,,,,3.7,913.85,0.001227,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2024-04-26,,,,,,,,,,,,,19.4,,,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2024-05-19,,,,0.560064,0.309798,2.25169,306.2905,1097.18615,,,,,6.0,1180.0,0.001293,309.38579,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2025-01-23,,,,0.706693,0.74961,3.37234,253.44056,1316.84827,,,,,7.2,523.45,0.002215,258.25197,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2025-09-03,,,,0.769871,0.64366,1.79716,69.35001,997.02607,,,,,8.2,212.14,0.003629,72.57393,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069196,2026-02-05,,,,0.62834,0.600605,2.67431,217.68185,988.25506,,,,,6.8,1070.0,0.000904,221.58108,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5
10069197,2021-09-09,,,,0.610693,0.539179,1.46768,130.08761,411.59849,,,2.9127,,5.8,563.74,0.001677,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2022-02-22,,,,0.751061,0.635024,2.1708,155.37508,258.54703,,,4.05147,,11.75,562.13,0.000894,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2022-10-12,,,,1.12485,1.60541,2.60325,107.54758,112.97194,,,4.80858,,5.0,777.22,0.001569,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2023-05-11,,,,,,,,,,,,,42.15,53.63,0.02014,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2024-04-26,,,,,,,,,,,,,20.6,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2024-05-19,,,,0.184773,0.148765,1.08249,192.05976,760.5912,,,,,6.3,809.77,0.000703,193.457,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2025-01-23,,,,1.05517,0.583424,1.64612,142.52138,831.97183,,,,,7.9,1380.0,0.000814,145.72689,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2025-09-03,,,,0.348873,0.492488,1.07512,45.33741,733.5499,,,,,8.0,577.15,0.001285,47.29725,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069197,2026-02-05,,,,0.343676,0.445134,1.30179,129.11172,550.56213,,,,,4.6,1020.0,0.000832,131.21531,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0
10069198,2022-04-25,,,,1.43,,0.36,172.75,4208.36,,,,,30.2,88.46,0.003589,174.54,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2022-06-14,,,,,,,136.12,3039.7,,,,,27.7,72.46,0.004241,136.12,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2023-02-15,,,,2.95,1.55,2.87,83.76,722.36,,,,,27.0,72.84,0.004363,91.13,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2023-08-30,,,,,0.44,2.31,102.92,1926.19,,,,,32.3,,,105.67,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2024-03-06,,,,,,,61.23,1240.03,,,,,30.0,76.7,0.004175,61.23,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2024-05-28,,,,,,,,,,,,,32.5,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2024-11-21,,,,,,,43.63,349.86,,,6.07,,26.2,70.6,0.004109,49.7,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2025-02-06,,,,,,,24.62,189.89,,,,,29.4,,,24.62,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2025-08-11,,,,2.38,,,75.92,1992.97,,,,,29.2,73.02,0.00399,78.3,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2026-01-30,,,,0.85,,,42.44,1863.32,,,,,29.1,79.3,0.003564,43.29,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069198,2026-02-07,,,,,,,,,,,,,41.7,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0
10069199,2021-07-23,,,,2.50405,1.39582,3.92725,377.0636,1329.10121,,,8.39398,,7.7,1420.0,0.00035,,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069199,2022-01-30,,,,2.38858,1.59672,3.24631,238.6775,625.90853,,,6.22569,,6.9,968.34,0.000591,,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069199,2022-09-15,,,,2.53207,1.35391,3.50316,90.05901,95.68781,,,7.3573,,6.6,1070.0,0.000663,,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069199,2023-04-20,,,,2.29426,1.20038,3.1959,58.27927,59.03545,,,5.1459,,4.2,1140.0,0.000716,70.1157,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069199,2023-12-27,,,,3.85454,1.78162,6.14596,216.84448,1082.04261,,,,,5.2,1090.0,0.000559,228.69931,5,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069199,2024-09-11,,,,3.09122,1.40058,4.88249,391.9146,2101.57242,,,10.14647,,7.3,834.0,0.001129,411.44182,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069199,2025-04-19,,,,2.63215,1.16543,2.50658,277.07866,1701.19168,,,4.25709,,6.5,1570.0,0.000609,287.69622,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069199,2025-11-18,,,,3.16097,1.2967,2.70991,266.08007,1589.8424,,,,,5.9,1830.0,0.000395,273.19731,5,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5
10069200,2021-07-23,,,0.994436,6.61211,2.63763,5.21169,283.00654,1669.40907,,,10.05093,,7.3,1440.0,0.000332,,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2022-01-30,,,0.626283,7.16102,2.81086,5.99349,243.50729,907.55951,,,9.83418,,7.3,1060.0,0.000495,,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2022-09-15,,,1.16781,6.99046,2.77674,6.34244,89.64595,138.58509,,,13.11595,,3.5,1430.0,0.000405,,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2023-04-20,,,2.80887,6.86479,2.57697,5.61871,53.3842,77.45942,,,10.07575,,5.2,951.4,0.000731,81.3293,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2023-05-05,,,4.75108,8.54662,3.11096,7.99226,174.78847,291.41817,,,14.50866,,,,,213.69804,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2023-06-05,,,5.64008,9.28966,3.26636,8.50744,187.14332,265.65298,,,23.39828,,,,,237.24514,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2023-11-02,,,4.82248,13.59006,4.81029,15.49903,233.38502,918.18118,,,22.54364,,,,,294.63451,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2023-12-27,,,3.2938,10.75196,3.96874,10.66429,,1298.1107,,,13.52988,,10.2,593.35,0.000963,42.14847,6,True,False,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2024-09-11,,,0.52168,5.55797,2.10886,6.03704,277.20152,2097.95183,,,8.07584,,11.2,1080.0,0.000686,299.56804,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2025-04-19,,,,4.29068,1.03944,5.15499,358.1019,2257.64506,,,7.23833,,6.4,1580.0,0.000573,375.78693,6,True,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2025-07-11,,,,0.348568,,0.213599,2.91949,105.83162,,,,,5.5,1320.0,0.000676,3.48166,4,False,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2025-07-13,,,,0.353713,,0.207086,4.65375,150.82286,,,,,8.2,1940.0,0.000467,5.24461,4,False,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069200,2026-02-27,,,,0.680578,0.2718,0.938465,59.04775,801.7314,,,3.78114,,11.5,1170.0,0.000975,64.77986,6,True,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5
10069201,2021-03-18,,,0.91882,22.90313,4.25898,1.85478,,978.00319,,,,,8.3,232.15,0.005441,,5,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5
10069201,2021-11-17,,,2.41402,20.10668,3.37067,2.88522,76.57744,798.67639,,,19.88603,31.29,9.3,139.24,0.006638,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5
10069201,2022-04-25,-0.0187,,0.457878,8.23387,1.72466,,8.47764,152.03115,,,,31.56,11.8,358.32,0.00404,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5
10069201,2023-01-06,-0.0005,,0.86228,7.9216,1.65713,1.15258,22.28583,109.33451,,,,31.0,5.9,223.6,0.003785,,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5
10069201,2023-08-06,,,0.658062,7.58266,1.40504,1.5454,62.93098,752.0209,,,,,9.3,268.59,0.003994,74.1791,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5
10069201,2024-04-23,,,0.2641,0.3882555,0.430753,2.0127685,86.4932,692.47356,,,10.19239,,10.5,737.25,0.002512,95.47637,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5
10069201,2025-02-04,,,0.692563,6.79629,1.2521,1.01221,48.00951,1373.07097,,,,29.48,13.4,252.47,0.003999,57.78463,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5
10069202,2021-02-28,,,,,,,,27.21,,,,,,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2021-03-01,,,,,,,2.347,65.775,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2021-03-02,0.01,,,,,,4.665,156.36,,,14.009,42.81,7.8,2450.0,0.0004,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2021-03-08,,,,,,,5.274,88.359,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2021-04-03,,,,,,,12.932,216.816,,,48.348,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2021-06-10,,,,,,,24.719,323.523,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2021-09-14,,,,,,,64.05,410.08,,,56.0,,5.7,83.93,0.0046,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2022-02-16,,,,,,,,,,,,,18.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2022-03-11,,,,,,,46.34,528.96,,,,,4.1,78.55,0.001381,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2022-09-12,,,,,,,,,,,,,5.6,181.99,0.000843,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
