Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069202,2022-11-08,,,,,,,,,,,,,17.3,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2023-03-27,,,,,,,136.498,1004.407,,,4.853,,6.3,150.34,0.001123,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2023-11-03,,,,,,6.59,406.42,2482.87,,,9.14,,6.8,305.75,0.00331,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2024-04-04,,,,,,,139.89,2750.34,,,39.31,,4.5,459.3,0.001315,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2024-11-20,,,,,,,119.1,853.6,,,1.6,,6.0,629.11,0.001331,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2024-12-09,,,,,,,,,,,,,21.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2025-06-28,,,,,,,62.2,612.5,,,,,6.7,342.91,0.000651,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2025-12-22,,,,,,,42.1,655.1,,,,,3.6,577.82,0.001312,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069202,2025-12-23,,,,,,,,,,,,,21.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0
10069215,2021-06-08,,,,,,44.4513,,233.549,,,5.5569,,6.9,526.77,0.00127,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2021-07-08,,,,,,0.667955,37.18233,214.25623,,,5.66283,,10.5,479.75,0.001188,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2021-10-11,,,,0.337143,,0.807546,57.17156,217.81692,,,8.41051,,7.9,2000.0,0.000506,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2022-04-18,,,,0.688657,,1.4291,70.55665,129.66063,,,7.56628,,8.6,2170.0,0.000262,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2022-12-21,,,,0.726754,,1.84138,65.60637,82.88823,,,6.62353,,3.8,555.9,0.00191,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2023-06-06,,,,0.575255,,1.87529,62.67278,86.10796,,,4.67772,,5.1,440.38,0.001942,69.80104,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2023-08-24,,,,0.991199,0.648843,3.72088,162.46626,564.14159,,,9.33087,,9.4,181.84,0.00245,177.14846,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2024-02-28,,,,0.492764,0.266032,2.75154,508.46311,2903.73528,,,9.1533,,5.3,482.21,0.001208,521.1977,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2024-05-24,,,,0.218784,0.162028,1.28674,201.0797,916.58878,,,,,9.5,400.24,0.000699,202.79221,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2024-11-04,0.0193,,,0.619382,0.56451,2.49736,210.0193,1290.2655,0.0,0.0,,43.71,6.0,419.39,0.000897,213.73849,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2025-06-02,,,,1.04802,1.16171,2.95041,291.46647,1577.69604,,,6.16673,,9.0,1180.0,0.000748,302.83525,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069215,2026-01-19,,,,0.642431,0.682675,2.50297,234.44766,1222.2201,,,4.21972,,8.1,1820.0,0.000364,242.57788,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0
10069216,2021-04-17,,,,,,,6.07,120.02,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2021-04-18,,,,,,,6.89,132.46,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2021-04-19,,,,,,,7.86,146.308,,,9.72,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2021-04-23,,,,,,,7.105,104.4,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2021-05-17,,,,,,,20.645,277.645,,,30.194,,5.7,201.27,0.000952,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2021-07-24,,,,,,,35.37,456.891,,,65.109,,8.3,1060.0,0.000559,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2021-10-18,,,,,,,35.39,679.86,,,58.41,,7.2,16.16,0.034,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2022-05-07,,,,,,,40.89,800.81,,,61.03,,9.5,746.46,0.000529,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2022-11-05,,,,,,,40.239,952.606,,,5.92,,9.3,225.84,0.001297,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2023-05-17,,,,,,,215.48,2536.08,,,3.99,,7.8,606.27,0.000521,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2023-12-16,,,,,,,223.29,2849.21,,,,,7.7,1280.0,0.000972,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2024-06-04,,,,,,4.7,384.0,943.1,,,13.2,,6.5,1260.0,0.000327,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2025-01-01,,,,,,,99.5,1307.0,,,,,7.1,460.17,0.000913,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2025-08-23,,,,,,,193.3,2427.9,,,,,5.3,308.99,0.002158,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069216,2026-02-16,,,,,,,141.1,1822.8,,,2.4,,4.4,886.07,0.000452,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0
10069217,2022-05-09,,,,1774.84,609.55,676.42,220.94,3711.24,,,144.04,,14.8,1500.0,0.000934,3425.79,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2022-11-18,,,,7.89,1.63,4.29,139.01,593.65,,,,,9.8,1620.0,0.000951,152.82,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2023-05-19,,,,0.44,,3.74,146.31,309.02,,,,,8.1,,,150.49,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2023-05-22,,,,,,,,,,,,,32.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2023-11-29,,,,,,,86.46,552.14,,,,,9.6,5800.0,0.000277,86.46,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2024-06-06,,,,3.86,,,53.84,201.4,,,,,12.8,3990.0,0.000438,57.7,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2024-12-30,,,,,,,62.02,196.08,,,,,9.3,3810.0,0.000161,62.02,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2025-07-16,,,,,,,109.51,739.58,,,,,9.2,,,109.51,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069217,2026-02-09,,,,0.13,,,122.34,1064.92,,,,,9.5,1999.0,0.000712,122.47,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0
10069218,2021-07-09,,,,44.82,3.84,8.18,11.626,220.663,,,65.767,,10.8,142.39,0.0015,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2022-02-16,,,,63.45,5.8,14.68,43.89,579.02,,,,,9.6,160.6,0.001447,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2022-09-27,,,,,,,,,,,,,10.2,487.77,0.000735,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2023-03-13,,,,80.579,7.055,27.95,154.255,1433.801,,,5.032,,11.0,154.88,0.013524,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2023-04-13,,,,,,,,,,,,,23.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2023-09-15,,,,74.57,6.59,27.35,188.0,1739.52,,,4.54,,9.6,416.23,0.000879,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2023-09-26,,,,93.382,7.959,42.704,296.128,2203.598,,,4.107,,13.6,279.09,0.000965,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2023-11-04,,,0.867319,32.92611,6.70071,19.69079,170.84009,699.04853,,,,,5.3,573.68,0.002523,231.08542,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2024-04-19,,,,34.29,2.49,28.95,402.29,1109.43,,,21.17,,10.4,1800.0,0.000336,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2024-04-24,,,,,,,,,,,,,21.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2024-10-20,,,,47.0,5.4,14.5,122.4,1257.9,,,1.6,,12.1,1770.0,0.000442,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2024-11-06,,,,,,,,,,,,,17.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2024-12-09,,,,44.8,5.2,,143.7,1124.8,,,2.2,,9.1,614.81,0.000498,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2025-02-16,,,,24.0,,5.9,76.9,534.6,,,,,8.1,340.65,0.00644,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2025-04-09,,,,,,,,,,,,,32.7,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2025-07-01,,,,18.1,,,107.9,951.4,,,,,9.7,539.45,0.000425,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2025-11-28,,,,,,,,,,,,,22.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069218,2026-03-02,,,,14.7,,7.5,75.7,961.1,,,,,7.4,867.7,0.000539,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0
10069219,2021-06-21,,,,,,5.68,580.23,5440.23,,,24.39,,12.6,3350.0,0.000264,610.3,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2021-11-06,,,,0.34,,4.24,394.96,3990.28,,,14.26,,,,,413.8,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2022-01-03,,,,,,4.38,449.86,3752.95,,,18.0,,12.8,3560.0,0.000408,472.24,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2022-07-06,,,,,,4.67,580.54,4559.62,,,24.26,,13.4,2980.0,0.000506,609.47,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2023-01-25,,,,0.79,2.24,8.86,542.88,2568.08,,,30.25,,10.5,3600.0,0.000352,585.02,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2023-07-14,,,,0.48,1.89,6.81,299.14,1232.05,,,20.73,,15.0,,,329.05,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2024-02-13,,,,,0.49,4.84,292.29,2732.81,,,19.35,,11.5,,,316.97,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2024-08-28,,,,,,3.53,144.73,328.95,,,18.4,,13.5,,,166.66,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2025-02-14,,,,,,4.15,140.92,366.46,,,16.18,,11.1,,,161.25,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069219,2025-11-17,,,,0.94,0.25,6.51,395.0,4140.41,,,19.44,,11.5,,,422.14,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0
10069220,2021-06-21,,,,0.67,0.07,4.64,886.77,3511.95,,,6.6,,6.2,4060.0,0.000337,898.75,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2022-01-03,,,,0.22,,3.24,505.45,2255.66,,,,,6.8,4720.0,0.000433,508.91,4,False,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2022-07-06,,,,8.01,,4.92,764.7,2743.4,,,7.85,,6.5,3550.0,0.000496,785.48,5,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2023-01-25,,,,189.09,28.31,62.42,634.73,1539.91,,,40.01,,12.7,3980.0,4.32e-05,954.56,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2023-02-13,,,,162.59,27.11,52.2,472.07,685.76,,,40.85,,,,,754.82,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2023-07-14,,,,150.64,24.72,49.95,450.71,831.18,,,30.35,,,,,706.37,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2024-02-13,,,,52.81,6.85,32.83,309.34,1722.57,,,12.47,,4.8,,,414.3,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2024-08-28,,,,62.36,7.76,37.31,203.36,218.53,,,23.17,,7.1,,,333.96,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2025-02-14,,,,75.67,9.56,43.12,191.29,256.88,,,15.64,,5.5,,,335.28,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069220,2025-11-17,,,,115.16,14.04,74.22,517.71,2465.51,,,30.49,,11.1,,,751.62,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0
10069221,2021-09-27,,,,1.2778,0.562879,1.20839,87.92813,1291.13136,,,3.26966,,18.7,686.49,0.001588,,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069221,2022-05-10,,,,1.11872,,0.889993,32.23082,303.10261,,,2.62982,,18.7,767.05,0.001052,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069221,2023-01-12,,,,1.30122,,1.06318,24.43853,147.55588,,,2.10805,,8.6,927.05,0.001029,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069221,2023-06-13,,,,1.07648,,0.827205,20.75778,127.64051,,,,,14.5,1420.0,0.000672,22.66147,4,False,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069221,2024-10-03,,,0.206456,1.07525,0.323584,0.901989,54.02806,1767.41968,,,,,27.9,929.59,0.001069,56.58032,6,True,False,True,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069221,2024-12-23,,,,1.1238,0.44081,0.848331,52.69311,1596.61826,,,,,14.5,1160.0,0.000903,55.08174,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069221,2025-06-18,,,,0.69016,0.0282828,0.609227,42.37479,1312.90118,,,,,16.1,993.73,0.001009,43.68937,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069221,2025-12-30,,,0.211811,1.0678,0.317139,0.702011,37.77441,1334.21163,,,,,12.9,951.4,0.001048,40.12222,6,True,False,True,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0
10069222,2021-09-27,,,,1.19267,,1.25821,77.8338,931.40139,,,3.54947,,15.0,930.79,0.000884,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0
10069222,2022-05-10,,,,1.16094,,1.05295,38.26176,270.32295,,,3.85696,,14.4,1110.0,0.000608,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0
10069222,2023-01-12,,,,1.0226,,1.14062,19.01816,108.08954,,,,,6.7,1100.0,0.000782,,4,False,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0
10069222,2023-06-13,,,,1.01872,,0.898916,20.74305,105.34857,,,,,11.3,1570.0,0.000574,22.66069,4,False,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0
10069222,2024-10-03,,,,1.26355,0.321736,1.17734,66.61214,1671.24547,,,,,19.7,1090.0,0.000912,69.35453,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0
10069222,2025-06-18,,,,0.939414,,0.869517,57.81709,1330.333,,,2.49291,,12.8,1170.0,0.000893,62.13831,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0
10069222,2025-12-30,,,,1.07453,0.606009,0.793328,39.85235,1075.77268,,,,,13.2,1680.0,0.000533,42.35714,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0
10069223,2021-09-27,,,0.507948,5.26231,2.7117,8.29255,283.24043,1619.53684,,,69.5881,,9.8,356.48,0.002833,,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0
10069223,2023-01-12,,,,3.52192,2.1515,4.02204,32.29458,147.66824,,,6.20907,,5.5,1110.0,0.000809,,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0
10069223,2023-06-13,,,0.37435,5.04317,2.72895,7.19901,84.14081,228.53491,,,41.34073,,6.1,1120.0,0.000724,140.82702,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0
10069223,2024-10-03,,,0.156015,3.90395,2.06573,6.17814,197.21438,2708.86403,,,44.54641,,29.7,1190.0,0.000625,254.07532,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0
10069223,2024-12-23,,,0.170361,5.1967,2.67844,9.07967,273.56926,3115.62125,,,54.46914,,7.8,1130.0,0.000837,345.18096,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0
10069223,2025-06-18,,,0.114773,1.91783,1.19988,2.08437,39.88169,1086.37505,,,,,9.6,687.6,0.001563,45.20696,6,True,False,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0
10069223,2025-12-30,,,,3.44448,2.08127,5.49829,155.7744,1924.14391,,,23.55288,,8.8,220.49,0.00314,190.36864,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0
10069224,2021-09-27,,,,3.09415,4.73964,13.21407,397.81952,1728.39818,,,165.08588,,11.6,586.46,0.001822,,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0
10069224,2023-01-12,,,,1.78899,3.10126,5.16423,45.66241,155.149,,,11.34032,,5.4,1280.0,0.000769,,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0
10069224,2023-06-13,,,,2.52213,4.10596,11.21191,145.3531,248.18619,,,85.62874,,8.1,1250.0,0.000796,248.82185,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0
10069224,2024-10-03,,,0.11854,1.42549,2.14389,5.75537,169.86198,2021.53957,,,19.87678,,14.1,334.63,0.00265,199.13439,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0
10069224,2025-06-18,,,,1.11812,1.95243,5.03262,161.7008,1684.04386,,,16.44872,,9.9,711.57,0.001737,186.24356,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0
10069224,2025-12-30,,,,2.12067,3.09057,8.24646,303.68397,2456.33147,,,29.72318,,9.8,451.17,0.001513,346.82853,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0
10069225,2021-04-17,,,,,,,,,,,,42.56,6.65,145.05,0.0014175,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2021-11-08,,,,,,,,81.0,,,,40.87,6.4,93.77,0.001708,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2021-12-16,,,,2.22,,,6.22,165.27,,,46.74,,,,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2021-12-17,,,,2.04,,,6.108,157.82,,,59.69,,,,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2021-12-18,,,,2.4,,,7.86,188.987,,,61.83,,3.1,121.84,0.0043,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2021-12-23,,,,2.44,,,10.766,252.628,,,57.82,,6.0,869.19,0.001212,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2022-01-16,,,25.2,8.02,,3.03,15.51,314.09,,,222.41,,4.2,319.5,0.00106,,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2022-01-27,,,,,,,13.92,267.98,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069225,2022-07-19,,,,,,,69.14,640.48,,,76.9,,4.4,152.19,0.001683,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0
10069226,2021-04-08,,,,3.12879,,1.10666,49.25155,866.50983,,,,,6.2,100.0,0.000974,,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2021-10-28,,,,4.35871,0.661322,1.14892,71.75737,627.53934,,,2.39018,,7.4,1350.0,0.000658,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2022-05-16,,,,4.81776,0.5819,1.08217,38.73953,176.98363,,,2.91064,,7.8,877.26,0.000794,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2022-12-28,,,,5.5858,0.594526,1.16452,26.10427,111.07996,,,,,7.5,1470.0,0.000598,,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2023-08-16,,,,7.40222,0.577199,1.83619,69.86969,573.62072,,,,,8.8,847.54,0.000755,79.67928,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2024-06-24,,,,2.2418,0.154175,0.74649,74.96013,829.70601,,,,,5.9,536.45,0.001317,78.07979,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2024-12-17,,,,4.84223,0.530063,0.84387,40.66423,878.18969,,,0.886303,,6.1,1110.0,0.000825,47.76673,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2025-06-19,,,,6.14068,0.553725,1.156,76.68853,1137.11126,,,,,5.0,1070.0,0.001077,84.59366,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069226,2025-12-23,,,,4.06253,0.411095,0.667105,31.37778,659.40483,,,,,4.9,1040.0,0.000985,36.57664,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0
10069227,2021-04-06,,,,3.65757,,2.824,173.09984,1819.005,,,52.73718,,5.4,132.95,0.004983,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2021-12-06,,,,6.12,,4.41,288.66,2350.47,,,,,4.4,781.56,0.0018,,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2022-07-25,,,,7.57,,4.59,294.27,2263.8,,,112.2,,5.7,258.06,0.001117,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2023-02-04,,,,,,,,,,,,,33.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2023-03-06,,,,11.6,,10.4,666.6,3535.9,,,5.4,,5.5,428.82,0.001237,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2023-12-12,,,,14.273,,10.763,664.831,4131.51,,,5.103,,4.7,284.06,0.002908,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2024-01-11,,,,17.38,2.29,19.91,1508.12,4200.27,,,8.86,,6.2,413.37,0.001372,,6,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2024-01-26,,,,12.42,,9.21,537.07,3463.71,,,,,5.6,391.02,0.001423,,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2024-07-04,,,,,,,,,,,,,36.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2024-08-12,,,,,,,,,,,,,32.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2024-10-09,,,,11.2,,6.9,472.6,2502.9,,,2.2,,5.4,425.52,0.002262,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069227,2025-10-07,,,,8.3,,2.8,432.4,1349.5,,,,,7.2,210.25,0.005005,,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5
10069228,2021-09-15,,,,13.76,4.01,1.76,35.17,1105.92,,,58.3,,6.3,354.39,0.0032,,6,True,False,False,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5
10069228,2022-01-15,,,128.25,103.07,14.45,26.22,53.31,1123.07,,,109.32,,5.8,123.0,0.001723,434.62,7,True,True,True,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5
10069228,2022-01-18,,,,,,,,,,,,36.6,,,,,0,False,False,False,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5
10069228,2023-02-23,,,,,,,,359.723,,,,33.68,21.3,225.22,0.001684,,1,False,False,False,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5
10069229,2021-04-28,,,,4.91,0.65,0.83,83.75,1445.32,,,,,17.0,21.91,0.012026,90.14,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2021-11-15,,,,2.58,,0.7,58.76,1797.45,,,,,18.5,22.96,0.011894,62.04,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2022-04-27,,,,1.3,,,99.8,2583.51,,,,,36.8,21.61,0.010664,101.1,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2022-05-01,,,,,,,,,,,,,37.4,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2022-05-28,,,,,,,,,,,,,35.2,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2022-06-12,,,,,,,,,0.0,0.0,,22.75,25.12,,0.010015,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2022-08-05,,,,,,,,,,,,,29.6,25.5,0.010436,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2022-12-02,,,2.18,6.12,1.32,,49.2,1005.01,,,,,31.2,22.27,0.012132,58.82,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2022-12-14,,,1.57,3.81,1.12,,41.5,666.89,,,,,27.0,23.16,0.011182,48.0,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2023-01-09,,,,,,,,,,,,22.19,27.1,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2023-02-25,,,,,,,,,,,,22.31,24.8,24.8,0.010258,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2023-03-30,,,,,,,,,,,,22.25,31.5,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2023-05-11,,,1.68,4.06,1.16,,51.77,490.32,,,,,34.5,,,58.67,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2023-09-29,,,,,,,39.43,1193.08,,,,,33.8,,,39.43,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2023-10-10,,,,,,,,,,,,,34.0,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2023-10-17,0.09,,,,,,,,,,,21.96,,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069229,2025-09-10,0.16,,,,,,,,,,,22.52,63.4,22.93,0.010189,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0
10069230,2021-04-28,,,,2.36,,0.56,59.36,685.2,,,,,4.4,1070.0,0.001097,62.28,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2021-11-15,,,,0.71,,,51.44,952.09,,,,,9.7,920.26,0.001241,52.15,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2022-04-27,,,,,,,69.97,1300.68,,,,,13.3,822.91,0.001353,69.97,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2022-12-02,,,,5.41,,,51.17,578.61,,,,,10.0,407.5,0.001929,56.58,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2023-05-11,,,,2.15,,,43.71,274.95,,,,,11.5,,,45.86,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2024-01-17,,,,,,,23.88,629.03,,,,,12.7,2680.0,0.001758,23.88,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2024-07-21,,,,,,,33.42,206.23,,,,,10.6,,,33.42,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2025-05-06,,,,0.9,,,30.96,394.7,,,,,8.8,,,31.86,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069230,2025-11-28,,,,0.65,,,31.69,650.17,,,,,8.8,,,32.34,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0
10069231,2021-04-06,,,,0.503353,0.895212,2.38046,230.24721,915.3524,,,3.658,,4.6,2100.0,0.000289,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2021-11-05,,,,0.286288,0.590548,0.325491,122.38104,436.70089,,,3.64773,,29.0,946.31,0.001154,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2021-12-02,,,,0.284154,0.823559,1.75407,154.1197,405.62497,,,3.63078,,7.5,587.73,0.001875,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2022-06-02,,,,0.422489,0.594987,2.11695,90.4725,117.76704,,,3.4041,,6.1,2050.0,0.000321,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2022-12-31,,,,0.339032,0.730498,2.12097,95.47948,103.91106,,,3.57147,,3.8,2440.0,0.000324,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2023-08-28,,,,0.301175,0.611232,1.6438,20.2144,402.59715,,,,,5.7,2310.0,0.000427,22.80285,5,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2024-03-04,,,,0.265402,0.238781,1.44942,111.21315,1730.99301,,,,,9.6,429.15,0.002784,113.14912,5,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2024-03-27,,,,,,,,,,,,,20.4,,,,0,False,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2024-05-07,,,,0.114583,0.191121,1.11709,146.64837,835.98833,,,,,16.85,234.3,0.001621,147.99832,5,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2025-01-07,,,0.107615,8.08071,1.46997,6.69631,514.63355,3390.36138,,,5.50319,,5.8,1990.0,0.000652,536.51306,7,True,True,True,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069231,2025-09-10,,,,0.337991,0.663909,2.48671,262.57024,1089.53017,,,3.13918,,8.3,2050.0,0.000509,269.24387,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0
10069258,2021-02-27,0.12,,10.573,16.38,,2.17,3.1964,241.35,,,,41.0,22.2,1900.0,0.000567,,5,True,False,True,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0
