Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069258,2023-08-14,,,,,,,,,,,,39.98,,121.5,0.004405,,0,False,False,False,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0
10069258,2024-01-17,,,59.17,51.42,,12.71,13.73,542.41,,,,39.584,16.5,312.04,0.000717,,5,True,False,True,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0
10069258,2024-09-12,0.0485,,,,,,,,,,,42.46,53.25,666.62,0.00101,,0,False,False,False,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0
10069265,2021-03-15,,,1716.03835,3203.78547,4193.785,11411.8,18.61636,338.31469,,,43835.3,,15.9,,,,7,True,True,True,220 KV CT R-PHASE,CT 220KV,TOSHIBA,516615,2017.0,2019-07-24,220,,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.683093771389459,
10069266,2021-08-04,,,3.54621,5.9728,1.65565,2.10878,221.3613,2648.09675,,,4.45327,,18.8,8.97,0.027025,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2022-01-27,,,2.94126,8.80827,1.76197,2.03694,98.18641,983.33788,,,3.36571,,23.7,8.64,0.024948,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2022-08-03,,,3.72423,49.9887,6.48359,7.56726,29.2792,258.34807,,,2.52756,,17.6,8.11,0.028922,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-01-19,,,42.7981,1078.20236,131.84942,213.97904,39.89496,188.0923,,,53.7693,,10.4,7.97,0.027857,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-02-16,,,40.46493,1161.95501,144.14907,229.96108,43.17754,157.09284,,,59.28966,,,,,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-03-14,,,70.72662,2854.77477,311.44628,703.94782,57.1228,142.55765,,,358.21745,,,,,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-03-27,,,61.2176,2703.66219,310.2923,568.50883,37.81462,118.40965,,,193.68887,,,,,3875.18441,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-03-31,,,68.49668,2377.53848,278.86879,487.22098,30.57911,99.5293,,,145.87128,,,,,3388.57532,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-04-07,,,30.43612,1431.83017,193.70245,156.26432,7.53983,63.06497,,,14.28807,,54.9,9.21,0.024988,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-04-15,,,48.92825,2019.53824,242.27898,383.07667,31.98947,89.17409,,,116.66304,,11.4,9.11,0.024352,2842.47465,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-04-28,,,38.44542,1820.95442,223.8431,309.42252,26.12223,79.51484,,,57.16276,,16.9,9.02,0.025147,2475.95043,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-06-22,,,35.98797,1732.40121,219.41267,247.45978,69.26959,246.62628,,,31.21822,,,,,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-09-14,,,29.91849,1883.651,237.57609,238.5006,102.5537,1500.60404,,,10.90331,,26.4,7.36,0.037594,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-10-17,,,,,,,,,,,,,84.35,7.94,0.028489,,0,False,False,False,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-10-18,0.0036,,,,,,,,0.0,0.0,,10.44,167.9,6.44,0.034802,,0,False,False,False,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-10-25,,,,,,,,,,,,,8.3,,,,0,False,False,False,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-10-27,,,,,,,,,,,,,9.6,,,,0,False,False,False,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-10-28,0.0183,,,0.372198,,0.729998,2.41412,80.69279,0.0,0.0,,11.17,12.5,4.38,0.057454,3.60721,4,False,False,False,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2023-11-10,,,0.572962,9.76098,1.28146,3.61779,8.60916,143.59883,,,51.34962,,23.7,,,75.14537,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2024-06-15,,,0.484369,12.57884,3.27739,12.58775,93.30382,1029.12642,,,199.24859,,25.9,4.48,0.05817,321.44014,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2024-07-06,,,,,,,,,,,,,26.3,,,,0,False,False,False,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2024-12-03,,,0.973563,27.91608,10.6695,16.02471,0.894166,2062.73483,,,126.47787,,30.9,3.89,0.073405,183.0276,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2025-06-25,,,0.357779,25.20641,9.70374,13.26227,95.2997,1844.65123,,,285.09698,,22.1,4.49,0.057864,428.92287,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2025-06-27,,,0.830035,25.90925,10.49205,14.42181,101.76396,1914.66098,,,282.92023,,,,,436.38535,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069266,2026-02-03,,,0.213302,21.01146,11.79584,9.33705,39.83061,1491.45202,,,41.13435,,31.1,3.94,0.066853,123.3743,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0
10069280,2021-09-21,,,,2.56586,0.631147,1.13888,52.36741,948.33119,,,2.21872,,16.3,113.17,0.005337,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,1252-11337,1991.0,2017-04-04,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.985626283367557,31.5
10069280,2023-10-11,,,,,,,,,,,,,17.3,149.92,0.003546,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,1252-11337,1991.0,2017-04-04,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.985626283367557,31.5
10069280,2026-01-23,,,0.873191,1.88046,0.52525,0.7529,29.28605,1119.31533,,,,,16.4,141.13,0.004055,33.32437,6,True,False,True,31.5 MVA 132/3KV POWER TRANSFORMER I,PTR31.5MVA,EMCO,1252-11337,1991.0,2017-04-04,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.985626283367557,31.5
10069281,2021-09-21,,,,0.788967,1.33374,3.73588,213.35437,1567.38891,,,11.22015,,11.3,189.59,0.005764,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,BBL,5495/02,2015.0,2017-04-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.936344969199178,100.0
10069281,2023-03-13,,,,1.28844,1.03722,3.6502,49.49236,126.45763,,,5.86086,,14.1,306.24,0.005179,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,BBL,5495/02,2015.0,2017-04-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.936344969199178,100.0
10069281,2023-10-11,,,,,,,,,,,,,10.1,282.34,0.005308,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,BBL,5495/02,2015.0,2017-04-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.936344969199178,100.0
10069281,2024-07-11,,,,0.918608,0.909032,4.56307,150.98733,2452.19799,,,,,13.7,233.88,0.004954,157.45746,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,BBL,5495/02,2015.0,2017-04-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.936344969199178,100.0
10069281,2025-02-03,,,,0.989546,1.00219,3.68289,195.09734,2631.50398,,,4.82135,,9.9,280.85,0.003295,205.58833,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,BBL,5495/02,2015.0,2017-04-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.936344969199178,100.0
10069281,2026-01-20,,,,0.910851,1.0256,3.67131,210.87767,2478.19007,,,4.96285,,10.2,652.53,0.003737,221.51173,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,BBL,5495/02,2015.0,2017-04-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.936344969199178,100.0
10069282,2021-09-21,,,,0.46966,0.824246,3.26312,223.07705,1189.88502,,,11.47738,,9.6,486.38,0.003015,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR-100MVA,BBL,5495/04,2015.0,2017-06-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.76933607118412,100.0
10069282,2023-03-13,,,,0.495969,0.924329,3.6518,68.79937,114.62839,,,7.8251,,13.0,1690.0,0.00102,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR-100MVA,BBL,5495/04,2015.0,2017-06-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.76933607118412,100.0
10069282,2023-10-11,,,,,,,,,,,,,11.9,685.36,0.001888,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR-100MVA,BBL,5495/04,2015.0,2017-06-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.76933607118412,100.0
10069282,2024-07-11,,,,0.349277,0.673363,2.023,124.60948,1556.34638,,,,,10.3,901.22,0.001456,127.59455,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR-100MVA,BBL,5495/04,2015.0,2017-06-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.76933607118412,100.0
10069282,2025-02-03,,,,0.295415,0.664392,2.55062,145.48223,1613.65868,,,,,8.0,420.69,0.001427,149.0517,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR-100MVA,BBL,5495/04,2015.0,2017-06-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.76933607118412,100.0
10069282,2026-01-20,,,,0.348071,0.883791,3.32175,256.12504,1890.32284,,,5.13149,,6.8,1380.0,0.00099,265.86101,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER II,PTR-100MVA,BBL,5495/04,2015.0,2017-06-22,220,100,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,8.76933607118412,100.0
10069283,2021-09-01,,,,47.96107,10.3523,21.07187,262.30803,1362.32648,,,11.25894,,6.6,139.27,0.003315,,6,True,False,False,315MVA 400/220KV PTR I,PTR 315MVA,CGL,T10536-2,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10069284,2021-09-01,,,,5.86236,8.91473,33.62922,257.81259,1418.85639,,,258.28532,,7.2,269.92,0.001201,,6,True,False,False,315MVA 400/220KV PTR II,PTR 315MVA,CGL,T10536-1,2015.0,2016-07-26,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.675564681724847,315.0
10069285,2022-09-05,,,,7.15,,,233.61,2623.22,,,,,36.5,11.74,0.022352,240.76,3,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2023-04-02,,,,5.3,2.0,3.75,99.66,630.46,,,,,28.1,12.29,0.023745,110.71,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2023-05-25,,,,,,,,,,,,,42.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2023-07-11,,,,,,,,,,,,24.02,36.4,9.22,0.031941,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2023-10-19,0.357,,,,0.49,,87.42,1995.76,0.0,0.0,,23.09,36.6,,,87.91,3,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2024-02-20,,,,,,,,,,,,23.13,9.2,12.5,0.021402,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2024-11-25,,,,,,,32.88,222.33,,,,,23.6,12.67,0.020974,32.88,2,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2025-06-05,,,,0.96,,,59.6,1033.69,0.0,0.0,6.67,23.17,44.7,11.72,0.023936,67.23,4,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069285,2025-07-30,0.2,,,,,,,,,,,,36.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR-16MVA,NGEF,2800033101,1979.0,2007-03-15,132,16,9900.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,19.041752224503764,16.0
10069306,2021-03-02,,,,1.6118,1.07438,1.25584,70.49611,1745.80851,,,,,33.8,,,,5,True,False,False,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069306,2021-07-26,,,,2.78867,1.2293,2.74528,271.81501,2680.44963,,,10.77944,,16.7,308.28,0.001689,,6,True,False,False,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069306,2022-04-19,,,,2.50559,0.809601,1.39585,46.15278,408.39801,,,,,24.700000000000003,524.57,0.001055,,5,True,False,False,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069306,2022-10-12,,,,3.52085,1.22956,2.78648,117.20883,423.78932,,,12.21968,,23.2,316.54,0.00158,,6,True,False,False,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069306,2022-11-08,,,,,,,,,,,,,14.9,,,,0,False,False,False,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069306,2023-04-17,,,,24.83647,4.21929,5.06731,35.93523,95.49952,,,5.87655,,11.9,517.57,0.001039,75.93485,6,True,False,False,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069306,2023-05-18,0.012,,,17.20928,3.46032,2.4801,21.3699,223.42857,,16.09268,,36.35,23.8,385.77,0.001197,44.5196,5,True,False,False,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069306,2023-10-25,,,0.67671,93.54152,12.35114,25.66704,150.73899,1194.37386,,,19.65267,,17.1,265.73,0.001728,302.65103,7,True,True,True,100MVA-220/132KV-PTR-I(REMOVED),PTR-100MVA,CGL,24210,1980.0,2014-07-23,220,100,43830.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,11.685147159479808,100.0
10069308,2021-06-01,,,,,,,216.684,1825.253,,,5.59,,7.6,233.9,0.005164,,3,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2021-12-21,,,,,,2.215,174.75,1595.67,,,64.23,,4.9,235.78,0.004981,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2022-07-18,,,,,,,,,,,,,4.5,,,,0,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2023-01-21,,,,,,6.008,439.512,2116.97,,,9.064,,6.0,141.23,0.005466,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2023-09-13,,,,,,,476.26,2373.55,,,8.17,,3.9,108.93,0.004917,,3,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2024-04-25,,,,,,5.5,858.62,3676.64,,,45.81,,4.1,275.45,0.004129,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2024-10-28,,,,,,4.1,383.9,1710.5,,,5.8,,5.5,305.45,0.004241,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2025-06-16,,,,,,,139.5,955.7,,,,,5.4,227.34,0.004338,,2,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069308,2026-02-23,,,,,,,350.3,1784.7,,,5.8,,3.7,250.52,0.005728,,3,False,False,False,"132/33KV,50MVA PTR-II",PTR-50MVA,BBL,5530/7,2016.0,2017-01-25,132,50,15800.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,9.174537987679672,50.0
10069309,2021-02-01,,,,5.53,,12.97,61.7,743.57,,,27.37,,6.9,1690.0,0.000771,,5,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2021-08-07,,,,,,,43.2,387.06,,,57.09,,4.5,77.86,0.003,,3,False,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2022-08-25,,,0.44,37.81,6.71,12.89,59.18,1902.66,,,39.43,,5.9,263.12,0.001288,,7,True,True,True,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2023-02-21,,,,58.5,10.7,54.9,173.9,3112.5,,,,,5.6,244.66,0.003633,,5,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2023-08-28,,,,48.6,11.13,35.46,145.7,2998.9,,,48.6,,5.3,42.45,0.007899,,6,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2024-03-06,,,,115.316,,52.31,309.75,7520.63,,,59.13,,3.8,109.09,0.009613,,5,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2024-03-25,,,,103.78,6.03,53.83,371.06,4849.55,,,70.08,,5.5,275.12,0.001393,,6,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2024-05-15,0.04,,,6.3,1.9,,15.3,544.6,,,21.4,39.96,6.6,288.04,0.001078,,5,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2024-09-20,,,,28.2,7.3,58.8,341.6,2223.2,,,63.0,,5.5,292.15,0.001134,,6,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2024-10-25,,,,33.3,12.6,27.2,105.7,1976.1,,,21.5,,5.4,308.51,0.001214,,6,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2025-04-25,,,,14.5,7.2,,43.04,1136.78,,,7.44,,6.9,85.74,0.004424,,5,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2025-08-04,,,,6.1,5.8,,76.2,760.7,,,6.3,,5.7,,,,5,True,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069309,2025-08-16,0.05,,,9.5,9.2,,49.9,1091.4,,,,38.87,6.2,191.35,0.001564,,4,False,False,False,"400KV,80MVAR REACTOR-I",REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80MVAR,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10069310,2021-01-28,,,1.63816,11.58577,1.26583,3.22449,88.88212,824.57197,,,8.8251,,9.9,367.54,0.002057,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2021-03-23,,,1.75483,18.73702,2.25744,5.57022,119.82444,1094.62673,,,17.96491,,,,,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2021-07-01,,,1.76062,26.19565,3.19238,7.67935,132.45445,1444.78195,,,17.18731,,9.9,193.36,0.002904,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2022-01-17,,,1.07172,39.53239,4.99814,12.41937,131.36766,983.31455,,,30.46189,,10.3,182.64,0.002923,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2022-09-13,,,,39.6578,5.79207,14.44623,49.244,156.71813,,,20.85685,,4.2,328.24,0.001401,,6,True,False,False,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2023-04-01,,,0.342449,41.65702,6.54421,17.25803,44.53362,124.84524,,,18.82786,,9.2,241.96,0.001624,129.163189,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2023-12-11,,,0.590352,70.13533,11.3882,41.78519,160.58317,2068.00278,,,39.93627,,8.4,236.12,0.001592,324.4164,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2024-05-15,,,0.105191,13.98062,2.06238,11.25196,150.37594,2803.24989,,,21.3552,,9.7,295.64,0.001228,199.14906,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2024-11-20,,,0.133329,32.52634,6.97105,19.44996,133.3453,3016.62747,,,16.40825,,12.0,211.72,0.001905,208.86301,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069310,2025-12-02,,,,18.43071,5.0428,11.82043,70.32334,1596.03405,,,8.38249,,9.5,96.89,0.003044,114.01169,6,True,False,False,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007804,2018.0,2020-11-20,400,80,42200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,5.3552361396303905,80.0
10069311,2021-11-26,,,,,,,5.51658,100.54157,,,,,22.1,159.45,0.005511,,2,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2021-12-20,,,,,,,,,,,,,7.3,,,,0,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2022-06-14,,,,0.33802,,,12.82969,66.28042,,,2.01875,,13.8,563.88,0.001747,,4,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2023-01-18,,,,0.437846,,0.788757,19.28961,67.45803,,,2.79959,,5.0,1270.0,0.001019,,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2023-09-07,,,,0.602279,0.352911,1.51093,34.12358,407.73503,,,,,5.3,571.13,0.002369,36.669,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2024-05-15,,,,0.154135,0.0972446,0.492004,45.32937,764.8141,,,,,8.0,988.45,0.001325,46.10211,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2024-11-20,,,,0.49065,0.387014,1.23279,67.41971,970.5893,,,,,9.1,689.65,0.002097,69.51716,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2025-07-19,,,,0.511263,0.500044,1.58756,110.14948,1366.12476,,,,,5.4,770.85,0.001451,112.79656,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2025-12-02,,,,,,,,,,,,,2.8,,,,0,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069311,2026-01-21,,,,0.398034,0.361618,1.17811,66.49607,825.24078,,,,,6.3,628.55,0.001702,68.39842,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-II,PTR 315MVA, PRIME MEIDEN,WOI-109150076-01/14/17/00178,2017.0,2018-10-10,400,315,89200.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,7.468856947296373,315.0
10069312,2021-03-09,,,,134.06627,14.03675,34.891,296.18499,2536.16037,,,18.99498,,11.5,871.93,0.000957,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2021-09-29,,,,117.28087,13.03484,29.26688,228.47202,1299.97321,,,12.17451,,12.3,1260.0,0.000817,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2022-03-08,,,,123.63835,13.29281,,216.34839,683.52601,,,13.32791,,9.5,721.96,0.001029,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2022-09-01,,,,117.73968,13.35561,32.75593,95.95345,177.17362,,,11.84918,,8.9,721.65,0.001149,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2023-03-25,,,,83.57714,10.08254,18.67884,35.60463,90.34389,,,2.46379,,11.2,894.16,0.000922,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2023-09-14,,,,,,,,,,,,,9.0,146.19,0.002535,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2024-01-04,,,,104.06566,12.25027,30.77989,125.11436,1164.24069,,,,,9.2,799.75,0.001229,272.24522,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2024-09-11,,,,52.5737,6.97392,13.00625,152.19331,2002.32628,,,,,13.5,710.43,0.001672,224.74907,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2025-04-23,,,1.33486,167.51075,18.31213,41.76145,204.68774,3116.73763,,,9.55593,,7.2,1210.0,0.001118,443.13745,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069312,2025-10-05,,,,183.39574,20.19409,51.69327,333.16747,3689.64436,,,15.29954,,14.7,895.17,0.000893,603.78583,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BBL,5495/10,2016.0,2017-02-27,220,100,33330.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10069334,2021-03-09,,,,175.2,15.39,42.83,290.57,3418.58,,,16.48,,,,,540.47,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2021-08-26,,,,128.09,11.42,37.23,239.75,4138.19,,,10.61,,9.9,1350.0,0.001321,427.1,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2022-02-25,,,,155.89,13.38,42.68,226.85,2340.72,,,16.03,,11.3,2900.0,0.000536,454.83,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2022-08-26,,,,192.24,14.33,56.15,288.31,2603.02,,,16.11,,11.1,3040.0,0.000508,567.84,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2023-03-02,,,,152.92,16.32,48.94,192.75,957.57,,,13.23,,14.0,1710.0,0.000789,424.16,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2023-08-01,,,,150.85,15.48,52.75,221.71,762.28,,,10.07,,9.4,,,450.86,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2024-01-23,,,,66.81,5.43,43.01,246.19,3041.65,,,11.35,,13.1,2670.0,0.001131,372.79,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2024-08-13,,,,38.12,2.97,21.74,90.5,440.87,,,8.88,,10.6,,,162.18,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2025-01-29,,,,49.23,3.9,28.51,93.91,347.42,,,8.67,,10.8,,,184.22,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2025-08-12,,,,191.51,21.59,61.69,171.26,1778.12,,,25.17,,10.9,,,471.22,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2025-09-11,,,,192.24,21.71,68.21,133.64,1200.85,,,21.89,,,,,437.69,6,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069334,2026-02-03,,,,58.35,5.66,21.3,38.42,1961.08,,,,,14.1,,,123.73,5,True,False,False,"160MVA,220/132KV, PTR-I",PTR-160MVA,BBL,5578/1,2017.0,2017-01-27,220,160,40800.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,9.169062286105408,160.0
10069335,2021-08-26,,,4.49,2709.24,371.64,703.41,1097.46,5847.56,,,167.42,,6.8,6660.0,0.000213,5053.66,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-01-18,,,4.36,2454.49,345.28,658.26,1043.9,3683.28,,,109.93,,8.5,1950.0,0.000953,4616.22,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-01-24,,,,,,,,61.6,,,,,7.9,2280.0,0.00084,0.0,1,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-02-03,,,,,,,,,,,,,8.2,2620.0,0.000792,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-02-23,,,,20.06,,3.72,9.91,260.62,,,,,17.5,,,33.69,4,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-02-24,,,,20.87,,3.0,8.31,329.09,,,,,24.0,,,32.18,4,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-02-25,,,,26.32,,4.66,15.68,356.63,,,,,19.5,3480.0,0.000503,46.66,4,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-03-07,,,0.86,117.51,6.88,22.67,35.94,571.36,,,16.7,,16.3,2410.0,0.000863,200.56,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-03-09,,,1.11,108.67,6.2,20.25,32.3,548.02,,,14.59,,,,,183.12,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-03-17,,,4.28,218.93,16.48,43.0,42.33,407.25,,,32.38,,32.6,2180.0,0.000853,357.4,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-03-26,,,6.9,388.76,33.67,80.7,54.49,750.59,,,66.19,,13.9,3310.0,0.000604,630.71,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-04-15,,,22.74,1176.19,123.28,281.7,60.76,746.0,,,209.73,,22.4,3120.0,0.000518,1874.4,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-10-25,,,14.44,1382.44,149.21,326.3,96.03,1471.15,,,112.68,,8.1,567.21,0.001787,2081.1,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2022-11-18,,,7.568,1049.517,103.142,388.754,80.973,1828.733,,,68.928,40.21,7.949999999999999,762.465,0.001858,,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-03-02,,,10.37,1016.95,114.26,173.29,25.76,366.27,,,6.18,,8.1,2780.0,0.00055,1346.81,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-03-18,,,6.11,955.91,106.63,152.92,26.01,479.57,,,,,8.9,894.36,0.001434,1247.58,6,True,False,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-03-19,,,6.35,996.28,110.41,161.25,27.01,504.85,,,,,8.1,1580.0,0.000736,1301.3,6,True,False,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-03-20,,,7.12,1041.36,114.12,173.38,30.84,530.73,,,7.01,,11.0,1870.0,0.000574,1373.83,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-03-28,,,6.31,970.35,105.6,161.51,29.04,335.19,,,,,11.7,,,1272.81,6,True,False,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-04-14,,,10.46,994.83,109.59,162.19,38.58,420.09,,,30.65,,17.9,,,1346.3,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-05-01,,,11.56,1462.58,150.36,278.93,59.38,307.81,,,95.27,,11.1,,,2058.08,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-05-18,,,17.34,1613.71,167.26,345.36,99.17,564.57,,,93.57,,14.6,,,2336.41,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-06-01,,,13.69,1609.89,173.17,313.59,81.06,488.61,,,121.31,,16.7,,,2312.71,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-07-12,,,18.52,2839.42,341.5,679.09,115.77,646.12,,,372.17,,10.3,,,4366.47,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2023-08-01,,,11.82,2940.41,341.93,785.03,130.19,461.69,,,264.39,,10.7,,,4473.77,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-01-19,,,,,,,,,,,,,14.149999999999999,6460.0,0.000649,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-01-22,,,,,,,,,,,,,11.3,,,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-01-23,,,,,,,,,,,,,11.3,,,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-01-28,,,,,,,,,,,,,8.6,,,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-01-30,,,,,,,,74.93,,,,,6.3,,,,1,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-01-31,,,,2.184,,,,81.939,,,,,6.4,,,,2,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-02-01,,,,3.573,,,,204.457,,,15.263,,6.7,231.66,0.001588,,3,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-03-06,,,,8.8,0.78,7.04,14.25,181.34,,,185.71,,13.9,,,216.58,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-03-26,,,,11.18,0.98,8.47,19.27,365.68,,,238.17,,16.6,,,278.07,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-04-19,,,,13.94,1.25,10.75,20.54,222.03,,,295.44,,15.3,,,341.92,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-05-08,,,0.19,13.59,0.7,9.8,19.97,170.32,,,302.5,,15.4,,,346.75,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-07-03,,,0.09,15.53,1.06,13.11,17.01,67.1,,,413.13,,12.5,2210.0,,459.93,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2024-08-13,,,0.12,15.89,1.12,14.24,22.9,118.66,,,438.85,,10.7,,,493.12,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2025-01-29,,,,27.58,2.73,31.55,40.8,138.05,,,726.34,,11.6,,,829.0,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2025-02-05,,,,21.77,2.25,24.27,29.98,91.83,,,558.04,,,,,636.31,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2025-04-24,,,,21.9,4.2,34.4,21.9,566.8,,,210.2,,7.5,,,,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2025-08-12,,,,65.67,10.9,46.09,91.57,890.81,,,604.37,,9.7,,,818.6,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2025-09-11,,,,71.75,12.05,58.31,88.13,626.03,,,674.83,,,,,905.07,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2025-12-26,,,,37.65,4.98,57.5,179.21,1970.45,,,625.44,,11.8,,,904.78,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2026-02-03,,,,37.02,4.93,55.72,178.92,1763.87,,,598.78,,,,,875.37,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069335,2026-03-05,,,,28.81,4.09,36.6,114.41,882.62,,,416.59,,12.1,1370.0,0.001111,600.5,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0
10069336,2021-08-26,,,,0.69,,3.11,454.62,2037.15,,,,,7.7,5520.0,0.000428,458.42,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2022-02-25,,,,0.55,,3.4,505.19,1214.38,,,,,6.6,4120.0,0.00048,509.14,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2022-08-26,,,,,,2.71,549.99,1342.88,,,,,5.5,4390.0,0.000379,552.7,3,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2023-03-02,,,,1.88,2.16,5.97,380.34,464.06,,,,,4.7,2930.0,0.000563,390.35,5,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2023-08-01,,,,2.47,2.13,6.1,388.46,369.63,,,,,5.5,,,399.16,5,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2024-01-23,,,,,0.61,4.86,437.82,1440.0,,,,,5.4,,,443.29,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2024-08-13,,,,,,2.55,168.31,220.7,,,6.14,,7.2,,,177.0,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2025-01-29,,,,,,3.36,186.41,168.32,,,7.68,,5.4,,,197.45,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2025-08-12,,,,0.65,0.28,5.03,245.77,868.1,,,,,7.0,,,251.73,5,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
10069336,2026-02-03,,,,1.13,0.11,5.06,479.14,1618.09,,,6.19,,6.8,,,491.63,6,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0
