Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069337,2021-07-07,,,,1.95,,1.14,200.63,2493.91,,,3.73,,18.6,1790.0,0.00064,207.45,5,True,False,False,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5
10069337,2022-02-19,,,,1.55,,0.9,149.82,1717.87,,,,,20.5,1460.0,0.000772,152.27,4,False,False,False,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5
10069337,2022-08-07,,,81.67,74.68,1.38,24.63,250.44,1992.99,,,131.56,,11.2,809.58,0.001327,564.36,7,True,True,True,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5
10069337,2022-08-08,,,32.37,39.91,3.4,13.26,79.1,1656.69,,,82.96,,11.2,329.05,0.001266,254.78,7,True,True,True,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5
10069337,2025-04-24,,,,,,,,,,,,31.25,2550.0,,0.000402,,0,False,False,False,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5
10069352,2021-03-08,,,,,,,49.01,1523.39,,,41.963,,29.2,3.06,0.06894,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2021-09-14,,,,2.55,,,182.5,3239.4,,,59.6,,40.2,3.32,0.06,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2021-11-09,0.61,,,,,,56.56,1814.83,,,61.69,9.8,31.7,3.18,0.065,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2021-12-20,,,,,,,,,,,,,28.5,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2021-12-22,0.49,,,,,,43.24,1954.41,,,,13.98,29.3,3.32,0.066,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2022-01-21,0.019,,,2.60529,1.35968,1.25857,69.28817,936.95247,,,4.73669,8.93,25.9,3.38,0.068066,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2022-06-23,0.28,,,6.23,2.46,0.66,71.99,2063.39,,53.29,20.49,14.09,35.8,2.86,0.073568,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2022-11-21,,,,,,,155.365,3636.661,,,7.264,,26.8,,0.078,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2022-11-30,,,,,,,5.01532,177.69232,,,,,10.2,127.59,0.002782,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2023-02-22,,,,,,,38.954,900.0812,,,4.134,33.48,22.4,108.82,0.005384,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2023-08-17,,,,,,,125.966,1926.74,,,4.519,,30.9,100.6,0.003972,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2023-10-03,,,,,,,,,,,,,6.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2024-08-16,,,,,,,165.2,1780.1,,,13.0,,30.8,85.03,0.004869,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2025-08-05,,,,,,,59.3,1714.2,,,,,23.2,99.38,0.004443,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069352,2026-02-04,,,,,,,39.3,1713.3,,,3.8,,18.8,95.91,0.004113,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0
10069367,2021-03-12,,,,,,,,,,,,,36.7,1.48,0.152466,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2021-03-25,,,14.84144,892.40334,99.01262,91.59779,37.88271,649.04562,,,13.37111,,32.0,1.42,0.154564,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2021-06-01,,,8.4874,814.25251,96.37489,75.05603,397.16847,3014.10717,,,11.76392,,67.6,1.48,0.144799,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2021-06-22,,,,,,,,,,,,,47.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2021-08-26,,,0.941859,495.18,63.35341,26.81572,280.55834,2225.12473,,,4.71234,,36.4,1.61,0.136132,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2021-10-18,,,1.72077,392.62111,53.0787,17.60409,259.09525,1796.26247,,61.35884,5.26797,5.98,40.6,1.73,0.127555,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2022-04-30,0.0035,,,225.87978,35.77794,6.42373,169.2537,611.66323,,12.80928,8.27069,7.38,55.6,1.87,0.118045,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2023-02-20,,,,104.18486,20.7423,2.99646,91.87725,240.16667,,,6.74173,,31.4,2.15,0.099879,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069367,2023-09-15,,,,,,,,,,,,6.85,55.5,2.24,0.099573,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0
10069439,2021-03-23,,,,2.06044,1.16751,3.2309,321.35131,1445.58195,,,4.16832,,8.2,1300.0,0.000558,,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069439,2022-02-10,,,,1.62346,1.16319,3.36794,238.63632,575.94202,,,8.1254,,10.6,942.88,0.00066,,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069439,2022-09-21,,,,1.39834,1.03701,3.22873,83.06795,106.7998,,,8.89025,,3.2,693.65,0.000743,,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069439,2023-04-11,,,,1.61797,1.02748,2.82686,39.87144,49.24204,,,3.41701,,6.8,1770.0,0.000511,48.76076,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069439,2023-12-12,,,,2.02355,1.44029,6.14961,226.69703,1049.59193,,,11.30846,,6.9,2410.0,0.000938,247.60835,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069439,2024-08-24,,,,,,,,,,,,,9.4,1270.0,0.000819,,0,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069439,2025-05-13,,,0.0896029,0.927598,0.529996,1.20159,92.24697,799.04757,,,,,10.2,605.24,0.001269,94.91229,6,True,False,True,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069439,2025-12-18,,,,1.23163,0.935077,2.43761,178.24321,1223.17713,,,,,7.3,1470.0,0.000378,182.86208,5,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0
10069440,2021-03-23,,,6.05795,26.35535,4.13397,10.17192,66.71799,518.87085,,,23.51507,,12.8,147.98,0.0103,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2021-07-26,,,19.95231,87.89589,11.32446,31.42865,138.33517,799.35505,,,41.63854,,14.0,,,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2022-02-10,,,33.43157,174.64062,21.30773,57.66451,149.87147,442.07622,,,52.16308,,10.2,187.14,0.009175,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2022-04-12,,,29.50088,175.16047,21.55638,56.69244,108.22523,240.24629,,,53.25873,42.64,9.8,242.41,0.013655,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2022-10-15,,,,,,,,,,,,,7.0,70.67,0.015427,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2022-10-16,,,,,,,,,,,,,8.3,109.67,0.010495,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2022-10-21,,,,,,,,,,,,,8.4,152.45,0.008684,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2022-12-13,,,8.43362,17.18519,3.63738,8.34856,10.89737,34.31411,,,12.82499,,6.1,213.13,0.004615,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2023-01-05,,,12.78962,27.39849,5.85866,14.43687,18.6922,45.40167,,,23.58353,,5.2,221.95,0.005648,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2023-02-08,,,13.10532,35.26999,7.40195,18.90519,18.40933,31.78136,,,23.61694,,17.7,144.19,0.007099,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2023-12-12,,,55.0731,241.67928,38.49317,125.7545,136.0981,548.29797,,,101.49873,,8.4,279.23,0.004601,698.59424,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2024-08-24,,,,,,,,,,,,,12.3,190.95,0.005929,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2025-01-27,,,36.41319,177.29176,26.81247,70.13185,191.13279,997.28271,,,66.32984,,9.8,212.9,0.005691,568.05693,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2025-03-04,,,,,,,,8.9,,,,,3.9,91.65,0.006117,,1,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2025-03-06,,,,,,,,,,,,,14.3,121.54,0.009571,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2025-03-27,,,4.71,6.19,0.52,5.29,,79.69,,,11.09,,8.4,278.11,0.005023,27.8,6,True,False,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2025-04-25,,,5.72996,11.27984,2.01543,4.55247,15.37473,167.46943,,,10.55698,,8.5,234.85,0.005827,49.50941,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2025-07-09,,,8.20066,21.66741,4.28891,11.16026,30.97766,341.65788,,,18.79055,,6.2,227.99,0.005751,95.09844,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069440,2025-12-15,,,16.01404,55.58929,9.97953,24.23404,69.32287,356.99355,,,25.97979,,5.5,211.03,0.004199,201.14203,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0
10069471,2021-03-17,,,,,,,,,,,,,62.2,,,,0,False,False,False,"SERIES REACTOR FOR 33KV , 14.4KVAR",REACTOR,WHE PVT LTD,RE450,1994.0,1994-03-29,132,,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,32.002737850787135,
10069564,2021-04-06,,,,6.26338,2.54311,4.24762,404.14128,3932.2932,,,20.9063,,20.3,31.43,0.015176,,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,BHARATH BIJILEE,,2000.0,,132,19/31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,,19.0
10069595,2021-04-06,,,14.61525,12.37679,2.44742,4.21036,69.97503,1394.97254,,,33.53258,,18.5,130.56,0.004826,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2021-11-03,,,4.44107,6.59033,1.78178,2.88806,46.03324,717.38027,,,30.46651,,24.1,254.0,0.002972,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2022-06-07,,,5.18318,6.05188,1.43818,2.92564,30.77839,182.88013,,,37.66515,,64.9,258.38,0.00264,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2022-06-27,,,,,,,,,,,,,13.2,,,,0,False,False,False,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2023-01-02,,,6.95251,4.32197,1.25193,2.43492,16.10092,109.34423,,,32.76482,,11.8,105.88,0.005082,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2023-03-01,,,20.29023,9.45645,1.60883,3.91872,14.29121,63.73153,,,26.49393,,,,,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2023-05-05,,,23.41254,8.05248,1.30062,3.85609,20.84148,123.35316,,,18.82635,,,,,76.28955,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2023-05-24,,,24.4515,11.56104,2.64815,4.43416,22.12333,117.09124,,,21.53508,,,,,86.75326,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2023-08-25,,,10.53669,12.95692,2.55307,3.93786,8.5059,258.4002,,,,,14.3,257.89,0.002725,38.53036,6,True,False,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2024-05-19,,,5.01061,2.20652,0.768107,1.25571,35.95491,832.67846,,,16.67161,,15.2,256.01,0.002586,61.90966,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2025-01-20,,,4.16372,3.52703,0.961095,1.95297,36.47849,1037.06957,,,18.22594,,16.7,236.08,0.003571,65.31591,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069595,2025-09-05,,,1.29904,1.23652,0.485439,0.595568,2.82452,526.38621,,,,,14.4,227.7,0.003409,6.4486,6,True,False,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0
10069596,2021-06-21,,,,1.95,,0.86,106.46,1442.77,,,,,10.2,988.05,0.001217,109.27,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2021-12-28,,,,2.48,,0.65,48.92,950.27,,,,,9.6,1900.0,0.001193,52.05,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2022-06-29,,,,1.6,,,85.35,1319.62,,,,,13.6,913.77,0.00237,86.95,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2023-01-11,,,,3.76,0.88,2.33,37.75,407.39,,,,,9.4,1090.0,0.001273,44.72,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2023-07-10,,,,4.44,1.02,,60.06,469.59,,,,,12.3,,,71.52,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2024-05-03,,,,0.31,,,48.09,578.83,,,,,16.3,,,48.4,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2024-11-07,,,,,,,20.47,187.27,,,,,12.5,1900.0,0.000448,20.47,2,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2025-06-18,,,,4.3,,,53.56,764.43,,,,,11.9,,,57.86,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069596,2025-12-17,,,,1.83,,,29.87,1076.37,,,,,11.9,,,31.7,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5
10069611,2021-03-02,,,,2.06,,0.48,15.16,279.07,,,,,6.8,315.77,0.009539,17.7,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2021-03-04,,,,1.91,,0.46,12.38,248.28,,,,,9.1,788.86,0.003838,14.75,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2021-03-06,,,,1.99,,0.59,15.52,372.02,,,,,9.7,1100.0,0.002555,18.1,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2021-03-09,,,,5.36,,1.05,24.83,354.08,,,,,7.2,585.16,0.00479,31.24,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2022-02-07,,,,,,,,,,,,,8.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2022-03-10,,,,42.49,,4.24,49.34,591.47,,,,,,,,96.07,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2022-08-26,,,,43.87,1.13,,78.09,1270.08,,,,,10.2,477.74,0.007384,123.09,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2023-06-14,,,,19.96,3.51,,43.83,282.23,,,,,12.6,,,67.3,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2023-10-20,,,,3.39,0.73,,29.84,568.5,,,,,16.4,,,33.96,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2024-05-13,,,0.35,17.43,1.14,4.74,53.88,277.49,,,5.71,,11.1,,,83.25,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2024-12-29,,,0.25,13.89,1.02,2.64,22.84,151.72,,,5.42,,11.8,1680.0,0.00112,46.06,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2025-06-07,,,1.35,28.17,2.6,3.89,38.91,559.04,,,,,15.2,,,74.92,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2025-06-23,,,1.32,19.74,1.74,3.42,20.16,313.34,,,7.23,,9.9,,,53.61,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069611,2026-01-11,,,0.59,8.3,0.47,,33.56,709.91,,,,,11.7,,,42.92,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5
10069612,2021-03-02,,,,2.65,3.5,0.99,42.25,369.4,,,13.76,,13.5,0.029555,,63.15,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2021-03-03,,,,2.2,2.99,0.87,32.08,355.86,,,8.84,,12.9,26.73,0.033572,46.98,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2021-03-04,,,,2.77,3.59,1.01,41.24,413.44,,,11.86,,12.9,30.47,0.033445,60.47,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2021-03-09,,,,3.51,4.25,1.21,69.08,471.05,,,19.9,,13.7,29.27,0.029774,97.95,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2022-02-07,,,,,,,,,,,,,11.2,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2022-03-10,,,,14.5,49.62,22.55,313.68,795.52,,,38.27,,,,,438.62,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2022-08-26,,,,19.94,75.55,35.23,429.43,1566.68,,,37.4,,12.4,24.37,0.038373,597.55,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2022-09-16,,,,24.35,78.22,37.39,473.14,2049.2,,,36.92,,,,,650.02,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2022-11-28,,,,18.77,57.01,30.36,288.2,811.28,,,29.57,,9.7,24.69,0.039607,423.91,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2023-06-14,,,,17.67,52.33,25.45,204.74,408.91,,,26.46,,13.4,,,326.65,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2024-05-19,,,,6.28,15.33,16.14,140.76,320.09,,,41.73,,10.8,20.93,0.039124,220.24,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2024-12-29,,,,8.86,17.45,15.98,120.43,354.58,,,38.37,,10.3,,,201.09,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2025-06-07,,,,14.97,32.54,13.31,132.33,932.74,,,58.57,,13.4,20.8,0.033158,251.72,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069612,2026-01-11,,,,7.9,11.76,8.86,145.96,1532.72,,,40.35,,16.1,24.75,0.02816,214.83,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0
10069673,2021-07-06,,,,5.22,0.35,2.31,176.52,239.1,,,4.57,,21.8,192.68,0.003121,188.97,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2021-09-15,,,,,,,,,,,,,19.9,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2022-01-31,,,,8.65,0.22,2.41,169.56,2018.14,,,,,17.4,301.84,0.003777,180.84,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2022-07-23,,,,9.47,,2.04,247.53,2706.75,,,,,22.9,326.27,0.002608,259.04,4,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2023-01-27,,,,11.94,3.14,5.12,158.84,1254.98,,,8.56,,16.7,270.62,0.003582,158.84,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2023-03-07,,,,12.06,3.18,5.27,150.37,639.47,,,9.29,,,,,180.17,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2023-04-19,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2023-08-03,,,,3.42,0.92,3.86,163.84,1529.79,,,9.76,,22.0,,,181.8,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2024-01-29,,,,,,,,,,,,,18.4,349.4,0.002439,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2024-02-01,,,,,,,,,,,,,17.8,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2024-02-03,,,,,,,,,,,,,14.4,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2024-04-06,,,,,,,24.68,576.76,,,,,37.6,325.77,0.002908,24.68,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2024-04-18,,,,,,,,,,,,,28.4,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2024-10-28,,,,1.65,,2.22,56.68,223.64,,,7.4,,25.7,382.27,0.002007,67.95,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2025-04-15,,,,5.88,,4.52,129.81,1433.07,,,15.36,,25.9,334.5,0.001803,155.57,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069673,2025-08-05,,,,6.43,0.31,,63.31,1203.51,,,9.12,,33.7,,,79.17,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5
10069674,2021-08-23,,,,1.11,,1.06,214.04,4444.81,,,3.4,,18.9,698.52,0.000678,219.61,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2021-09-09,,,,2.75,,1.83,314.61,3902.47,,,4.51,,20.5,750.15,0.001301,323.7,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2022-03-05,,,,1.26,,0.85,22.69,1573.72,,,,,19.4,790.41,0.001085,124.8,4,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2022-11-15,,,,3.76,,3.58,201.08,2386.81,,,5.72,,17.6,915.02,0.000908,214.14,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2023-05-31,,,1.6,3.78,1.33,3.08,137.09,628.7,,,6.92,,19.9,,,153.8,7,True,True,True,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2023-09-27,,,,0.13,0.48,2.58,149.51,2140.57,,,5.73,,16.8,,,158.43,6,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2024-04-08,,,,,0.3,,69.71,1284.86,,,,,30.1,770.19,0.001054,70.01,3,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2024-11-06,,,,,,,32.11,257.53,,,6.13,,21.3,730.48,0.000957,38.24,3,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2025-07-07,,,1.52,2.92,,,86.8,1068.78,,,8.79,,17.3,,,100.03,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069674,2026-01-07,,,,0.95,,,53.86,1014.71,,,,,13.8,692.11,0.001013,54.81,3,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0
10069675,2022-03-10,,,,5.23,,0.68,53.16,900.07,,,,,11.6,1360.0,0.001348,59.07,4,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5
10069675,2023-03-30,,,,5.23,,,20.31,269.54,,,,,18.5,997.75,0.001162,25.54,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5
10069675,2023-10-31,,,,0.39,,,49.9,1559.58,,,,,14.4,,,50.29,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5
10069675,2024-09-29,,,,0.41,,,30.27,145.03,,,7.24,,15.9,,,37.92,4,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5
10069675,2024-11-13,,,,,,,,,,,,,15.8,1910.0,0.000666,,0,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5
10069675,2025-06-02,,,,3.33,,,29.36,584.68,,,,,20.4,1140.0,0.000864,32.69,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5
10069675,2026-02-20,,,,1.59,,,23.35,580.2,,,,,11.4,,,24.94,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5
10069676,2022-03-10,,,,4.1,,0.76,50.97,734.12,,,,,11.6,1440.0,0.00063,55.83,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5
10069676,2023-03-30,,,,4.08,,,13.55,194.73,,,,,18.6,1290.0,0.000695,17.63,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5
10069676,2023-10-31,,,,,,,48.53,1167.28,,,,,9.5,,,48.53,2,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5
10069676,2024-09-29,,,,0.95,,,30.6,125.14,,,4.86,,11.3,,,36.41,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5
10069676,2025-06-02,,,,3.42,,,30.25,515.6,,,,,15.0,1444.0,0.000587,33.67,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5
10069676,2026-02-20,,,,1.33,,,22.49,448.26,,,,,8.4,,,23.82,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5
10069677,2022-05-23,,,,2.64,,,126.37,2803.15,,,4.14,,34.0,25.79,0.013706,133.115,4,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069677,2022-06-03,,,,,,,,,,,,,32.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069677,2022-12-29,,,,1.93,,,50.94,574.14,,,,,39.3,25.28,0.014392,52.87,3,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069677,2023-01-10,,,,1.95,1.11,,50.64,705.85,,,,,18.8,,,53.7,4,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069677,2023-06-05,,,,2.53,1.13,,89.66,597.59,,,8.73,,32.2,,,102.05,5,True,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069677,2023-06-21,,,,3.49,1.34,3.03,92.72,568.55,,,7.12,,34.1,,,107.1,6,True,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069677,2023-08-08,,,,,,,,,,,,,31.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069677,2024-02-22,,,,,,,26.15,681.91,,,,,28.7,25.69,,26.15,2,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0
10069742,2021-04-04,,,,0.841326,,0.959437,53.59444,500.05892,,,6.56102,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2021-04-20,,,,0.668341,,0.881891,67.48778,511.24045,,,8.96618,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2021-12-17,,,,0.615619,,1.19034,86.46062,404.43643,,,8.19152,,9.4,585.34,0.00273,,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2022-07-02,,,,0.914515,0.627884,1.68649,72.23511,138.57949,,,9.31115,,9.3,759.25,0.001606,,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2023-01-18,,,,0.931835,0.615067,1.63252,78.10118,114.55253,,,9.17002,,5.2,372.26,0.002546,,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2023-08-18,,,,0.919077,0.598377,2.28966,80.54385,504.07885,,,,,7.8,946.44,0.00132,84.41692,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2024-04-27,,,,,,,,,,,,,21.0,,,,0,False,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2024-05-18,,,,0.252104,0.161893,0.884732,131.552,853.52614,,,,,13.7,536.98,0.001488,132.85312,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2025-01-02,,,,0.989259,0.631457,2.02422,184.16772,1300.09546,,,4.953,,8.3,887.38,0.002235,192.80152,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069742,2025-07-08,,,,0.914238,0.68957,2.44592,240.92052,1746.47318,,,5.63927,,7.8,498.51,0.004152,250.63946,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2021-04-04,,,,0.695952,,0.89068,75.72126,598.28599,,,9.15521,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2021-04-20,,,,0.824821,,0.925536,94.24727,613.93288,,,11.79904,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2021-12-17,,,,0.70211,0.593586,1.40966,121.82015,459.38875,,,11.565,,7.2,773.52,0.002458,,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2022-07-02,,,,0.756183,,1.41743,57.56686,131.7067,,,8.35137,,15.3,957.13,0.001552,,5,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2023-01-18,,,,1.12685,0.84913,2.32352,105.75471,137.21624,,,11.64984,,5.9,785.1,0.001557,,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2023-08-18,,,,1.44699,0.96157,3.59339,159.45235,637.93071,,,12.00596,,6.9,1200.0,0.000947,177.39892,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2024-04-27,,,,,,,,,,,,,22.0,,,,0,False,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2024-05-18,,,,0.443929,0.248201,1.55482,267.77853,1222.5416,,,8.14652,,9.9,522.04,0.001034,278.20068,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2025-01-02,,,,1.08983,0.780958,2.64121,217.63284,1456.81121,,,0.644964,,28.5,600.64,0.002139,222.80975,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2025-07-08,,,,1.17464,0.934854,3.03911,294.57024,1854.41518,,,5.77124,,7.0,776.58,0.001917,305.4957,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069743,2025-09-11,,,201.72401,158.30544,19.71173,47.80059,215.38269,1219.75236,,,156.77621,,9.4,880.01,0.000959,799.66767,7,True,True,True,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0
10069744,2021-03-17,,,,1.53492,1.62213,4.94252,342.98239,2348.2713,,,,,5.2,,0.02058,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0
10069744,2021-09-20,,,,0.756564,1.49187,4.50923,270.37576,1432.38892,,,,,8.8,139.63,0.01758,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0
10069744,2022-03-10,,,,0.620034,1.54188,4.31788,157.77447,547.2088,,,,,7.2,197.5,0.0115,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0
10069744,2022-09-23,,,,0.748661,1.63305,5.03971,78.52402,155.86925,,,,,5.0,134.43,0.011001,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0
10069744,2023-03-28,0.0498,,,0.690452,1.55603,4.72273,59.01392,97.20429,,,,41.42,4.7,176.86,0.010521,65.983132,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0
10069744,2023-12-13,,,,1.27017,2.34527,9.88334,179.07813,1174.16418,,,,,4.9,183.12,0.009509,191.62081,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0
