Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10069950,2026-03-11,,,0.142351,2.22571,0.745278,0.877615,31.40948,871.45768,,,13.0464,,10.7,439.43,0.001732,48.4334,7,True,True,True,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5
10069951,2022-03-14,,,,8.37,,1.03,90.38,1172.66,,,,,8.5,2180.0,0.002344,99.78,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2022-09-24,,,,5.66,,,115.14,2017.92,,,,,8.3,3200.0,0.000584,120.8,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2023-03-27,,,,9.36,1.29,,61.31,375.67,,,,,8.0,1520.0,0.000883,71.96,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2023-11-01,,,,0.76,,,71.98,1479.79,,,,,6.9,,,72.74,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2024-06-10,,,,0.8,,,41.96,269.88,,,,,7.4,,,42.76,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2024-12-16,,,0.39,14.32,1.3,2.71,32.65,168.89,,,7.1,,11.6,,,58.47,7,True,True,True,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2025-01-04,,,,0.69,,,33.59,204.12,,,,,,,,34.28,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2025-07-14,,,,5.6,,,59.46,780.86,,,6.33,,10.9,,,71.39,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069951,2026-02-16,,,,1.66,,,31.22,523.01,,,,,13.1,,,32.88,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5
10069952,2021-04-07,,,,0.577712,,,0.805731,53.13053,,,,,10.9,597.84,0.001531,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2022-01-21,,,0.469368,1.96328,,0.793453,8.258,358.31772,,,,,12.5,806.02,0.001213,,5,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2022-07-18,,,0.689181,2.37895,,0.889414,17.19949,193.87298,,,,,10.4,817.21,0.001202,,5,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2023-01-23,,,1.13999,3.60888,0.568747,1.17635,20.56843,124.29659,,,3.27656,,10.9,884.36,0.000872,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2023-05-24,,,1.43819,3.99729,0.57988,1.15253,29.34793,145.41231,,,3.41815,,13.8,1110.0,0.001201,39.93398,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2024-03-11,,,,,,,,,,,,,13.5,771.51,0.001258,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2024-10-03,,,4.50912,4.83677,0.655589,0.961353,16.43754,1071.38692,,,,,12.3,429.83,0.008938,27.41308,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2025-05-13,,,2.02816,2.4015,0.289928,0.469321,21.33788,607.94326,,,,,16.4,845.37,0.0014,26.46524,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069952,2026-01-05,,,1.96681,3.09028,0.474457,0.838187,23.80889,846.21984,,,,,15.1,1250.0,0.000897,30.18016,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2021-04-22,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,4.936344969199179,31.5
10069960,2021-06-19,,,,,,,4.61027,79.405,,,,,,,,,2,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2021-06-20,,,,,,,5.6,100.936,,,55.065,,,,,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2021-06-21,,,,,,,5.02,82.372,,,58.341,,,,,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2021-06-27,,,,,,,6.393,101.856,,,57.962,,,,,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2021-07-26,,,,,,,11.03,144.94,,,57.3,,,,,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2022-03-19,,,,,,,27.59,411.12,,,174.57,,6.9,796.83,0.000369,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2022-11-29,,,,,,,276.56356,1340.29395,,,10.10816,,5.4,78.22,0.00921,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2023-07-15,,,3.11,,,,126.56,1274.81,,,6.24,,6.3,543.1,0.000706,,4,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2023-09-12,,,,,,,141.61,1387.27,,,,,5.5,171.63,0.001062,,2,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2024-02-15,,,,,,6.42,278.28,1767.78,,,,,5.8,641.38,0.001096,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2024-09-19,0.0411,,,,,5.7,497.7,1344.2,,,5.7,44.23,5.4,555.49,0.000938,,4,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2024-12-06,0.04,,,,,,127.3,1052.8,,,1.5,44.48,6.2,698.18,0.00077,,3,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2025-07-07,,,,,,,233.8,1883.9,,,,43.29,5.8,582.26,0.000443,,2,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069960,2026-01-26,,,,,,,23.7,550.4,,,,,4.3,940.73,0.000388,,2,False,False,False,132/33KV -50MVA -POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86940,2021.0,2021-06-18,132,50,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.780287474332649,50.0
10069961,2021-08-23,,,0.775483,35.94445,5.46963,12.1479,252.44238,1240.64626,,,15.20507,,6.9,435.1,0.004699,,7,True,True,True,50 MVA 132KV/33KV PTR-I,PTR 50MVA,BBL,5530/4,2016.0,2017-08-04,132,50,15000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.65160848733744,50.0
10069961,2022-03-08,,,,31.73905,5.07595,10.31938,159.08456,452.33816,,,13.1684,,7.2,485.87,0.003517,,6,True,False,False,50 MVA 132KV/33KV PTR-I,PTR 50MVA,BBL,5530/4,2016.0,2017-08-04,132,50,15000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.65160848733744,50.0
10069961,2022-10-27,,,,,,,,,,,,,5.8,401.84,0.00436,,0,False,False,False,50 MVA 132KV/33KV PTR-I,PTR 50MVA,BBL,5530/4,2016.0,2017-08-04,132,50,15000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.65160848733744,50.0
10069961,2023-08-16,,,,24.89103,4.4973,6.83716,49.31595,672.5497,,,,,5.7,480.07,0.004998,85.55456,5,True,False,False,50 MVA 132KV/33KV PTR-I,PTR 50MVA,BBL,5530/4,2016.0,2017-08-04,132,50,15000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.65160848733744,50.0
10069961,2024-08-05,,,,19.98112,3.6298,8.71464,258.8786,2003.60924,,,11.32111,,10.4,151.47,0.006455,302.5007,6,True,False,False,50 MVA 132KV/33KV PTR-I,PTR 50MVA,BBL,5530/4,2016.0,2017-08-04,132,50,15000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.65160848733744,50.0
10069961,2025-04-22,,,,13.97956,2.81163,6.23952,162.38327,1425.31583,,,5.6534,,5.1,320.85,0.004935,191.08477,6,True,False,False,50 MVA 132KV/33KV PTR-I,PTR 50MVA,BBL,5530/4,2016.0,2017-08-04,132,50,15000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.65160848733744,50.0
10069961,2025-11-12,,,,15.17653,3.20411,6.4009,178.14441,1595.78216,,,4.17311,,11.3,309.88,0.005163,207.05504,6,True,False,False,50 MVA 132KV/33KV PTR-I,PTR 50MVA,BBL,5530/4,2016.0,2017-08-04,132,50,15000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.65160848733744,50.0
10069962,2021-08-23,,,11.80099,6.00414,2.14908,4.71737,242.96844,2120.20467,,,70.36292,,16.4,286.04,0.002308,,7,True,True,True,31.5 MVA 132KV/33KV PTR-II,PTR31.5MVA,APEX,T-782/46012,1990.0,2017-04-22,132,31.5,13000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.936344969199178,31.5
10069962,2022-03-08,,,7.41617,4.9475,1.66159,3.47767,121.62894,682.68542,,,59.57494,,18.6,306.53,0.002285,,7,True,True,True,31.5 MVA 132KV/33KV PTR-II,PTR31.5MVA,APEX,T-782/46012,1990.0,2017-04-22,132,31.5,13000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.936344969199178,31.5
10069962,2022-10-27,,,,,,,,,,,,,9.9,260.15,0.002745,,0,False,False,False,31.5 MVA 132KV/33KV PTR-II,PTR31.5MVA,APEX,T-782/46012,1990.0,2017-04-22,132,31.5,13000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.936344969199178,31.5
10069962,2023-08-16,,,3.68789,3.21326,1.25942,2.15351,29.52061,795.75293,,,7.97418,,13.4,302.83,0.002338,47.74707,7,True,True,True,31.5 MVA 132KV/33KV PTR-II,PTR31.5MVA,APEX,T-782/46012,1990.0,2017-04-22,132,31.5,13000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.936344969199178,31.5
10069962,2024-08-05,,,5.38013,2.72554,1.11706,2.33452,153.38783,2493.2395,,,43.4158,,25.5,159.89,0.004421,208.36839,7,True,True,True,31.5 MVA 132KV/33KV PTR-II,PTR31.5MVA,APEX,T-782/46012,1990.0,2017-04-22,132,31.5,13000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.936344969199178,31.5
10069962,2025-04-22,,,5.96173,2.6776,0.787933,2.07859,120.78752,1831.2279,,,37.72348,,14.7,191.62,0.004144,170.02047,7,True,True,True,31.5 MVA 132KV/33KV PTR-II,PTR31.5MVA,APEX,T-782/46012,1990.0,2017-04-22,132,31.5,13000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.936344969199178,31.5
10069962,2025-11-12,,,6.5281,2.95666,1.19137,2.32312,103.10235,2011.86411,,,26.95779,,18.4,244.7,0.002843,143.00467,7,True,True,True,31.5 MVA 132KV/33KV PTR-II,PTR31.5MVA,APEX,T-782/46012,1990.0,2017-04-22,132,31.5,13000.0,SS-132KV-JMBD,JAMMALABANDA-132/33KV-SUBSTATION,8.936344969199178,31.5
10069999,2021-04-07,,,,,,,,,,,,,5.4,259.0,0.002389,,0,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2021-04-12,,,,,,,2.78066,139.39518,,,,,8.3,343.23,0.001845,,2,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2021-07-06,,,,,,,27.09,579.917,,,64.343,,9.0,392.62,0.001788,,3,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2022-01-06,,,,2.53,,,34.25,1464.37,,,69.29,,7.3,209.53,0.002659,,4,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2022-07-19,,,,4.16,,,48.32,1813.23,,,51.76,,9.3,347.25,0.001571,,4,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2023-01-29,,,,,,,93.451,2964.82,,,,,7.3,274.94,0.004554,,2,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2023-08-03,,,,11.87,,,250.96,3834.98,,,4.29,,16.8,213.85,0.004254,,4,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2024-02-29,,,,17.33,,,153.13,4180.99,,,6.09,,10.6,440.87,0.002407,,4,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2024-08-29,,,,4.4,,,80.1,949.5,,,8.9,,15.5,298.17,0.004757,,4,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2025-02-11,,,,6.8,,,23.1,609.3,,,,,8.6,368.56,0.002007,,3,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2025-08-20,,,,8.1,,,35.0,982.5,,,,,10.7,375.14,0.002328,,3,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10069999,2026-02-09,,,,9.0,,,38.6,1347.1,,,,,7.7,709.49,0.001504,,3,False,False,False,31.5MVA-132/33KV-PTR-II,PTR31.5MVA,KT 31500/37,KANOHAR ELECTRICALS LTD,2008.0,2021-04-09,132,31.5,17600.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,4.971937029431896,31.5
10070256,2021-04-16,,,,0.595449,0.64467,2.47012,194.06814,1011.8288,,,3.93865,,11.1,858.83,0.001674,,6,True,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,TOSHIBA,90184A05,2015.0,2019-05-20,132,31.5,4500.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,6.861054072553046,31.5
10070256,2021-10-21,,,,0.736779,0.703848,2.46528,116.69551,676.13785,,,,,8.6,948.64,0.001178,,5,True,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,TOSHIBA,90184A05,2015.0,2019-05-20,132,31.5,4500.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,6.861054072553046,31.5
10070256,2022-04-09,,,0.618322,2.51203,0.666089,1.41399,69.56524,340.60956,,,4.98504,,20.7,103.7,0.008215,,7,True,True,True,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,TOSHIBA,90184A05,2015.0,2019-05-20,132,31.5,4500.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,6.861054072553046,31.5
10070256,2022-11-16,,,,,,,,,,,,,6.1,1330.0,0.000999,,0,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,TOSHIBA,90184A05,2015.0,2019-05-20,132,31.5,4500.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,6.861054072553046,31.5
10070256,2023-06-13,,,,2.052,0.82888,3.51261,85.76737,109.97817,,,3.11688,,6.0,1330.0,0.000846,95.2778,6,True,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,TOSHIBA,90184A05,2015.0,2019-05-20,132,31.5,4500.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,6.861054072553046,31.5
10070256,2024-01-24,,,0.208491,3.65166,1.12235,5.73386,152.07786,1157.90877,,,,,7.2,499.88,0.001416,162.73961,6,True,False,True,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,TOSHIBA,90184A05,2015.0,2019-05-20,132,31.5,4500.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,6.861054072553046,31.5
10070256,2024-05-30,,,57.60253,31.89586,5.89057,19.73964,258.56761,850.03123,,,80.56344,,16.1,513.42,0.001819,454.23463,7,True,True,True,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,TOSHIBA,90184A05,2015.0,2019-05-20,132,31.5,4500.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,6.861054072553046,31.5
10070322,2021-04-25,,,,,,,,,,,,,84.8,122.21,0.004456,,0,False,False,False,100MVA 220/132KV PTR(REMOVED),PTR-100MVA,CGL,24445,1983.0,,220,100,30000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,,100.0
10070322,2021-11-16,0.0123,,29.82014,37.14091,6.80755,1.41369,9.02116,476.64608,,,,30.73,14.3,131.81,0.003336,,6,True,False,True,100MVA 220/132KV PTR(REMOVED),PTR-100MVA,CGL,24445,1983.0,,220,100,30000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,,100.0
10070322,2023-02-21,,,3.17614,5.79592,1.22851,0.694695,3.45182,82.4962,,11.61577,,26.29,18.4,203.52,0.004172,,6,True,False,True,100MVA 220/132KV PTR(REMOVED),PTR-100MVA,CGL,24445,1983.0,,220,100,30000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,,100.0
10070322,2024-02-13,,,,,,,,,,,,,43.6,,,,0,False,False,False,100MVA 220/132KV PTR(REMOVED),PTR-100MVA,CGL,24445,1983.0,,220,100,30000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,,100.0
10070540,2021-05-11,,,,,,,,,,,,,9.7,,,,0,False,False,False,33KV/415V 100 KVA STATION TRANSFORMER,STR,PETE,6630,2010.0,,132,0.1,600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,0.1
10070556,2021-07-28,,,,,,0.51,40.76,371.88,,,,,6.9,3820.0,0.000831,41.27,3,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2022-02-14,,,,,,1.21,114.61,793.4,,,5.54,,10.2,32600.0,0.000872,121.36,4,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2022-08-25,,,,,,,188.47,865.67,,,7.09,,7.8,3300.0,0.000668,195.56,3,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2023-03-08,,,,0.32,1.06,4.18,160.16,294.67,,,8.72,,7.6,2860.0,0.00041,174.77,6,True,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2023-10-15,,,,,,2.59,129.12,957.28,,,7.08,,8.9,,,138.79,4,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2024-04-24,,,,,,3.14,153.35,881.37,,,7.59,,8.8,,,164.08,4,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2024-11-15,,,,,,,66.2,150.43,,,5.39,,12.9,,,71.59,3,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2025-07-10,,,,,,5.85,223.09,1153.08,,,8.83,,8.5,,,237.77,4,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070556,2026-02-06,,,,0.12,,,134.69,935.97,,,,,7.1,4430.0,0.000278,134.81,3,False,False,False,80MVA 220/33KV POWER TRANSFORMER-I,PTR 80MVA,BBL,5696/23,2020.0,2021-05-28,220,80,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,4.837782340862423,80.0
10070675,2022-01-27,,,,1.51,,1.25,139.81,1392.15,,,,,23.7,73.49,0.008886,142.57,4,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2022-05-09,,,,,,0.15,185.62,1989.77,,,,,23.5,64.48,0.0008532,185.77,3,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2022-08-24,,,,,,,,,,,,,22.9,,,,0,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2022-11-05,,,,,,,,,,,,,19.9,50.79,0.007356,,0,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2023-05-08,,,,2.63,1.54,3.13,132.06,821.67,,,,,27.3,,,139.36,5,True,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2023-05-12,,,,,,,,,,,,,24.0,,,,0,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2023-05-22,,,,,,,,,,,,,21.7,,,,0,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2023-09-15,,,,,0.45,2.47,168.49,3236.92,,,5.63,,20.2,,,177.04,5,True,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2023-12-20,,,,,0.38,,95.58,1407.71,,,,,15.8,50.84,0.011371,95.96,3,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2024-03-28,,,,,,,,,,,,,29.1,,,,0,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2024-07-09,,,,,,1.46,90.13,262.86,,,5.93,,21.4,49.06,0.010079,97.52,4,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2025-03-06,,,,,,,65.22,128.74,,,5.26,,10.1,45.25,0.010488,70.48,3,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2025-07-29,,,,1.18,,,144.97,1133.15,,,8.83,,24.7,35.66,0.012069,154.98,4,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070675,2026-01-20,,,,1.23,,,121.55,1457.2,,,,,13.7,24.16,0.019928,122.78,3,False,False,False,100 MVA AUTO TRANSFORMER-III,PTR 100MVA,TELK,130081-3,1988.0,,220,100,34900.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,100.0
10070676,2025-09-01,,,,,,,,,,,,34.96,21.2,1010.0,0.00139,,0,False,False,False,100 MVA AUTO TRANSFORMER(REMOVED),PTR 100MVA,EMCO,HT-1526/12123,2002.0,2021-05-17,220,100,42000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,4.867898699520876,100.0
10070712,2021-06-04,,,,,,,,,,,,,26.2,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BHEL,2006848,1999.0,,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,,100.0
10070712,2021-06-10,,,,,,,,,,,,,24.2,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BHEL,2006848,1999.0,,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,,100.0
10070712,2021-06-17,,,,,,,,,,,,,8.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BHEL,2006848,1999.0,,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,,100.0
10070712,2021-08-17,,,,7.18576,1.42801,2.52577,14.71633,202.71126,,,9.24014,,20.7,29.3,0.016475,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BHEL,2006848,1999.0,,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,,100.0
10070712,2021-08-24,,,,8.86052,1.73447,3.71596,23.5562,298.85036,,,10.19913,,19.4,50.59,0.010429,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BHEL,2006848,1999.0,,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,,100.0
10070712,2021-11-15,,,,,,,,,,,,,10.0,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BHEL,2006848,1999.0,,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,,100.0
10070712,2025-11-10,,,0.324738,20.86373,4.22392,4.56844,38.6382,928.26621,,,9.30394,,19.2,31.28,0.014839,77.84576,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR-100MVA,BHEL,2006848,1999.0,,220,100,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,,100.0
10070823,2021-06-01,,,,,,,8.01611,131.869,,,16.419,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2021-06-02,,,,,,,10.361,142.365,,,43.107,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2021-06-03,,,,,,,9.53,130.749,,,16.826,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2021-06-08,,,,,,,17.51361,276.707,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2021-07-03,,,,,,,30.199,240.2321,,,31.849,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2021-09-22,,,,,,,54.18,498.7,,,90.19,,6.9,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2021-12-07,,,,,,,67.1,739.47,,,56.5,,5.1,1610.0,0.000434,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2022-05-09,,,,,,,102.66,1066.25,,,62.63,,5.0,759.0,0.000464,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2022-11-16,,,,,,,325.728,2121.766,,,5.184,44.89,6.6,1040.0,0.000312,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2023-05-18,,,,,,,335.87,2445.11,,,2.78,,9.0,511.98,0.000637,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2023-12-19,,,,,,10.1,941.75,3911.98,,,6.65,,5.1,501.44,0.000875,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2024-06-24,,,,,,,94.1,310.1,,,,,4.2,175.35,0.002588,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2024-11-22,,,,,,,187.6,1419.4,,,,,4.4,449.83,0.000489,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2025-05-31,,,,,,,145.5,1861.6,,,,,5.7,784.49,0.001112,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070823,2025-12-08,,,,,,,199.7,1744.1,,,,,4.1,521.82,0.000666,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86957,2021.0,2021-05-31,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,4.829568788501026,50.0
10070824,2024-02-23,,,,24.8,,8.03,101.1,1506.47,,,4.14,,8.7,478.21,0.000823,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070824,2024-05-27,,,,7.0,,2.9,58.1,453.1,,,12.4,,9.7,825.5,0.000764,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070824,2024-06-18,,,,,,,,,,,,,28.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070824,2024-07-11,,,,,,,,,,,,,53.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070824,2024-11-07,,,,,,,55.8,1516.6,,,,,17.3,686.48,0.000794,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070824,2024-12-13,,,,,,,,,,,,,65.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070824,2025-05-30,,,,,,,,,,,,,53.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070824,2025-06-13,,,,,,,54.2,346.0,,,,,7.1,169.13,0.00328,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,VIJAIELECTICALS,90083/06,2010.0,2020-11-13,132,31.5,2.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10070903,2021-08-10,,,,,,,13.46,321.12,,,,,9.4,263.23,0.003,,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER-II,PTR 100MVA,BBL,5674/02,2018.0,2021-03-08,220,100,32500.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0
10070903,2021-11-25,,,,,,,,,,,,,45.46666666666667,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER-II,PTR 100MVA,BBL,5674/02,2018.0,2021-03-08,220,100,32500.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0
10070903,2023-03-24,,,,,,,142.866,1892.005,,,32.524,,43.075,142.34,0.001569,,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER-II,PTR 100MVA,BBL,5674/02,2018.0,2021-03-08,220,100,32500.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0
10070903,2023-09-29,,,,,,,274.167,2929.411,,,33.854,,11.4,347.08,0.000856,,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER-II,PTR 100MVA,BBL,5674/02,2018.0,2021-03-08,220,100,32500.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0
10070903,2023-10-09,,,,,,,,,,,,,54.46666666666667,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER-II,PTR 100MVA,BBL,5674/02,2018.0,2021-03-08,220,100,32500.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0
10070921,2023-03-24,,,,6.636,,9.599,543.743,4434.539,,,11.442,,7.6,253.44,0.000551,,5,True,False,False,220/132KV-160MVA-POWER TRANSFORMER-III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10070921,2023-10-09,,,,5.842,,8.389,465.958,4270.777,,,8.497,,7.7,224.61,0.001615,,5,True,False,False,220/132KV-160MVA-POWER TRANSFORMER-III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0
10070939,2021-06-10,,,,2.2929,,2.65331,164.468,2410.36,,,102.689,,,231.61,0.001075,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,"ADITYA Vidyuth Apliances Ltd.,",M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10070939,2022-12-27,,,,,,,,,,,,,17.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,"ADITYA Vidyuth Apliances Ltd.,",M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10070939,2023-01-31,,,,3.626,,6.587,381.899,2603.543,,,4.829,,6.9,157.68,0.005005,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,"ADITYA Vidyuth Apliances Ltd.,",M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10070939,2023-08-30,,,,5.41,,11.27,909.43,3724.85,,,6.85,,5.8,120.87,0.003503,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,"ADITYA Vidyuth Apliances Ltd.,",M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10070939,2024-02-20,,,,,,,,,,,,,17.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,"ADITYA Vidyuth Apliances Ltd.,",M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5
10071041,2021-08-10,,,,,,,26.6,396.52,,,56.1,,7.9,524.55,0.0013,,3,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2022-10-21,,,,,,,,,,,,,8.3,518.12,0.000966,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2022-12-13,,,,,,,,,,,,,25.8,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2023-01-17,,,,,,,,,,,,,34.9,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2023-03-10,,,,,,,,,,,,,25.4,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2023-04-25,,,,,,7.1,374.71,1512.6,,,16.7,,7.1,62.85,0.006901,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2024-06-22,,,,,,1.6,182.4,296.4,,,16.9,,5.0,1080.0,0.000821,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2024-12-30,,,,,,,101.4,762.5,,,6.4,,7.4,1110.0,0.000776,,3,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2025-07-08,,,,,,,,,,,,,27.9,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2025-08-07,,,,,,,,,,,,,22.8,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071041,2026-01-21,,,,,,,208.3,1601.3,,,6.1,,14.600000000000001,1190.0,0.000561,,3,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,ECE,S-86931,2020.0,,132,50,17890.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,,50.0
10071077,2022-03-23,,,,4.07,,,12.98,436.96,,,,,17.75,300.0,0.000706,,3,False,False,False,31.5 MVA 132/33KV PTR II (DUPLICATE),PTR31.5MVA,VIJAY,90083/06,2010.0,2020-11-13,132,31.5,15300.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10071077,2022-10-20,,,,,,,,,,,,,18.8,210.27,0.00104,,0,False,False,False,31.5 MVA 132/33KV PTR II (DUPLICATE),PTR31.5MVA,VIJAY,90083/06,2010.0,2020-11-13,132,31.5,15300.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10071077,2023-04-15,,,,17.318,,5.599,62.932,663.796,,,,,9.1,829.79,0.000837,,4,False,False,False,31.5 MVA 132/33KV PTR II (DUPLICATE),PTR31.5MVA,VIJAY,90083/06,2010.0,2020-11-13,132,31.5,15300.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10071077,2023-05-23,,,,,,,,,,,,,36.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR II (DUPLICATE),PTR31.5MVA,VIJAY,90083/06,2010.0,2020-11-13,132,31.5,15300.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10071077,2023-06-02,,,,11.7,,,48.06,826.71,,,,,14.649999999999999,681.98,0.001478,,3,False,False,False,31.5 MVA 132/33KV PTR II (DUPLICATE),PTR31.5MVA,VIJAY,90083/06,2010.0,2020-11-13,132,31.5,15300.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10071077,2023-09-25,,,,,,,,,,,,,36.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR II (DUPLICATE),PTR31.5MVA,VIJAY,90083/06,2010.0,2020-11-13,132,31.5,15300.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,5.374401095140315,31.5
10071139,2021-06-10,,,6.508,63.374,9.4997,22.736,247.475,1273.501,,,29.17,,11.2,391.84,0.006227,,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071139,2021-10-16,,,4.7805,67.28696,9.76716,25.27598,239.80902,869.71579,,,26.16889,,7.4,395.28,0.00511,,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071139,2022-04-25,,,3.89789,71.36124,10.36468,26.95287,151.17098,315.97062,,,27.45908,,7.7,324.5,0.004734,,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071139,2022-12-27,,,4.42218,69.11221,11.0606,28.27986,133.78364,192.92318,,,14.19508,,9.1,321.99,0.004351,,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071139,2023-07-14,,,3.81986,91.20098,14.3052,49.48462,396.09192,1378.34058,,,27.91624,,6.7,364.17,0.004411,582.8846,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071139,2024-01-09,,,2.84571,72.12303,12.43256,36.30019,211.99046,1262.89294,,,,,5.3,92.61,0.009063,335.7295,6,True,False,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071139,2024-11-06,,,1.13968,36.29529,6.68886,18.40577,223.34511,1610.10513,,,,,5.5,214.05,0.005278,285.79515,6,True,False,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071139,2025-08-25,,,0.881261,39.70085,8.16135,20.71649,292.72054,1933.7134,,,5.94096,,6.1,301.29,0.004519,368.11272,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0
10071274,2022-02-21,,,,,,,,,,,,,21.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2022-05-18,,,,,,,122.71,1432.31,,,,,9.4,50.69,0.008395,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2022-08-29,,,,,,,,,,,,,28.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2022-11-16,,,,,,,271.84,2426.571,,,,,6.2,91.8,0.00358,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2023-02-14,,,,,,,,,,,,,18.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2023-02-28,,,,,,,,,,,,,17.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2023-06-13,,,,,,,323.43,2877.54,,,4.13,,8.5,830.04,0.000859,,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2023-08-22,,,,,,,,,,,,,20.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2023-08-28,,,,,,,,,,,,,20.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2024-01-22,,,,,,,395.153,3282.877,,,4.567,,5.9,186.53,0.002581,,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2024-02-15,,,,,,,,,,,,,18.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2024-08-19,,,,,,3.7,451.0,1859.1,,,9.0,,19.45,452.36,0.00162,,4,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2025-02-21,,,,,,,154.4,1048.3,,,,,15.1,509.52,0.001194,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2025-09-03,,,,,,,93.2,975.0,,,,,15.7,360.68,0.000901,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071274,2026-03-04,,,,,,,253.6,2918.0,,,3.9,,13.6,676.3,0.000776,,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5
10071380,2022-05-18,,,,,,2.15,180.14,1704.36,,,60.74,,12.5,207.55,0.00252,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071380,2022-11-16,,,,,,,307.555,2298.371,,,,,10.2,224.78,0.001606,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071380,2023-06-13,,,,,,,491.9,3399.38,,,4.86,,13.399999999999999,400.54,0.001644,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071380,2024-01-22,,,,,,6.431,524.059,3528.615,,,5.467,,9.95,363.57,0.001823,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071380,2024-08-19,,,,,,4.7,586.7,1687.3,,,10.8,,17.1,351.23,0.002318,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071380,2025-02-21,,,,,,,329.4,1780.7,,,3.1,,13.15,278.13,0.002976,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071380,2025-09-03,,,,4.4,,,179.7,1450.2,,,,,13.549999999999999,450.01,0.000852,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071380,2026-03-04,,,,9.0,,,478.5,3267.7,,,23.5,,10.65,510.05,0.001454,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5
10071422,2021-06-17,,,,,,,,,,,,,13.9,231.94,0.001728,,0,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5
10071422,2022-09-23,,,,,,,,,,,,34.46,13.9,203.18,0.002393,,0,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5
10071422,2023-12-18,,,,,,,,,,,,,4.7,,,,0,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5
10071422,2024-11-18,,,,,,,27.2,936.6,,,,,16.2,744.9,0.000942,,2,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5
10071422,2025-12-14,,,,,,,28.0,1064.4,,,,,19.4,497.31,0.003397,,2,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5
10071490,2021-06-23,,,,0.85725,1.56755,3.61951,342.02368,1701.0005,,,6.21433,,6.3,792.29,0.001421,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,11200.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10071491,2021-07-27,,,,5.12064,0.940426,1.39876,16.05257,186.3026,,,,,12.8,54.1,0.010613,,5,True,False,False,31.5 MVA 132/33KV PTR-2(REMOVED),PTR31.5MVA,ETE,12752,1999.0,,132,31.5,14000.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,,31.5
10071491,2022-03-01,,,,41.84119,6.74312,5.38294,109.93683,383.64146,,,4.46058,,31.6,34.92,0.018976,,6,True,False,False,31.5 MVA 132/33KV PTR-2(REMOVED),PTR31.5MVA,ETE,12752,1999.0,,132,31.5,14000.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,,31.5
10071491,2022-03-16,,,,48.54915,7.80848,6.63495,139.75465,330.80263,,,6.79371,,25.7,44.46,0.015951,,6,True,False,False,31.5 MVA 132/33KV PTR-2(REMOVED),PTR31.5MVA,ETE,12752,1999.0,,132,31.5,14000.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,,31.5
10071493,2021-06-22,,,,1.0738,2.1118,5.1884,231.404,1938.9411,,,9.4447,,14.2,184.18,0.009726,,6,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071493,2022-03-09,,,,0.818688,2.24776,,220.65135,695.89275,,,8.34443,,8.3,64.44,0.026084,,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071493,2022-11-18,,,,,,8.354,262.37,2853.115,,,,,6.5,117.45,0.006463,,3,False,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
