Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10071493,2023-06-13,,,,0.990829,2.64555,8.7908,140.12776,240.66277,,,,,6.0,113.13,0.012798,152.55493,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071493,2023-12-22,,,,1.35942,3.13381,13.64604,216.82235,1634.83796,,,,,6.6,64.12,0.014321,234.9297,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071493,2024-07-03,,,,0.484084,0.818692,5.00255,206.33905,1511.34493,,,,,8.0,88.6,0.013516,212.57977,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071493,2025-01-16,,,,0.870558,2.18246,7.52529,213.18979,2469.41343,,,0.71694,,6.5,97.39,0.012658,224.4819,6,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071493,2025-06-02,,,,0.9666,2.4977,10.24499,288.31101,2716.27726,,,,,11.0,97.35,0.011762,301.98498,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071493,2025-12-08,,,,1.67403,3.13371,4.75443,111.03522,1467.33328,,,,,6.7,77.09,0.011729,120.67965,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0
10071494,2021-06-22,,,,1.6675,1.79336,4.57412,191.57769,1621.67216,,,12.11183,,7.8,274.25,0.007412,,6,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2022-03-09,,,,1.88934,2.01504,,143.00867,556.07706,,,6.70051,,6.6,90.73,0.013876,,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2022-11-18,,,,,,6.492,161.902,2129.724,,,,,14.7,175.32,0.00304,,3,False,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2023-06-13,,,,1.8426,2.15281,6.98128,111.1822,200.01037,,,,,7.0,142.94,0.006233,122.15889,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2023-12-22,,,,2.31916,2.52906,10.86998,157.05459,1367.57616,,,,,5.4,80.16,0.008015,172.78822,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2024-07-03,,,,0.441975,0.387632,2.53912,106.75614,834.76098,,,,,9.7,142.45,0.005105,110.09278,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2025-01-16,,,,0.651562,1.06759,2.85884,72.45095,1097.85972,,,,,13.9,154.66,0.004771,77.01335,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2025-06-02,,,,1.12044,1.47245,5.47176,152.40637,1723.50194,,,,,10.0,133.7,0.004409,160.45456,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071494,2025-12-08,,,,0.769014,1.10091,3.43759,86.60349,1085.99351,,,,,9.0,107.21,0.00485,91.9126,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0
10071495,2021-06-22,,,1.0569,2.1308,,1.1733,29.281,716.6079,,,10.556,,20.4,286.64,0.002357,,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0
10071495,2022-03-09,,,0.444269,2.43427,0.537208,,33.39355,399.46003,,,,30.43,18.4,259.41,0.001835,,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0
10071495,2022-10-27,0.005,,,,,,,,,,,30.01,7.5,87.62,0.003938,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0
10071495,2023-06-01,,,,2.72591,0.66055,1.36416,21.91409,171.0327,,,,,13.3,190.96,0.002892,26.66471,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0
10071495,2024-03-06,0.0425,,0.0889544,1.39433,0.264313,1.05665,77.07125,2789.23613,0.0,0.0,,28.67,11.6,233.16,0.002753,79.83794,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0
10071495,2024-11-19,,,,0.883991,0.166681,0.578247,23.93358,645.01499,0.0,0.0,,27.27,22.3,245.8,0.002586,25.61812,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0
10071495,2025-09-06,,,,2.36244,0.562273,0.908093,26.18031,1385.34056,,,,,23.6,137.07,0.003962,30.08884,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0
10071502,2021-10-07,,,,21.36,14.51,16.59,216.66,2200.69,,,,,12.2,995.56,0.002045,269.12,5,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2022-05-19,,,,25.36,16.87,22.54,334.36,2933.88,,,,,13.7,1900.0,0.001369,399.13,5,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2023-07-28,,,,24.24,20.38,16.04,57.08,425.16,,,20.08,,9.7,,,137.82,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2023-10-04,,,,11.6,8.7,28.38,236.84,2278.02,,,229.46,,12.0,,,514.98,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2023-10-06,,,,11.42,8.58,28.12,237.85,2152.14,,,262.54,,10.5,,,548.51,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2023-10-09,,,,11.33,8.78,28.5,229.56,1898.54,,,261.51,,,,,539.68,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2023-10-20,,,,13.81,9.54,31.63,237.64,2096.35,,,261.45,,,,,554.07,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2023-11-30,,,,9.47,7.72,25.16,161.8,1504.39,,,248.67,,,,,452.82,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2024-05-06,,,,9.47,8.39,31.81,149.67,875.1,,,295.24,,10.7,1290.0,0.001385,494.58,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2024-05-21,,,,12.81,8.74,31.12,120.18,416.67,,,296.73,,,,,469.58,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2024-07-29,,,,13.7,9.19,33.81,94.02,275.17,,,291.77,,,,,442.49,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2025-02-28,,,,18.53,14.5,62.47,135.1,344.59,,,389.74,,8.6,,,620.34,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2025-03-21,,,,11.91,10.91,43.42,81.97,247.6,,,288.6,,,,,436.81,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071502,2025-10-07,,,,12.83,11.41,48.1,121.44,704.22,,,279.18,,11.4,,,472.96,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0
10071516,2021-06-25,,,,0.881966,1.41751,4.18774,132.37493,336.02048,,,14.58063,,11.9,374.76,0.003367,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2021-12-27,,,,0.921119,0.99161,4.08035,88.25489,151.77811,,,13.18102,,6.8,48.85,0.014382,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2022-06-29,,,,0.881285,1.00962,3.70023,38.2939,52.19338,,,6.61133,,9.3,158.36,0.003239,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2022-09-21,,,,,,,,,,,,,8.7,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2023-01-02,,,,1.24052,1.30905,5.91106,62.91594,58.64615,,,9.70129,,5.3,254.11,0.002802,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2023-08-22,,,,1.24493,1.41455,7.14807,59.72593,234.65799,,,,,5.0,196.18,0.006982,69.57208,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2024-05-07,,,,0.465087,0.495198,4.73087,147.3956,524.06351,,,,,5.8,176.56,0.005013,153.14128,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2025-01-27,,,,0.846156,1.1134,4.74917,70.19892,492.1174,,,,,6.6,191.49,0.004467,76.93488,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2025-07-09,,,,0.658076,0.937594,3.72164,63.09768,411.68171,,,,,8.1,236.76,0.004013,68.43239,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071516,2026-01-05,,,,1.12179,1.6356,7.04528,121.25421,613.22887,,,,,7.5,282.6,0.002675,131.06846,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0
10071517,2021-06-25,,,,,,,6.202,670.0615,,,,,11.0,,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,NGEF,2800040727,1984.0,,132,16,10340.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,,16.0
10071535,2021-10-07,,,,4.51,119.49,60.48,126.0,4015.86,,,12.88,,21.4,231.76,0.005674,323.36,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071535,2022-05-20,,,,3.25,204.29,117.63,249.63,5949.58,,,19.94,,24.4,407.53,0.002189,594.74,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071535,2022-12-17,,,,5.04,153.17,91.91,148.55,1970.32,,,21.38,,18.9,505.09,0.001493,420.05,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071535,2023-08-28,,,,0.83,42.19,29.35,103.76,2381.87,,,17.02,,8.5,,,193.15,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071535,2024-02-27,,,,,40.6,53.93,89.66,2022.55,,,15.53,,13.0,,,199.72,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071535,2024-09-30,,,,0.34,51.47,70.79,58.28,413.16,,,18.71,,28.7,247.88,0.003489,199.59,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071535,2025-03-21,,,,0.16,47.86,60.59,41.27,346.87,,,15.23,,26.6,303.33,0.002254,165.11,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071535,2025-10-07,,,,1.67,49.5,55.61,40.99,849.39,,,16.73,,38.3,,,164.5,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0
10071671,2021-09-01,,,,0.907514,,1.53455,101.9156,589.60673,,,3.03692,,8.7,97.51,0.005427,,5,True,False,False,500MVA 400/220KV PTR III,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10071672,2021-09-23,,,,1.19208,0.997469,5.13033,246.78126,1026.61612,,,13.31841,,9.0,246.72,0.005151,,6,True,False,False,500MVA 400/220KV PTR IV,PTR 500MVA,T&R,PM01000284/24/05,2018.0,2019-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,6.888432580424367,500.0
10071673,2021-09-01,,,,2.26973,4.07707,6.45539,140.1022,2539.02771,,,,,64.7,70.11,0.012107,,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2021-09-23,,,,0.839116,4.95598,8.36997,244.22944,2008.70239,,,12.5721,,9.4,108.9,0.011962,,6,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2022-06-01,,,,2.38951,8.83091,6.28544,24.59338,314.20743,,,,,23.9,46.96,0.020236,,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2022-06-08,,,,,,,,,,,,,9.8,,,,0,False,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2023-03-17,,,,1.09011,15.39385,12.02101,49.00426,166.63818,,,,,10.7,99.16,0.009985,,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2023-11-27,,,,1.30348,26.49575,23.48371,77.50108,944.4858,,,,,9.8,111.83,0.011307,128.79868,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2024-02-26,,,,0.412833,7.45941,10.93623,172.45568,5555.95693,,,,,8.5,69.14,0.014248,191.24352,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2024-08-21,,,,0.629378,16.4494,10.81483,66.30311,2169.62979,,,,,11.2,118.54,0.007464,94.24135,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2025-07-09,,,,1.02781,35.8677,22.61198,141.44637,3725.40419,,,,,8.1,128.98,0.007324,200.98095,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071673,2025-12-02,,,0.0358587,1.96591,1.14658,4.33931,62.4884,836.77603,,,21.45541,,8.0,33.25,0.05274,91.46893,7,True,True,True,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0
10071682,2021-07-29,,,,,,,,147.61,,,59.28,39.43000000000001,10.55,700.78,0.0016385000000000002,,2,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2021-09-23,,,,,,,,14.95,,,,,5.1,,,,1,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2021-12-10,,,,,,,19.558,334.75,,,160.03,,,,,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2022-01-05,,,,,,,19.53,251.99,,,4.27,,,,,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2022-03-03,,,,,,,17.94,314.15,,,,,6.0,98.57,0.00286,,2,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2022-06-04,,,,,,,13.8,169.3,,,36.79,,11.25,100.49,0.006097,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2022-12-20,,,,,,,147.2,1084.767,,,8.343,,10.65,155.35,0.00314,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2023-06-19,,,,,,,150.46,1405.89,,,5.47,,14.35,400.94,0.002047,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2023-12-19,,,,,,,205.17,1897.29,,,6.05,,9.85,78.17,0.004528,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2024-06-20,,,,,,,101.9,238.5,,,3.5,,10.05,148.1,0.005397,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2024-12-06,,,,,,,119.2,1016.3,,,2.0,,13.3,294.62,0.001727,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071682,2025-03-31,,,20.2,31.0,,,191.0,1567.4,,,34.8,,11.1,340.13,0.00246,,5,True,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5
10071683,2021-09-08,,,,,,,16.63,237.6,,,49.5,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2021-09-09,,,,,,,8.8,186.8,,,49.54,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2021-09-13,,,,,,,6.088,115.92,,,53.8,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2021-09-28,,,106.219,84.91,9.904,31.017,17.27,147.793,,,196.22,,6.4,,,445.54,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2021-11-10,,,,,,,,,,,,47.03,18.7,289.0,0.0013,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2021-11-22,,,,,,,,,,,,,6.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-06-29,,,,,,,,119.57,,,51.59,,5.1,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-07-19,,,,,,,2.11,59.65,,,51.3,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-07-20,,,,,,,2.21,64.89,,,73.57,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-07-21,,,,,,,2.7,80.92,,,161.4,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-07-25,,,,,,,3.88,93.41,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-08-19,,,,,,,10.92,231.7,,,7.8,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-10-19,,,,,,,7.957,849.295,,,6.066,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2022-12-12,,,,,,,51.29513,583.68194,,,6.71991,,7.2,393.7,0.001283,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2023-04-12,,,,,,,107.397,802.633,,,10.773,,6.7,456.6,0.001245,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2023-10-31,,,,,,,140.72,1650.97,,,16.55,,9.3,304.36,0.001984,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2024-04-26,,,,,1.62,5.25,103.81,370.11,,,25.48,,9.6,346.28,0.003097,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2024-10-22,,,,,6.7,4.0,51.6,555.0,,,3.7,,7.9,650.04,0.00222,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2025-04-15,0.07,,,3.9,21.5,,72.3,962.9,,,5.4,37.64,8.3,197.67,0.004038,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2025-05-23,,,,,12.5,,55.0,373.3,,,3.0,,8.0,,,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071683,2025-10-21,,,,2.9,13.9,13.0,72.7,901.7,,,4.8,,5.7,294.05,0.003452,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5
10071684,2022-12-29,,,,,,,175.76439,988.7455,,,7.70584,,5.7,250.47,0.001392,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5
10071684,2023-06-23,,,,,,,331.95,1858.9,,,10.01,,9.0,225.45,0.003,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5
10071684,2024-02-15,,,,,,,399.89,2133.71,,,7.84,,4.8,441.88,0.002783,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5
10071684,2025-01-08,0.0505,,,,,,191.3,1138.1,,,3.6,39.09,6.3,494.96,0.001472,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5
10071684,2025-09-09,,,,,,,128.9,972.5,,,,,7.0,167.2,0.003649,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5
10071719,2021-07-05,,,,,,,,,,,,,4.6,,,,0,False,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR-16MVA,IMP POWER LTD,PT-3814,2004.0,,132,10/16,12000.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,,10.0
10071839,2021-08-11,,,,,,,0.784199,26.97089,,,,,6.3,249.16,0.00226,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2021-08-29,,,,,,,3.31761,73.46438,,,7.05646,,7.3,486.49,0.001524,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2021-08-30,,,,,,,3.83296,77.84071,,,7.98251,,8.7,,0.001262,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2021-08-31,,,,,,,5.09328,40.3122,,,12.19472,,7.0,562.33,0.001266,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2021-09-05,,,,,,,7.11142,53.32033,,,16.10399,,7.8,637.15,0.001072,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2021-10-26,,,,0.294325,,0.361468,15.54876,83.38309,,,15.18232,,6.7,855.78,0.000925,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2022-02-16,,,,0.346293,,0.520589,21.6668,60.6408,,,15.02916,,6.2,375.19,0.001744,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2022-08-20,,,,0.51166,,0.887566,20.81023,26.58848,,,9.59958,,6.6,779.54,0.00091,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2023-03-06,,,,0.573652,,0.987651,7.66539,152.72659,,,,,,638.41,0.001871,,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2023-11-23,,,,0.74724,0.432758,2.16734,52.80505,188.75546,,,,,8.5,444.35,0.003181,56.20155,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2024-07-18,,,,,,,,,,,,,10.2,485.24,0.002265,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2025-05-06,,,,0.387159,0.312294,1.30766,98.37159,664.81188,,,,,8.1,637.43,0.00102,100.47025,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10071839,2025-11-26,,,,0.85506,1.70751,1.57765,123.07238,727.0207,,,,,4.1,371.72,0.00181,127.2126,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0
10072003,2021-08-07,,,,5.85,6.83,16.52,536.66,5383.35,,,,,8.3,1030.0,0.002315,565.86,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2022-05-19,,,,4.82,6.36,19.23,508.17,,,,,,11.5,798.64,0.002947,538.58,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2022-11-11,,,,6.67,10.52,19.46,377.45,3692.5,,,,,9.9,1550.0,0.001873,414.1,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2023-01-09,,,,42.71,14.39,26.1,322.34,1675.16,,,6.97,,7.3,682.17,0.002363,412.51,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2023-07-24,,,,5.99,2.79,6.53,157.07,321.59,,,11.25,,17.1,,,183.63,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2023-07-28,,,2.16,156.77,23.1,32.26,71.61,575.61,,,,,10.1,,,285.9,6,True,False,True,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2024-01-29,,,,115.49,11.14,67.85,285.87,2486.7,,,16.78,,8.2,723.46,0.002986,497.13,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2024-02-20,,,,82.54,8.33,47.45,228.78,2479.83,,,12.99,,,,,380.09,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2024-09-30,,,,102.77,11.0,61.92,138.83,338.12,,,12.78,,14.9,,,327.3,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2024-10-21,,,0.3,104.13,10.45,65.26,141.23,360.26,,,14.14,,,,,335.51,7,True,True,True,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2025-04-24,,,,463.89,62.94,159.39,423.2,2474.16,,,17.48,,10.8,728.01,0.002184,1126.9,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072003,2025-05-05,,,,279.59,40.21,85.25,201.16,1305.66,,,13.24,,98.7,,,619.45,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10072082,2022-07-19,,,,,,,105.73,467.74,,,5.29,,7.9,3040.0,0.000675,111.02,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0
10072082,2022-08-25,,,,,,,83.34,291.32,,,3.96,,6.9,2210.0,,87.3,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0
10072082,2023-03-06,,,,0.44,0.95,2.81,94.7,143.27,,,6.25,,7.0,1550.0,0.000977,105.15,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0
10072082,2023-12-16,,,,,,,80.96,353.18,,,,,6.4,,,80.96,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0
10072082,2024-11-02,,,,,,1.38,87.52,144.43,,,7.84,,12.5,2370.0,0.001131,96.74,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0
10072082,2025-05-13,,,,,,4.14,145.55,447.86,,,9.4,,9.7,,,159.09,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0
10072082,2026-01-30,,,,0.21,,,151.52,737.47,,,6.51,,8.9,,,158.24,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0
10072084,2021-08-12,,,,,,,6.4,128.71,,,,,11.9,,,6.4,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2021-08-13,,,,,,,6.23,165.43,,,,,11.0,,,6.23,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2021-08-14,,,,,,,6.53,142.66,,,,,10.2,,,6.53,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2022-02-07,,,,,,,,,,,,,11.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2022-03-10,,,,,,1.56,43.52,363.59,,,67.21,,,,,112.29,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2022-08-26,,,,,,,102.12,958.31,,,101.77,,11.6,896.94,0.003647,203.89,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2022-09-16,,,,,,,121.42,1327.63,,,106.11,,,,,227.53,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2022-11-28,,,,1.06,,3.7,73.57,519.19,,,69.5,,9.3,1540.0,0.001297,147.83,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2023-06-14,,,,1.07,1.24,3.72,87.55,323.28,,,43.99,,15.0,,,137.57,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2024-05-13,,,,,,1.54,103.39,383.31,,,26.7,,12.1,,,131.63,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2024-12-29,,,,,,,36.07,180.94,,,13.89,,15.8,1220.0,0.00143,49.96,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2025-06-07,,,,1.29,,,99.52,848.98,,,25.63,,37.7,,,126.44,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072084,2026-01-11,,,,0.78,,,87.53,1003.35,,,20.03,,13.8,,,108.34,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5
10072541,2022-02-21,,,,30.95,4.51,9.85,53.55,1354.13,,,13.32,,21.7,228.04,0.001486,,6,True,False,False,80 MVAR REACTOR,REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10072541,2022-02-25,,,,,,,,,,,,,5.6,,,,0,False,False,False,80 MVAR REACTOR,REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0
10072616,2021-12-20,,,,,,,17.84,901.1,,,70.7,,9.4,210.63,0.003126,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072616,2022-07-20,,,,,,,,,,,,,11.0,129.39,0.003152,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072616,2023-02-14,,,3.87,,,,52.5,1606.4,,,,,10.9,136.69,0.003446,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072616,2023-08-29,,,6.37,2.6,,2.73,68.18,1966.19,,,6.29,,13.6,103.95,0.002654,,6,True,False,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072616,2024-02-27,,,4.76,,,,34.64,1295.76,,,,,17.2,203.02,0.002641,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072616,2024-08-29,,,2.2,1.1,,,60.9,646.3,,,11.1,,13.5,201.46,0.003493,,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072616,2025-03-26,,,,3.4,,,25.2,424.6,,,,,14.8,467.98,0.001564,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072616,2025-12-16,,,,,,,28.4,888.2,,,2.3,,18.5,107.47,0.004848,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0
10072621,2021-12-20,,,,70.72,7.81,3.884,23.46,757.87,,,71.9,,8.7,1090.0,0.001051,,6,True,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10072621,2022-07-20,,,,,,,,,,,,,11.8,313.36,0.001106,,0,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10072621,2023-02-14,,,,47.6,4.7,,129.1,1652.4,,,6.5,,10.5,538.04,0.001061,,5,True,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10072621,2023-08-29,,,,29.98,3.49,3.49,116.46,1712.99,,,7.14,,11.8,213.01,0.000971,,6,True,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10072621,2024-02-27,,,,17.79,,,81.005,1440.9,,,4.86,,5.6,599.59,0.000713,,4,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10072621,2024-08-29,,,,4.6,,,97.2,641.3,,,6.4,,12.8,428.61,0.002525,,4,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10072621,2025-03-26,,,,,,,14.9,428.1,,,1.7,,14.4,203.27,0.002735,,3,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10072621,2025-12-16,,,,,,,41.0,676.7,,,2.6,,12.3,606.28,0.001624,,3,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0
10074911,2021-08-26,,,,,,1.68,55.12,821.6,,,46.22,,9.6,2380.0,0.000603,103.02,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2021-12-15,,,,,,1.74,54.53,553.17,,,39.98,,,,,96.25,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2022-01-18,,,,4.39,,1.73,49.05,632.48,,,34.44,,,,,89.61,5,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2022-02-25,,,,,,1.99,71.75,577.0,,,42.28,,8.7,1930.0,0.001166,116.02,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2022-08-26,,,,,,2.39,122.87,941.43,,,69.05,,7.2,1850.0,0.001187,194.31,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2023-03-02,,,,3.0,2.92,6.52,101.71,357.87,,,51.31,,10.3,1020.0,0.002375,165.46,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2023-08-01,,,,2.71,2.85,6.75,115.01,299.25,,,45.97,,6.9,,,173.29,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2024-01-23,,,,,0.92,5.78,136.26,1329.42,,,43.11,,9.2,,,186.07,5,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2024-08-13,,,,,0.2,3.66,64.63,230.39,,,30.09,,6.5,,,98.58,5,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2025-01-29,,,,,,4.7,69.29,176.73,,,38.62,,7.8,,,112.61,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2025-08-12,,,,1.24,1.31,6.68,95.6,951.92,,,33.01,,7.9,,,137.84,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10074911,2026-02-03,,,,1.32,0.53,7.2,208.12,1868.12,,,33.04,,7.0,,,250.21,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0
10077837,2021-08-31,,,,0.754869,,1.56179,144.69496,723.55825,,,4.76193,,7.5,585.08,0.001361,,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077837,2022-12-29,0.0105,,,0.54416,0.588415,2.10213,85.99771,147.92414,,,5.02751,38.65,9.5,1230.0,0.000771,,6,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077837,2023-07-11,,,,0.694283,0.661682,3.88339,355.90524,1863.98543,,,,,6.5,3030.0,0.000534,361.14037,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077837,2024-01-31,,,,0.636331,0.662107,3.42569,153.63745,1254.59438,,,,,7.6,906.3,0.00163,158.36045,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077837,2024-09-25,,,,0.323,0.404347,1.74751,116.60451,1269.63778,,,,,9.2,504.12,0.001622,119.09792,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
