Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10077837,2025-05-08,,,,0.34568,0.385311,1.50162,125.77627,1202.0649,,,,,9.3,1310.0,0.000744,128.01307,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077837,2025-12-12,,,0.032794,0.57148,0.645073,2.19382,178.18705,1496.83233,,,,,6.8,1230.0,0.00051,181.68363,6,True,False,True,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077839,2021-08-31,,,,0.539393,,1.56773,144.29625,928.3676,,,5.44481,,10.8,956.74,0.00081,,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077839,2022-12-29,0.0083,,,0.72518,0.764098,2.32136,105.23269,204.78901,,,3.69628,42.69,10.7,1450.0,0.000742,,6,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077839,2023-07-11,,,,0.847182,0.762633,3.83998,343.40978,2119.86645,,,,,8.2,2700.0,0.000697,348.9164,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077839,2024-01-31,,,,0.93242,0.953032,4.67791,234.59185,1824.50635,,,,,9.7,1330.0,0.001142,241.19527,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077839,2024-09-25,,,,0.587499,0.608257,2.47031,231.94488,2104.53386,,,,,12.3,790.43,0.001213,235.63774,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077839,2025-05-08,,,,0.529442,0.583352,2.14322,195.69024,1882.11772,,,,,10.7,1600.0,0.000692,198.93258,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10077839,2025-12-12,,,,0.535929,0.686577,2.61155,242.47799,2007.4554,,,,,9.8,1210.0,0.000735,246.2463,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5
10079139,2022-02-14,,,,,,5.03,488.96,1712.45,,,,,8.8,3660.0,0.000743,493.99,3,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079139,2022-09-27,,,,,,4.75,459.92,1464.06,,,,,6.2,3690.0,0.000415,464.67,3,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079139,2023-03-29,,,,0.37,1.55,7.1,339.81,374.42,,,,,5.4,1340.0,0.000825,348.83,5,True,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079139,2023-10-04,,,,,0.43,5.67,325.78,1147.95,,,,,7.1,,,331.88,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079139,2024-04-10,,,,,0.44,6.67,326.09,988.95,,,,,9.1,,,333.2,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079139,2024-10-19,,,,,,5.36,176.09,201.32,,,5.6,,9.6,7220.0,0.000243,187.05,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079139,2025-04-10,,,,,,9.19,354.24,901.95,,,7.57,,5.0,,,371.0,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079139,2025-11-21,,,,0.11,,7.03,427.63,1504.46,,,6.23,,8.6,,,441.0,5,True,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0
10079379,2022-09-27,,,,22.36,,4.52,124.12,2154.48,,,7.33,,23.6,1580.0,0.000772,158.33,5,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2023-04-01,,,,14.67,3.6,5.28,72.3,636.44,,,8.37,,32.8,1630.0,0.000759,104.22,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2023-04-28,,,,12.95,3.39,4.81,70.78,339.49,,,8.18,,26.8,,,100.11,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2023-10-30,,,,2.6,0.91,2.84,65.28,2479.34,,,12.33,,23.8,,,83.96,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2024-04-30,,,,2.55,,2.0,44.54,812.81,,,7.02,,30.9,,,56.11,5,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2024-11-02,,,,5.11,0.46,2.59,28.21,388.66,,,14.57,,26.9,2250.0,0.00123,50.94,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2025-04-01,,,,14.7,1.86,4.91,43.84,922.19,,,9.86,,31.1,,,75.17,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2025-12-05,,,,13.68,1.47,4.99,63.23,1672.73,,,14.58,,25.0,,,97.95,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2025-12-26,,,,,,,,,,,,,26.8,2840.0,0.000415,,0,False,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079379,2026-01-21,,,,,,,,,,,,,32.9,,,,0,False,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0
10079832,2025-10-15,,,,,,,,,,,,,34.5,,,,0,False,False,False,33KV/400 STATION TRANSFORMER,STR,HIT,17061,2017.0,2018-03-31,132,0.1,300.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.997262149212868,0.1
10080729,2025-10-15,,,,,,,,,,,,,26.6,,,,0,False,False,False,33KV/415V STATION TRANSFORMER,STR,HyderabadInstrumentTrfs PvtLtd,21050,2021.0,2021-08-04,132,,490.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.65160848733744,
10080743,2021-09-09,,,,0.566619,0.80335,3.32909,238.55496,1379.91679,,,13.60701,,41.65,527.76,0.002522,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2021-10-29,,,,,,,,,,,,,22.3,,,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2022-04-06,,,,0.582836,0.774605,3.15988,128.37163,409.26022,,,12.84367,,11.1,1320.0,0.000878,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2022-10-18,,,,,,,,,,,,,7.2,603.9,0.000883,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2023-05-08,,,,,,,,,,,,,9.1,321.53,0.004223,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2024-01-22,,,,0.802867,1.1086,5.60091,191.83208,1872.83114,,,10.48529,,10.2,831.58,0.00143,209.80248,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2024-08-08,,,,,,,,,,,,,8.7,480.31,0.001098,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2025-04-28,,,,0.379446,0.669187,2.55947,171.90259,2078.71394,,,5.05107,,10.5,452.51,0.002845,180.51385,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080743,2025-12-30,,,,0.596118,0.752554,2.58644,181.71734,1961.22941,,,6.23075,,13.7,1320.0,0.000867,191.84543,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2021-08-09,,,,,,,,,,,,,33.2,,,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2021-09-09,,,,0.602216,0.833498,2.42906,235.8588,859.71248,,,15.55269,,6.1,233.32,0.004349,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2021-09-28,,,,,,,,,,,,,22.9,,,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2022-04-06,,,,0.649199,0.809859,2.41553,135.75677,270.55727,,,16.25121,,5.5,2090.0,0.000443,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2022-10-18,,,,,,,,,,,,,3.4,639.76,0.001236,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2023-05-08,,,,,,,,,,,,,5.0,1430.0,0.001128,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2024-01-22,,,,1.00027,1.15551,4.30356,216.50737,1150.66054,,,16.33829,,5.2,1950.0,0.000833,239.23742,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2024-08-08,,,,,,,,,,,,,5.7,256.76,0.002392,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2025-04-28,,,,0.604818,0.674732,1.88185,151.04408,1186.52311,,,5.13907,,4.3,554.78,0.001503,159.33797,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080759,2025-12-30,,,,0.586707,0.62268,1.49301,113.73031,855.16338,,,,,6.4,1610.0,0.000481,116.41069,5,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0
10080795,2021-09-06,,,2.20439,2.68991,1.11798,2.0508,129.80447,858.11754,,,19.60088,,21.3,7.87,0.030026,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2022-05-23,,,4.45772,4.44114,1.54473,2.64041,76.40333,244.68771,,,22.72491,,19.9,8.59,0.028027,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2023-04-13,,,3.64699,2.75925,1.18215,1.7169,18.90475,48.1021,,,7.5935,,40.2,8.34,0.026937,35.80354,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2023-05-15,,,,,,,,,,,,,31.6,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2023-12-26,,,5.32812,4.80761,2.39397,3.81887,106.10089,1188.85132,,,26.13871,,18.4,7.96,0.029593,148.58107,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2024-04-01,,,,,,,,,,,,,47.0,6.02,0.037237,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2024-05-03,,,,,,,,,,,,,54.5,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2024-09-27,,,,,,,,,,,,,32.8,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2024-12-11,,,,,,,,,,,,,35.0,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2025-07-30,,,3.40814,2.1787,1.67663,1.75076,60.15481,1093.90405,,,11.93893,,32.7,6.47,0.035372,81.05991,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080795,2025-09-10,,,,,,,,,,,,,26.1,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0
10080796,2021-09-06,,,3.83989,10.75057,2.30492,3.39622,166.14966,1593.97949,,,8.1683,,20.8,61.8,0.008342,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2022-05-23,,,4.08115,12.11252,2.35868,4.01844,113.25347,457.68951,,,13.09223,,19.1,73.85,0.007769,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2023-04-13,,,2.07466,4.47612,1.07393,1.52574,14.16609,67.01369,,,,,10.9,71.24,0.008277,23.31653,6,True,False,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2023-05-15,,,,,,,,,,,,,26.7,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2023-12-26,,,3.22731,7.89537,2.13566,4.73678,153.21448,2094.6806,,,13.40892,,20.0,52.58,0.008557,184.65454,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2024-04-01,,,,,,,,,,,,,54.6,32.39,0.013495,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2024-05-03,,,,,,,,,,,,,36.9,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2024-09-27,,,,,,,,,,,,,22.7,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080796,2025-07-30,,,9.51873,6.4105,1.16917,2.88849,134.72363,2827.44036,,,11.80049,,24.3,88.14,0.007223,166.4666,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0
10080819,2021-10-22,,,0.568216,3.71148,,1.11628,57.03409,761.13619,,,2.01658,,11.5,225.51,0.003653,,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR I",PTR31.5MVA,ECE,S-86905,,2022-01-18,132,18.9/31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,4.1943874058863795,18.9
10080819,2021-11-30,0.0104,,526.7575,286.53203,26.22945,102.35627,229.60784,805.21449,,,395.22171,40.27,7.6,382.77,0.002435,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR I",PTR31.5MVA,ECE,S-86905,,2022-01-18,132,18.9/31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,4.1943874058863795,18.9
10081507,2021-09-15,,,,,,,29.89,956.15,,,51.58,,10.1,83.79,0.0053,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081507,2023-04-28,,,,,,,86.088,1185.0,,,5.848,,9.6,425.59,0.001165,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081507,2024-08-27,,,,,,,50.3,537.4,,,3.0,,12.3,426.05,0.001602,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081507,2025-09-04,,,,,,,67.5,634.3,,,1.2,,14.2,467.15,0.001373,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081508,2021-09-15,,,,,,,37.82,977.29,,,58.85,,9.4,389.37,0.0026,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081508,2023-04-28,,,,,,,94.0833,1238.314,,,6.149,,9.0,385.17,0.001938,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081508,2024-08-27,,,,,,,46.6,527.6,,,8.8,,11.3,489.92,0.001728,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081508,2025-09-04,,,,,,,24.7,595.0,,,4.0,,13.2,338.17,0.002189,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63
10081509,2021-09-16,,,,,,,18.35,798.9,,,,,8.8,41.16,0.11,,2,False,False,False,630KVA 33KV/433V ST SUPPLY T/F-3(DEV),PTR,TOSHIBA,2183206,2017.0,2018-08-05,132,0.630,610.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,7.649555099247091,0.63
10081556,2021-09-15,0.0288,,9.79993,14.647,2.81423,0.901566,8.05258,376.38174,,,,35.44,10.9,498.62,0.001226,,6,True,False,True,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,APEX,T-526E&F/32548,1981.0,2009-12-02,132,10/16,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,16.32306639288159,10.0
10082895,2021-12-14,,,,0.95,1.02,5.92,516.86,2780.51,,,8.21,,14.9,1360.0,0.001547,532.96,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2022-06-14,,,,,,7.66,721.71,3396.6,,,10.96,,8.0,2730.0,0.000795,740.33,4,False,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2022-07-29,,,,,,6.92,654.1,2724.55,,,10.47,,,,,671.49,4,False,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2022-12-21,,,,3.37,4.16,10.06,487.28,1255.8,,,10.81,,6.8,1280.0,0.002425,515.68,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2023-06-30,,,,3.44,3.89,8.61,349.36,840.44,,,12.29,,7.3,,,377.59,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2024-01-05,,,,,1.3,7.33,339.88,2585.16,,,9.89,,9.4,,,358.4,5,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2024-08-05,,,,0.34,0.79,6.6,218.83,413.38,,,12.17,,8.5,,,238.73,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2025-02-18,,,,,0.32,3.53,97.89,220.52,,,5.37,,31.4,,,107.11,5,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2025-04-09,,,,,,,,,,,,,6.8,,,,0,False,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10082895,2025-12-08,,,,1.83,0.52,5.5,293.19,2248.07,,,7.22,,9.3,3540.0,0.000268,308.26,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5
10083571,2021-10-22,,,,,,1.84,207.62,1117.22,,,4.94,,8.1,545.71,0.00384,214.4,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2022-05-13,,,,,,2.46,441.13,2166.31,,,3.62,,11.0,399.91,0.00058,447.21,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2022-09-05,,,,,,2.67,408.65,1424.92,,,,,11.9,430.31,0.006326,411.32,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2022-11-29,,,,2.18,1.46,5.29,286.17,1014.06,,,,,6.9,545.69,0.007189,295.1,5,True,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2023-05-25,,,,2.24,1.59,6.6,325.29,552.23,,,,,15.2,,,335.72,5,True,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2023-11-14,,,,,,3.92,257.51,1764.12,,,,,8.7,546.1,0.005638,261.43,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2024-06-14,,,,,,3.84,175.36,326.01,,,,,11.4,,,179.2,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2024-11-21,,,,,,2.75,111.35,206.23,,,,,7.7,545.33,0.006204,114.1,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2025-04-25,,,,4.74,,,95.74,648.02,,,11.31,,11.7,,,111.79,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083571,2025-11-17,,,,1.15,,4.8,336.05,2280.81,,,,,9.4,,,342.0,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0
10083650,2022-03-28,,,1.63,5.05,4.99,2.35,163.92,2160.23,,,106.04,,4.0,90.32,0.003468,283.98,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2022-12-30,,,2.74,7.32,8.17,4.85,145.38,1047.19,,,151.44,,3.1,90.58,0.004063,319.9,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2023-03-13,,,3.01,7.95,9.1,5.0,145.46,1170.89,,,136.72,,2.2,103.22,0.002371,307.24,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2023-09-22,,,0.28,0.9,2.45,3.2,154.05,2896.02,,,144.61,,1.0,,,305.49,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2024-09-17,,,0.13,0.95,1.87,2.24,62.28,326.32,,,135.31,,3.0,,,208.78,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2024-09-28,,,,,,,,,,,,,2.5,1070.0,0.002605,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2024-10-03,,,0.16,1.12,2.01,2.35,72.1,316.49,,,143.8,,,,,221.54,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2025-03-05,,,,0.51,1.63,1.42,36.03,201.13,,,66.21,,3.1,,,105.8,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2025-09-22,,,,5.37,6.76,4.15,257.84,9321.25,,,136.58,,1.3,,,410.7,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2025-11-18,,,,2.4,1.94,2.87,117.54,2628.69,,,124.9,,1.4,,,249.65,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083650,2026-03-16,,,,2.98,2.41,3.1,121.78,1600.77,,,131.83,,4.4,87.56,0.002179,262.1,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0
10083737,2021-07-31,,,,,,,14.736,127.8,,,55.05,,,,,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2021-08-01,,,,,,,14.91,124.15,,,61.06,,,,,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2021-08-02,,,,,,,18.07,194.04,,,70.53,,,,,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2021-08-06,,,,,,,16.72,134.57,,,14.37,,6.8,424.22,0.006445,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2021-09-13,,,,,,,25.26,148.47,,,38.89,,4.2,281.48,0.003305,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2022-02-16,,,,,,,47.7,419.97,,,,,6.3,442.71,0.001351,,2,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2022-08-16,,,,,,0.74,81.59,688.45,,,4.9,,3.8,85.57,0.003275,,4,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2023-02-14,,,,,,,324.023,1335.325,,,12.559,,9.4,151.5,0.003173,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2023-08-08,,,,,,,312.83,1642.91,,,8.77,,7.4,315.94,0.001657,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2024-02-28,,,,,,1.99,359.06,1833.63,,,7.3,,3.3,35.58,0.014358,,4,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2024-08-19,,,,,,3.5,481.9,992.3,,,13.1,,4.0,539.93,0.001975,,4,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2025-02-20,,,,,,,120.1,554.4,,,1.9,,5.1,375.02,0.000817,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2025-08-20,,,,,,,126.5,741.7,,,,,4.5,374.2,0.000866,,2,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083737,2026-02-16,,,,,,,269.3,1286.4,,,2.91,,3.5,1080.0,0.000628,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0
10083863,2022-03-01,,,,0.759582,1.00758,2.85781,136.97821,535.28679,,,,,7.1,348.67,0.001534,,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2022-09-27,,,,1.09197,1.09817,4.79752,128.28118,156.17732,,,7.42031,,5.3,517.56,0.001689,,6,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2023-03-22,,,,1.32213,1.21354,5.71932,130.3695,140.44358,,,5.55274,,7.1,194.01,0.005662,,6,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2023-09-28,,,,,,,,,,,,,8.0,809.55,0.001202,,0,False,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2024-04-26,,,,0.501383,0.309539,3.01678,316.35423,1076.0434,,,,,8.4,958.12,0.001146,320.18013,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2024-09-19,,,,0.804255,0.801926,3.02658,231.09062,1753.35666,,,,,10.4,918.0,0.001186,235.67906,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2025-04-19,,,,0.919347,0.832184,3.19273,259.50404,1833.18716,,,3.06235,,6.5,939.46,0.001121,267.46488,6,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2025-10-08,,,,1.65146,2.07103,3.90723,295.63194,2033.84823,,,,,13.1,276.21,0.002586,303.23702,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083863,2026-03-08,,,,5.24171,2.09954,3.97481,342.61086,2814.21901,,,,,12.9,392.02,0.001365,353.91758,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5
10083907,2022-02-22,,,,9.41,,0.99,78.56,1258.0,,,,,13.9,456.34,0.003079,88.96,4,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083907,2022-09-07,,,,22.74,,,161.44,1721.72,,,,,13.1,283.09,0.002348,184.18,3,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083907,2023-03-27,,,,6.5,1.29,2.77,304.76,483.99,,,,,12.4,345.35,0.003106,53.15,5,True,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083907,2023-11-17,,,,,,,53.84,790.02,,,,,19.0,369.13,0.00236,53.84,2,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083907,2024-07-25,,,,,,,30.01,168.71,,,,,19.0,336.64,0.002886,30.01,2,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083907,2025-01-29,,,,,,,23.96,113.69,,,,,15.7,,,23.96,2,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083907,2025-07-30,,,,2.47,,,50.27,1028.1,,,7.8,,19.6,,,60.54,4,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083907,2026-02-03,,,,1.18,,,29.81,760.78,,,,,13.9,344.99,0.002131,30.99,3,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0
10083909,2022-02-22,,,,6.05,,0.98,70.61,1387.84,,,,,20.8,71.66,0.002768,77.64,4,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2022-09-07,,,,,,,58.64,812.74,,,,,21.5,169.38,0.002762,58.64,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2023-03-27,,,,0.96,,,48.05,240.85,,,,,27.95,152.64,0.003144,49.01,3,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2023-04-12,,,,,,,,,,,,,31.3,,,,0,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2023-11-17,,,,,,,51.05,790.29,,,,,26.0,149.25,0.002466,51.05,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2024-07-25,,,,,,,24.06,148.02,,,,,25.2,149.64,0.002902,24.06,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2025-01-29,,,,,,,12.78,52.41,,,,,26.6,152.88,0.002177,12.78,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2025-07-30,,,,,,,31.0,562.92,,,,,29.15,138.13,0.003246,31.0,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2026-02-03,,,,0.46,,,37.13,795.49,,,,,29.5,,,37.59,3,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083909,2026-02-22,,,,,,,,,,,,,35.5,187.02,0.002154,,0,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0
10083913,2022-02-22,,,,19.71,0.06,1.55,96.99,1529.9,,,,,14.7,304.31,0.001861,118.31,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2022-09-07,,,,4.73,,,65.82,1036.7,,,,,12.6,433.65,0.002796,70.55,3,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2023-03-27,,,1.48,14.39,1.84,3.23,75.9,427.55,,,,,14.1,188.47,0.003508,96.84,6,True,False,True,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2023-04-12,,,1.46,12.49,1.74,3.04,80.81,673.35,,,,,15.3,,,98.81,6,True,False,True,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2023-11-17,,,,2.84,0.4,,73.8,1170.14,,,,,15.3,178.21,0.002572,77.04,4,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2024-07-25,,,,2.8,,,37.33,195.72,,,,,16.0,206.02,0.003002,40.13,3,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2025-01-29,,,,2.7,,,25.18,130.93,,,,,13.2,,,27.88,3,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2025-07-30,,,1.31,10.38,,,51.1,1033.11,,,8.15,,16.9,,,70.94,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2025-09-09,,,1.48,12.76,,,52.2,755.45,,,,,,,,66.44,4,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10083913,2026-02-03,,,0.74,7.98,0.17,3.41,40.39,1007.45,,,,,15.4,,,52.69,6,True,False,True,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5
10084358,2022-09-27,,,,73.2936,16.55421,11.56577,79.16007,116.32407,,,10.53366,,11.3,18.31,0.032338,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2023-03-22,,,,87.89411,19.92,15.41079,69.71585,93.36856,,,18.66432,,18.9,14.03,0.032829,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2023-06-15,0.0187,,,,,,0.926415,4.36635,,,,23.19,9.6,21.59,0.022094,0.92642,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2023-06-18,0.0441,,,1.43974,1.03134,0.958639,4.64335,15.10297,,,,23.08,14.8,20.24,0.022804,8.07307,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2023-06-19,0.0007,,,2.11789,1.14746,0.980197,6.10067,18.61242,,,,22.97,,,0.022907,10.34621,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2023-08-29,0.0172,,,12.71853,3.14648,3.83973,41.29639,252.07114,0.0,18.62157,,22.02,13.1,22.92,0.020513,60.9494,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2023-12-22,,,0.271466,21.74914,4.89274,4.35564,125.25047,864.57771,0.0,0.0,10.07692,22.6,11.7,,,166.56112,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2024-06-20,0.0238,,,3.71023,0.824704,1.35783,108.10471,726.06676,,,,19.91,18.9,16.8,0.019855,114.0093,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2025-01-29,0.0146,,0.0588226,9.42494,2.76491,1.71638,74.9918,1616.50167,,,,18.86,21.2,19.8,0.019374,88.97046,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084358,2025-11-03,,,,5.14822,1.91878,0.938324,71.42673,1158.26355,,,,,18.7,15.09,0.022063,79.3833,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5
10084654,2021-12-14,,,,1.91,,0.95,69.77,1205.5,,,,,17.1,1990.0,0.000886,72.63,4,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5
10084654,2022-06-18,,,,2.48,,,183.99,1842.67,,,,,9.5,1100.0,0.001566,186.47,3,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5
10084654,2022-12-15,,,,4.13,0.95,,63.73,537.19,,,,,8.3,1720.0,0.000553,68.81,4,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5
10084654,2023-06-30,,,,4.35,,,70.61,335.93,,,,,9.5,,,74.96,3,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5
10084654,2025-01-06,,,,0.01,,,23.24,176.87,,,6.06,,8.4,2100.0,0.00044,29.31,4,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5
10084720,2025-09-18,,,,,,,,,,,,,23.3,,,,0,False,False,False,100KVA 33KV/400V STATION,STR,HYD INSTRUMENT TF PVT.LTD,20154,2019.0,,132,0.01,0.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,,0.01
10085168,2022-02-08,,,,4.16,,3.15,531.73,4109.7,,,5.21,,18.0,4360.0,0.000649,544.25,5,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2022-08-19,,,,3.86,,3.78,854.6,6862.62,,,8.15,,18.7,3420.0,0.000465,870.39,5,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2023-03-09,,,,7.67,2.25,7.56,584.93,1593.98,,,9.4,,14.4,2660.0,0.000558,611.81,6,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2023-08-22,,,,0.38,0.52,4.27,377.33,3745.06,,,6.05,,20.5,,,388.55,6,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2023-11-06,0.0286,,,0.15,0.52,3.93,351.8,4038.5,,,6.03,38.4,14.6,1760.0,0.000752,362.43,6,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2024-04-19,,,,,,,,,,,,,15.4,350.63,0.001214,,0,False,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2025-01-21,,,0.13011,0.472084,,0.902071,76.86899,1306.33978,,,5.81075,,5.9,1010.0,0.000938,84.19348,6,True,False,True,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2025-04-28,,,0.132585,0.573475,0.192866,1.04441,100.52264,1435.8197,,,7.12412,,16.1,338.27,0.002194,109.55025,7,True,True,True,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085168,2025-12-30,,,0.212925,0.802835,0.30969,1.26422,113.90121,1534.18078,,,8.92381,,16.8,1160.0,0.001155,125.40701,7,True,True,True,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0
10085563,2021-09-08,,,,,,,15.44,322.345,,,35.4505,40.635000000000005,9.35,2239.835,0.0009855,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
10085563,2021-09-14,,,,,,,,,,,,,6.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
10085563,2022-12-17,,,,,,,50.488,495.614,,,23.99,,6.0,300.79,0.00178,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
10085563,2023-05-16,,,,,,,100.8,1270.9,,,10.42,,12.7,118.16,0.004039,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
10085563,2023-11-20,,,,,,,412.51,2902.02,,,12.66,,8.1,303.66,0.00242,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
