Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10085563,2024-05-28,,,,,,3.0,316.7,810.5,,,20.9,,9.6,559.65,0.0016,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
10085563,2025-01-28,,,,,,,51.7,564.1,,,,,7.3,250.94,0.001866,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
10085563,2025-08-21,,,,,,,170.8,1962.7,,,,,10.9,425.73,0.001839,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5
10085564,2021-08-26,,,,,,,8.5,135.92000000000002,,,56.67,41.94,13.75,1611.46,0.0007995,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10085564,2021-09-07,,,,,,,,31.5,,,,,5.4,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10085564,2022-07-23,,,,,,,11.07,274.25,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10085564,2022-07-24,,,,,,,14.58,291.53,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10085564,2022-07-25,,,,,,,14.98,315.33,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10085564,2022-07-29,,,,,,,13.13,312.22,,,54.46,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10085564,2022-08-22,,,,,,,30.77,577.94,,,28.84,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10085564,2022-10-30,,,,,,,,,,,,,8.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5
10086723,2022-01-27,,,,1.50236,0.608737,1.37618,51.61029,538.18977,,,3.85713,,11.6,179.55,0.004715,,6,True,False,False,PTR-1,PTR 315MVA,ECE,S-86906,2018.0,2019-03-29,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,7.003422313483915,31.5
10087067,2022-04-21,,,,1.90323,0.519341,0.947564,21.75717,209.37534,,,3.63966,,47.1,,,,6,True,False,False,132/33 KV 31.5 MVA PTR-I,PTR31.5MVA,EMCO,1252/11337,1991.0,,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,31.5
10087067,2023-03-13,,,,2.62754,0.525356,0.916556,14.27374,66.8976,,,1.73507,,19.3,150.97,0.003291,,6,True,False,False,132/33 KV 31.5 MVA PTR-I,PTR31.5MVA,EMCO,1252/11337,1991.0,,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,31.5
10087067,2024-07-11,,,,1.21855,0.277171,0.4432,11.7368,888.17949,,,,,16.7,134.13,0.004244,13.64843,5,True,False,False,132/33 KV 31.5 MVA PTR-I,PTR31.5MVA,EMCO,1252/11337,1991.0,,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,31.5
10087067,2025-02-03,,,,2.19713,0.454991,1.16564,46.624,1596.71727,,,,,17.6,110.42,0.005334,50.47847,5,True,False,False,132/33 KV 31.5 MVA PTR-I,PTR31.5MVA,EMCO,1252/11337,1991.0,,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,31.5
10087445,2022-04-21,,,0.927656,0.738051,,2.69939,75.76371,144.63742,,,4.14603,,6.9,1090.0,0.000865,,6,True,False,True,50 MVA PTR-II,PTR 50MVA,TOSHIBA,90341/A03,2018.0,,132,50,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,50.0
10087445,2023-03-13,,,,0.294658,0.490149,3.44216,57.86207,52.76839,,,2.213,,10.7,888.94,0.00132,,6,True,False,False,50 MVA PTR-II,PTR 50MVA,TOSHIBA,90341/A03,2018.0,,132,50,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,50.0
10087445,2023-10-11,,,,,,,,,,,,,5.3,1160.0,0.000875,,0,False,False,False,50 MVA PTR-II,PTR 50MVA,TOSHIBA,90341/A03,2018.0,,132,50,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,50.0
10087445,2024-07-11,,,,0.137665,0.423467,1.44347,52.39825,729.74114,,,,,10.2,811.71,0.001548,54.39838,5,True,False,False,50 MVA PTR-II,PTR 50MVA,TOSHIBA,90341/A03,2018.0,,132,50,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,50.0
10087445,2025-03-01,,,,0.280725,0.639296,5.61456,318.67282,1594.59468,,,3.31903,,18.4,585.76,0.001373,328.48626,6,True,False,False,50 MVA PTR-II,PTR 50MVA,TOSHIBA,90341/A03,2018.0,,132,50,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,50.0
10087445,2026-01-23,,,,0.1725,0.50543,3.43515,182.35292,974.04983,,,,,9.8,1300.0,0.000956,186.48339,5,True,False,False,50 MVA PTR-II,PTR 50MVA,TOSHIBA,90341/A03,2018.0,,132,50,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,50.0
10087774,2022-09-27,,,,,,12.31,651.9,1790.63,,,33.92,,8.6,1500.0,0.001863,698.13,4,False,False,False,31.5 MVA PTR-I TOSHIBA,PTR,TOSHIBA,90157A 02,2015.0,,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,31.5
10087774,2023-05-19,,,,6.22,2.92,17.2,439.78,564.22,,,35.49,,6.9,,,501.61,6,True,False,False,31.5 MVA PTR-I TOSHIBA,PTR,TOSHIBA,90157A 02,2015.0,,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,31.5
10087774,2024-01-04,,,,0.9,0.84,12.87,387.78,1476.49,,,34.62,,8.1,,,437.01,6,True,False,False,31.5 MVA PTR-I TOSHIBA,PTR,TOSHIBA,90157A 02,2015.0,,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,31.5
10087774,2024-09-18,,,,1.97,0.39,14.55,272.95,221.21,,,45.43,,9.6,,,335.29,6,True,False,False,31.5 MVA PTR-I TOSHIBA,PTR,TOSHIBA,90157A 02,2015.0,,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,31.5
10087774,2025-06-07,,,,7.29,1.52,16.77,391.81,1230.47,,,45.12,,10.4,,,462.51,6,True,False,False,31.5 MVA PTR-I TOSHIBA,PTR,TOSHIBA,90157A 02,2015.0,,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,31.5
10087774,2026-01-11,,,,3.74,0.32,11.26,314.8,1480.95,,,23.4,,5.8,700.68,0.004648,353.52,6,True,False,False,31.5 MVA PTR-I TOSHIBA,PTR,TOSHIBA,90157A 02,2015.0,,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,31.5
10087781,2022-09-27,,,,2.67,,16.27,637.51,1759.31,,,31.59,,6.5,828.99,0.002928,688.04,5,True,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2023-05-19,,,,4.14,2.93,16.89,525.65,638.86,,,451.43,,5.9,,,591.04,6,True,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2024-01-04,,,,1.17,0.93,12.57,442.75,1636.05,,,28.65,,9.8,,,486.07,6,True,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2024-10-10,,,,,,,,8.92,,,,,,,,,1,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2024-10-11,,,,,,,,13.34,,,,,,,,,1,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2024-10-12,,,,,,,,9.85,,,,,12.8,1470.0,0.001679,,1,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2024-10-19,,,,,,,6.35,17.14,,,8.1,,16.0,,,14.45,3,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2024-11-11,,,,,,,11.76,64.62,,,7.82,,11.2,1650.0,0.001445,19.63,3,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2025-01-27,,,,,,,18.66,64.35,,,21.88,,7.2,1220.0,0.00233,40.54,3,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2025-03-01,,,,,,,17.08,52.31,,,22.2,,,,,39.28,3,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2025-05-13,,,,,,,52.44,427.62,,,33.38,,8.2,,,85.82,3,False,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10087781,2025-12-20,,,,0.66,,3.12,107.66,994.48,,,46.71,,10.5,,,158.15,5,True,False,False,31.5 MVA PTR-II TOSHIBA-II,PTR,TOSHIBA,90157 A 06,2015.0,2024-10-09,132,31.5,15800.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,1.4702258726899384,31.5
10088795,2023-09-12,,,,,,,,,,,,,5.75,393.825,0.002686,,0,False,False,False,"132/33KV, 50 MVA PTR I",PTR 50MVA,ECE Industries ltd,S-86941,2019.0,2019-06-17,0,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10088795,2023-09-22,,,,,,,4.49,241.174,,,,,7.8,234.46,0.001696,,2,False,False,False,"132/33KV, 50 MVA PTR I",PTR 50MVA,ECE Industries ltd,S-86941,2019.0,2019-06-17,0,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10088795,2023-09-23,,,,,,,6.557,357.42,,,4.023,,8.2,236.43,0.001534,,3,False,False,False,"132/33KV, 50 MVA PTR I",PTR 50MVA,ECE Industries ltd,S-86941,2019.0,2019-06-17,0,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10088795,2023-09-24,,,,,,,6.263,238.478,,,4.396,,4.4,224.58,0.002065,,3,False,False,False,"132/33KV, 50 MVA PTR I",PTR 50MVA,ECE Industries ltd,S-86941,2019.0,2019-06-17,0,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10088795,2023-09-28,,,,,,,,,,,,,3.4,222.29,0.00153,,0,False,False,False,"132/33KV, 50 MVA PTR I",PTR 50MVA,ECE Industries ltd,S-86941,2019.0,2019-06-17,0,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10088795,2023-10-21,,,,0.26267,,0.766592,4.96674,75.18236,,,,,6.1,139.0,0.006125,5.91916,4,False,False,False,"132/33KV, 50 MVA PTR I",PTR 50MVA,ECE Industries ltd,S-86941,2019.0,2019-06-17,0,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10088795,2025-12-11,,,,0.718486,0.91334,3.8357,120.30752,1980.62266,,,,,8.4,688.61,0.001749,125.70725,5,True,False,False,"132/33KV, 50 MVA PTR I",PTR 50MVA,ECE Industries ltd,S-86941,2019.0,2019-06-17,0,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0
10089409,2021-10-07,,,,,,,,,,,,,30.5,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,EASUN,10369,2001.0,,400,315,1000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0
10089445,2021-12-12,,,,,,,,,,,,,7.3,,,,0,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2022-11-06,,,,,,,,,,,,36.05,12.9,229.13,0.001529,,0,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2023-05-26,,,,,,,48.09,2199.894,,,,,32.0,465.56,0.001227,,2,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2023-11-02,,,0.19,3.0,0.22,4.12,123.2,4849.78,,,5.46,,27.6,67.89,0.005047,,7,True,True,True,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2023-11-17,,,,2.71,,,160.61,4097.97,,,6.17,36.85,13.7,558.43,0.001037,,4,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2024-07-05,0.0493,,,,,,,34.8,,,5.9,35.77,8.8,81.97,0.005431,,2,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2024-07-09,,,,,,,9.6,44.4,,,6.7,,10.1,,,,3,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2025-03-20,,,,,,,24.6,727.4,,,,,25.4,248.89,0.002346,,2,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089445,2025-09-08,,,,,,,67.5,618.7,,,,,22.1,187.53,0.002428,,2,False,False,False,"132/33KV, 16MVA PTR-III",PTR 16MVA,NGEF,5830001355,1975.0,2022-11-17,132,16,0.0,SS-132KV-TNGD,TANGEDA-132/33KV-SUBSTATION,3.3648186173853527,16.0
10089536,2022-06-01,,,,6.66191,1.26,1.85237,14.44157,139.31502,,,4.28598,,13.4,415.62,0.002215,,6,True,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2023-01-09,,,,1.68622,,1.76565,57.77239,103.86099,,,4.33759,,4.9,476.77,0.002746,,5,True,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2023-09-13,,,,2.84864,0.642461,3.4277,139.79231,869.09587,,,10.46883,,8.3,404.3,0.00264,157.1829,6,True,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2024-02-26,,,,1.20295,0.210219,2.17703,294.49592,3160.25317,,,,,8.1,338.07,0.003887,545.13311,5,True,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2024-08-21,,,,3.22821,0.529489,4.09199,205.39722,1868.37138,,,8.79282,,11.4,285.5,0.004143,222.02862,6,True,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2025-02-27,,,,,,,,,,,,,22.0,,,,0,False,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2025-07-09,,,,3.15665,0.575775,1.59833,91.3409,1253.29771,,,3.19935,,7.0,277.9,0.004297,99.93272,6,True,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2025-12-02,,,,,,,,,,,,,19.7,,,,0,False,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089536,2026-01-20,,,,,,,,,,,,,12.4,,,,0,False,False,False,500MVA ICT-3,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0
10089554,2022-06-01,,,,38.96066,9.18414,12.75887,37.86245,199.17211,,,4.83384,,13.2,1390.0,0.001048,,6,True,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089554,2023-01-09,,,,49.91407,11.47433,24.71397,139.78238,181.02543,,,16.86939,,3.3,1740.0,0.000512,,6,True,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089554,2023-09-13,,,,58.26358,12.11486,31.10198,168.01351,978.32938,,,11.18643,,5.5,958.38,0.000978,280.65337,6,True,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089554,2024-02-26,,,,20.46664,3.88188,16.7158,308.04504,3591.94567,,,,,6.9,943.64,0.000925,349.10141,5,True,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089554,2024-08-21,,,,45.71891,10.16189,26.93872,327.76445,2352.06576,,,9.02392,,8.6,1700.0,0.000738,419.63971,6,True,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089554,2025-02-27,,,,,,,,,,,,,21.7,,,,0,False,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089554,2025-07-09,,,,43.92572,10.6155,24.83719,324.03125,2293.55673,,,11.83417,,6.0,1640.0,0.000443,415.15286,6,True,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089554,2025-12-02,,,,,,,,,,,,,5.5,,,,0,False,False,False,315MVA ICT-1,PTR 315MVA,,T62B087689H,2015.0,2016-07-15,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.705681040383299,315.0
10089555,2022-06-01,,,,5.46353,9.13987,24.93596,39.06986,224.67431,,,60.70016,,14.2,1540.0,0.000711,,6,True,False,False,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2023-01-09,,,,6.61774,10.98581,48.7285,132.21522,192.69362,,,386.48812,,5.5,2090.0,0.000426,,6,True,False,False,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2023-03-17,,,,5.55039,9.9504,37.79436,65.65462,94.82799,,,197.19956,,10.5,674.25,0.001328,,6,True,False,False,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2023-09-13,,,,7.72797,12.61973,68.72159,189.80124,1154.63794,,,332.25979,,7.1,1160.0,0.000652,611.16828,6,True,False,False,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2023-11-27,,,,7.32928,12.56431,63.57052,109.68574,567.8753,,,241.24221,,6.1,1010.0,0.000778,434.34991,6,True,False,False,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2024-02-26,,,0.104158,3.25122,3.93886,39.34107,355.23628,3933.60379,,,143.2736,,5.3,1580.0,0.000537,545.13311,7,True,True,True,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2024-08-21,,,0.098717,6.1156,10.85402,53.14117,294.03238,2518.31,,,277.39641,,8.5,1270.0,0.000794,641.77775,7,True,True,True,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2025-02-27,,,,,,,,,,,,,18.0,,,,0,False,False,False,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089555,2025-07-09,,,0.706153,6.67025,12.10521,45.24021,169.44093,2216.23746,,,125.94313,,10.2,1770.0,0.000479,360.18623,7,True,True,True,315MVA ICT-2,PTR 315MVA,,T62B087689H,2014.0,2016-07-20,400,315,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.69199178644764,315.0
10089558,2022-06-01,,,,1.55596,1.25538,4.83185,56.54736,236.96542,,,,,13.5,381.37,0.002286,,5,True,False,False,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2023-01-09,,,,1.99352,1.62478,7.62828,141.25363,199.71204,,,4.04432,,5.1,601.8,0.001869,,6,True,False,False,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2023-09-13,,,0.174792,2.84273,1.94933,12.99128,269.63906,1481.73634,,,,,7.6,326.33,0.003585,287.57541,6,True,False,True,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2024-02-26,,,0.181115,1.34639,0.743446,9.11815,753.05905,5576.17868,,,,,6.4,93.18,0.011693,764.48894,6,True,False,True,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2024-08-21,,,,1.40544,1.13631,4.53195,192.82248,1858.66881,,,,,9.1,88.5,0.011594,199.90039,5,True,False,False,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2025-02-27,,,,,,,,,,,,,23.9,,,,0,False,False,False,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2025-07-09,,,,1.81827,1.54593,7.09278,266.46795,2587.97478,,,,,7.1,278.13,0.003695,276.82657,5,True,False,False,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2025-12-02,,,,,,,,,,,,,19.533333333333335,,,,0,False,False,False,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10089558,2026-01-20,,,,,,,,,,,,,15.4,,,,0,False,False,False,500MVA ICT-4,PTR 500MVA,,PM01000284/24/05,2018.0,2201-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,-175.10746064339494,500.0
10090906,2023-01-23,,,,1.43,0.598061,2.12846,64.11569,101.04925,,,19.55999,,8.0,593.16,0.001221,,6,True,False,False,132KV/33 KV 31.5 MVA PTR I,PTR31.5MVA,ECE,S-86907,2019.0,2020-09-05,132,31.5MVA,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5
10091787,2022-10-18,,,,,,,,,,,,,8.9,,,,0,False,False,False,"220/132KV,100MVA PTR-II OLTC",PTR OLTC,CTR,1640192,,2017-02-27,220,100,33326.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,9.084188911704311,100.0
10091882,2023-01-10,,,2.77799,7.77973,0.910541,1.56609,28.16797,117.08439,,,2.73559,,10.7,450.01,0.001652,,7,True,True,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2023-02-03,,,3.05056,7.92415,1.00671,1.51351,26.41184,98.71757,,,2.40549,,,,,,7,True,True,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2023-02-20,,,3.24127,7.43078,0.840778,1.49757,23.66499,82.18252,,,3.93402,,,,,,7,True,True,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2023-03-24,,,3.96926,8.12079,0.901032,1.60687,18.65158,61.028,,,2.90597,,,,,,7,True,True,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2023-07-12,,,3.72819,9.84019,1.0963,2.4058,113.44457,1498.60449,,,,38.72,13.6,1600.0,0.000946,130.59551,6,True,False,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2023-11-10,,,4.52015,9.63463,1.33436,2.40137,42.87132,453.27898,,,,,10.8,212.59,0.002154,60.72102,6,True,False,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2024-09-30,,,0.734057,1.96675,0.258971,0.387288,3.82537,511.63214,,,,,17.9,674.63,0.001618,7.2579,6,True,False,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2025-01-28,,,1.3076,5.26058,0.576598,1.36137,40.29703,1095.90794,,,,,12.0,318.29,0.002333,48.89206,6,True,False,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10091882,2025-09-04,,,0.429191,2.72409,0.30661,0.211931,29.37397,726.23977,,,,,20.3,767.11,0.001541,33.13144,6,True,False,True,"132/33KV, 31.5MVA PTR -1(INDO TECH MAKE)",PTR31.5MVA,Indo Tech,IT-43118,2008.0,2019-06-29,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,6.751540041067762,31.5
10092297,2021-11-08,,,,,,3.61,157.81,1719.58,,,14.21,,10.4,,0.003117,175.63,4,False,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092297,2022-05-30,,,,,,3.97,187.45,1918.64,,,,,14.0,249.27,0.003264,191.42,3,False,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092297,2022-11-11,,,,,,9.62,204.66,1877.81,,,,,7.5,265.01,0.002198,214.28,3,False,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092297,2023-08-28,,,,,0.65,6.16,108.16,1091.62,,,,,9.1,,,114.97,4,False,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092297,2024-02-27,,,,,0.73,7.11,109.98,908.17,,,,,6.8,184.98,0.002883,117.82,4,False,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092297,2024-09-30,,,,,0.32,7.54,62.1,175.32,,,,,14.3,,,69.96,4,False,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092297,2025-03-21,,,,0.4,0.45,8.75,50.92,151.1,,,5.32,,10.5,138.49,0.002165,65.84,6,True,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092297,2025-10-07,,,,0.4,0.49,9.29,62.56,439.14,,,5.23,,25.6,,,77.97,6,True,False,False,400KV BUS REACTOR 125MVAR,REACTOR,SIEMENS,I 300165-06,2018.0,,400,125,45000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,125.0
10092357,2021-11-09,,,,,,,14.86,832.016,,,54.54,,13.1,141.08,0.001185,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-I,PTR,ESENNAR,4024,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092357,2022-04-12,,,,,,,10.23,776.51,,,67.23,,11.8,624.2,0.0014,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-I,PTR,ESENNAR,4024,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092357,2023-04-28,,,,,,,69.9,1371.8,,,9.8,,13.0,562.18,0.000918,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-I,PTR,ESENNAR,4024,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092357,2024-08-27,,,,,,,43.1,667.6,,,17.8,,14.2,618.21,0.001013,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-I,PTR,ESENNAR,4024,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092357,2025-09-04,,,,,,,52.7,727.8,,,,,13.6,467.86,0.000994,,2,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-I,PTR,ESENNAR,4024,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092358,2021-11-09,,,,,,,15.7,829.41,,,58.705,,12.4,177.43,0.000831,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-II,PTR,ESENNAR,4022,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092358,2022-04-12,,,,,,,20.57,1264.31,,,55.72,,13.9,707.48,0.001143,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-II,PTR,ESENNAR,4022,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092358,2023-04-28,,,,,,,78.4,1401.2,,,9.1,,12.8,575.81,0.000801,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-II,PTR,ESENNAR,4022,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092358,2024-08-27,,,,,,,42.1,626.1,,,12.1,,17.2,666.37,0.000933,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-II,PTR,ESENNAR,4022,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092358,2025-09-04,,,,,,,57.0,701.1,,,8.0,,16.0,658.2,0.000684,,3,False,False,False,2000KVA 33KV/415V VS STN SUPPLY T/F-II,PTR,ESENNAR,4022,2018.0,2021-06-30,132,2,2465.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,4.747433264887063,2.0
10092508,2021-11-14,,,2.822,3.73,4.22,,3.9,530.12,,,,,25.1,11.26,0.0212,,5,True,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2021-11-17,0.08,,,,,,1.538,193.45,,,,25.23,25.3,10.39,0.0249,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2021-11-22,,,,,,,,,,,,,28.0,13.68,0.01914,,0,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2021-11-23,0.0147,,,2.27386,1.67438,0.596007,3.55045,153.45826,,,,24.91,35.85,14.094999999999999,0.0205935,,5,True,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2021-11-24,,,,,,,1.961,162.65,,,,26.48,16.8,13.02,0.02,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2021-11-27,,,,,,,1.15,120.5,,,,26.4,7.65,13.02,0.02,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2022-01-12,,,,,,,7.066,296.09,,,,,,,,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2022-01-17,,,,,,,6.99,267.25,,,,,,,,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2022-07-20,,,41.96,11.48,20.29,17.38,67.31,1101.4,,,112.61,,17.4,14.49,0.019656,271.03,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2022-07-27,,,33.64,10.27,19.65,8.84,21.97,798.83,,,97.74,,,,,,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2023-01-21,,,87.403,22.432,44.136,27.7279,51.465,1302.0673,,,130.3122,,18.5,13.8,0.021287,,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2023-07-17,,,106.12,28.08,61.08,36.1,103.02,2246.09,,,133.67,,24.8,13.49,0.021213,,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2023-08-20,,,90.6,26.57,54.61,44.15,150.93,1650.01,,,61.07,,22.2,14.37,0.021138,,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2024-03-18,,,11.74,12.25,26.47,,218.58,2766.74,,,55.72,,25.5,10.62,0.026907,,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2024-10-22,,,51.9,20.1,54.3,21.8,53.3,1081.2,,,63.2,,21.1,14.4,0.021337,,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2025-04-24,,,27.0,10.5,30.6,,21.9,1366.3,,,29.8,,33.0,14.59,0.021029,,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092508,2025-11-06,,,29.0,11.0,31.8,,40.1,1162.8,,,56.8,,12.0,13.01,0.023359,,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,NGEF,2800046064,1987.0,,132,10/16,10340.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,,10.0
10092975,2022-01-26,,,,1.85614,,0.912084,34.65901,343.40496,,,,,9.3,1020.0,0.000729,,4,False,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,Bharat Bijlee,4942/7,2008.0,2021-07-08,132,31.5,18000.0,SS-132KV-NCPL,NALLA CHERUVU PALLI-132/33KV-SUBSTATION,4.725530458590007,31.5
10092975,2023-01-25,,,,4.05257,0.702423,1.58149,28.73399,87.67732,,,3.4828,,6.3,739.09,0.00068,,6,True,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,Bharat Bijlee,4942/7,2008.0,2021-07-08,132,31.5,18000.0,SS-132KV-NCPL,NALLA CHERUVU PALLI-132/33KV-SUBSTATION,4.725530458590007,31.5
10093173,2022-03-21,,,,,,1.54,148.2,946.57,,,,,9.5,1000.0,0.001807,149.74,3,False,False,False, ICT-4 (500MVA) TBEA MAKE,PTR 500MVA,TBEA ENERGY (INDIA)PRIVATE LIM,T14151-1,2019.0,2021-04-30,400,500,105600.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,4.914442162902122,500.0
10093173,2023-01-31,,,,2.46,1.42,5.11,29.49,772.07,,,,,6.5,1730.0,0.001234,38.48,5,True,False,False, ICT-4 (500MVA) TBEA MAKE,PTR 500MVA,TBEA ENERGY (INDIA)PRIVATE LIM,T14151-1,2019.0,2021-04-30,400,500,105600.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,4.914442162902122,500.0
10093173,2023-12-11,,,,,,4.51,268.94,2759.97,,,,,7.4,,,273.45,3,False,False,False, ICT-4 (500MVA) TBEA MAKE,PTR 500MVA,TBEA ENERGY (INDIA)PRIVATE LIM,T14151-1,2019.0,2021-04-30,400,500,105600.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,4.914442162902122,500.0
10093173,2024-08-16,,,,,,4.02,165.76,360.47,,,,,7.9,,,169.78,3,False,False,False, ICT-4 (500MVA) TBEA MAKE,PTR 500MVA,TBEA ENERGY (INDIA)PRIVATE LIM,T14151-1,2019.0,2021-04-30,400,500,105600.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,4.914442162902122,500.0
10093173,2025-03-20,,,,,,2.86,89.6,238.21,,,,,6.8,,,92.46,3,False,False,False, ICT-4 (500MVA) TBEA MAKE,PTR 500MVA,TBEA ENERGY (INDIA)PRIVATE LIM,T14151-1,2019.0,2021-04-30,400,500,105600.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,4.914442162902122,500.0
10093173,2025-12-03,,,,1.52,0.02,5.56,330.66,3326.41,,,,,9.6,,,337.76,5,True,False,False, ICT-4 (500MVA) TBEA MAKE,PTR 500MVA,TBEA ENERGY (INDIA)PRIVATE LIM,T14151-1,2019.0,2021-04-30,400,500,105600.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,4.914442162902122,500.0
10093178,2022-04-09,,,,1.18122,0.785006,3.37551,119.92254,256.79399,,,3.43279,,11.0,850.2,0.002128,,6,True,False,False,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2022-11-16,,,,,,,,,,,,,11.8,129.29,0.00577,,0,False,False,False,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2023-06-13,,,4.0287,11.49293,1.79592,4.04267,113.61479,280.92441,,,14.16088,,13.7,142.27,0.004985,149.1359,7,True,True,True,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2024-01-24,,,3.02367,6.97725,1.83205,2.8145,114.68789,1895.80315,,,,,25.0,,,129.28268,6,True,False,True,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2024-02-15,,,4.16312,9.15894,2.38316,3.99787,152.09664,2121.97322,,,8.16589,,20.4,130.56,0.005824,179.96562,7,True,True,True,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2024-06-24,,,3.61906,17.93052,1.90295,8.12775,250.40559,3547.44545,,,12.48394,,22.0,118.66,0.00644,294.51566,7,True,True,True,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2025-01-06,,,9.84678,698.52359,76.81568,154.73987,191.96998,3063.96221,,,73.82436,,19.3,143.87,0.005589,1205.71441,7,True,True,True,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2025-02-12,,,7.24711,540.61243,62.77363,104.39554,158.9881,2823.32728,,,50.06093,,23.7,117.8,0.006004,924.1036,7,True,True,True,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093178,2025-11-07,,,,1.37189,0.179634,0.336493,2.1867,109.74382,,,3.7993,,12.5,37.77,0.016608,7.82482,6,True,False,False,"132/33KV,10/16MVA PTR - I",PTR-16MVA,APEX,T-812/1,1991.0,2025-11-14,132,10/16,3.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.3723477070499658,10.0
10093297,2022-04-29,,,,4.43231,0.55315,1.19468,33.79757,262.91542,,,,,14.7,331.11,0.002428,,5,True,False,False,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0
10093297,2023-01-26,,,,4.12819,0.525115,1.05109,20.24343,99.75148,,,,,7.6,321.24,0.00225,,5,True,False,False,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0
10093297,2023-08-24,,,0.252049,3.31062,0.422443,1.04419,6.94628,304.85259,,,,,9.9,379.04,0.002206,11.94741,6,True,False,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0
10093297,2024-05-20,,,0.152782,1.35064,0.132065,0.48788,49.68363,919.22391,,,,,12.1,399.95,0.002004,51.81732,6,True,False,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0
10093297,2024-12-10,,,0.242472,4.06842,0.488407,0.986449,45.05653,1271.16196,,,2.97431,,11.4,295.95,0.003456,53.73804,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0
10093297,2025-06-21,,,,1.67142,0.228077,0.490611,21.07047,639.67833,,,,,12.5,399.26,0.002187,23.47516,5,True,False,False,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0
10093297,2025-12-23,,,0.478038,2.88033,0.328049,0.699136,17.16833,675.19884,,,,,17.1,333.75,0.002174,21.54475,6,True,False,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0
10093323,2021-12-01,0.0162,,,,,,11.16126,200.60844,38.88024,488.14342,,11.54,34.5,1.59,0.143693,,2,False,False,False,66/132KV- 20 MVA - PTR(REMOVED/FAILED),PTR,TOSHIBA,6300032,1964.0,1965-07-25,132,20,17.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,60.67898699520876,20.0
10093343,2022-05-18,,,,3.91,,,40.93,820.14,,,67.7,,13.4,10.24,0.0379,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2022-12-19,,,,8.16108,,,166.22231,1904.41383,,,7.85219,,13.9,8.68,0.035638,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2023-06-13,,,,,,,,,,,,,21.8,,,,0,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2023-06-14,,,9.91,14.54,,8.42,59.46,1843.04,,,25.72,,21.8,29.54,0.019415,,6,True,False,True,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2023-07-19,,,,10.24,,7.25,242.25,2639.59,,,18.71,,16.7,7.11,0.039405,,5,True,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2024-03-01,,,,10.7,,1.9,131.0,2979.99,,,19.008,,16.4,8.99,0.032762,,5,True,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2024-08-20,,,,4.2,,4.8,343.0,1385.0,,,21.6,,20.3,9.57,0.037995,,5,True,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2024-12-09,,,,4.0,,,85.6,971.5,,,7.3,,16.55,13.56,0.019534,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2025-05-15,,,,2.1,,,250.1,992.2,,,10.8,,40.2,12.17,0.025528,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093343,2026-02-23,,,,4.8,,,143.4,1617.5,,,12.1,,23.450000000000003,12.11,0.024171,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5
10093410,2021-12-01,,,,,,,2.21,55.37,,,,,,,,2.21,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2021-12-02,,,,,,,2.75,55.32,,,,,,,,2.75,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2021-12-03,,,,,,,4.74,88.24,,,,,8.4,,,4.74,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2022-06-14,,,,,,,79.15,438.41,,,,,8.8,1620.0,0.001114,79.15,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2022-12-13,,,,0.64,,,84.29,230.85,,,,,8.2,2360.0,0.000906,84.93,3,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2023-06-27,,,,0.6,,,102.25,186.95,,,,,6.6,,,102.85,3,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2024-02-21,,,,,,2.53,116.68,639.9,,,,,6.3,,,119.21,3,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2024-08-27,,,,,,,59.75,81.15,,,,,7.6,,,59.75,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2025-02-27,,,,,,,60.34,80.6,,,,,8.0,,,60.34,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093410,2025-09-15,,,,,,,88.17,318.24,,,,,12.0,,,88.17,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0
10093553,2021-12-08,,,,,,,,,,,,16.3,54.3,3.3,0.076939,,0,False,False,False,"132/33KV, 16MVA PTR(REMOVED)",PTR 16MVA,ANDREW YULE,13056,2001.0,,132,16,11500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,,16.0
10093560,2023-08-13,,,,,,,455.101,3312.358,,,6.599,,6.8,372.16,0.001405,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,,,,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,31.5
10093560,2025-09-12,,,,,,,224.1,1764.2,,,,,7.0,249.26,0.001073,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,,,,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,31.5
10093692,2023-05-11,,,,,,,39.519,344.799,,,,,6.5,313.74,0.00134,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0
10093692,2023-08-08,,,,,,,,,,,,,18.3,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0
10093692,2024-02-06,,,,,,,87.69,695.49,,,,,5.3,489.51,0.000881,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0
10093692,2024-08-13,,,,,,,137.9,436.7,,,8.1,,6.1,497.25,0.000778,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0
10093692,2024-08-17,,,,,,,,,,,,,24.0,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0
10093692,2025-02-24,,,,,,,64.6,358.0,,,,,4.6,479.08,0.000774,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0
10093692,2025-10-16,,,,,,,10.0,329.3,,,,,9.1,416.99,0.00111,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0
10093713,2022-03-15,,,,0.573613,,0.386006,3.39626,32.80694,,,1.86496,,11.6,512.3,0.002803,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2022-03-16,,,,0.585182,,1.23784,5.52722,35.31515,,,7.81025,,9.2,529.36,0.002514,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2022-09-27,,,0.770652,166.34417,23.01301,57.81186,24.47782,44.90643,,,34.74678,,6.7,138.84,0.005116,,7,True,True,True,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2022-10-30,,,,,,,,,,,,,6.7,451.94,0.002164,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
