Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10093713,2023-03-21,,,,95.47772,17.17748,20.74294,7.09756,29.80727,,,,,7.7,80.01,0.006367,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2023-09-28,,,,,,,,,,,,,16.8,237.12,0.002855,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2024-02-07,,,,200.85454,37.39332,91.90231,111.73629,1031.77153,,,,,8.6,366.21,0.002859,441.86859,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2024-09-19,,,,74.49861,17.71045,26.86971,55.33155,993.55961,,,,,12.0,180.7,0.004178,174.42938,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2025-04-19,,,,108.4389,29.69639,47.08138,132.98338,1516.27706,,,2.46303,,8.8,296.19,0.003282,320.70437,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2025-10-08,,,,68.17413,19.37439,25.03588,86.23553,1027.73761,,,,,13.6,257.44,0.002975,198.86281,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093713,2026-03-08,,,,62.16568,17.40028,15.74057,66.20023,1085.17338,,,,,12.3,78.18,0.007947,161.49264,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0
10093714,2024-11-05,,,,0.222557,,0.229231,7.69039,212.16864,,,,,10.9,440.36,0.001195,8.10591,4,False,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0
10093714,2024-11-12,0.0169,,,0.263413,,0.407597,6.28573,260.86862,,,,38.17,9.7,1480.0,0.000796,6.97735,4,False,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0
10093714,2025-08-03,,,,0.319463,,0.529722,28.24003,529.5075,,,,,7.7,1100.0,0.00117,29.06473,4,False,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0
10093714,2026-02-18,,,,0.442406,,0.719015,43.18831,441.08661,,,5.10841,,7.3,640.46,0.001578,49.50156,5,True,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0
10093715,2022-01-20,,,,0.591733,,,3.28333,53.75984,,,,,11.5,52.14,0.009325,,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0
10093715,2022-01-21,,,,0.509699,,,3.94051,134.04729,,,,,12.0,70.29,0.008457,,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0
10093715,2025-11-13,,,,,,0.219494,1.861,130.07433,,,,,,,,2.080494,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0
10093715,2025-11-14,,,,,,0.192058,2.57798,135.3447,,,,,,,,2.770038,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0
10093874,2022-10-13,,,,,,,169.82,2597.88,,,,,59.0,2570.0,0.000601,169.82,2,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093874,2022-10-18,,,,,,,,,,,,,10.7,,,,0,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093874,2023-04-24,,,,3.79,1.91,3.92,186.59,896.6,,,,,10.3,,,196.21,5,True,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093874,2023-12-16,,,,,0.51,2.52,134.83,1804.26,,,,,30.3,2630.0,0.00067,137.86,4,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093874,2023-12-30,,,,,,,,,,,,,9.9,,,,0,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093874,2024-08-19,,,,,,1.8,110.03,269.95,,,6.14,,15.7,,,117.97,4,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093874,2025-02-19,,,,0.56,0.28,3.3,152.63,353.14,,,6.1,,8.3,,,162.87,6,True,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093874,2025-10-08,,,,1.31,0.09,2.8,116.88,660.08,,,6.07,,22.3,,,127.15,6,True,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2022-05-25,,,,,,,239.91,2563.9,,,3.67,,10.4,469.71,0.00414,243.58,3,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2022-10-13,,,,,,,241.06,2370.04,,,,,11.3,881.99,0.003908,241.06,2,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2023-04-24,,,,3.2,1.08,3.08,184.5,782.1,,,5.79,,8.4,,,197.65,6,True,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2023-05-12,,,,3.64,1.15,3.54,186.9,655.06,,,6.31,,12.9,,,201.54,6,True,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2023-12-16,,,,,,2.35,164.54,1731.07,,,5.62,,9.0,,,172.51,4,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2024-08-19,,,,,,1.43,94.96,227.18,,,6.9,,12.3,707.87,0.004679,103.26,4,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2025-02-19,,,,0.37,,2.37,117.1,317.0,,,5.59,,10.2,,,125.43,5,True,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10093882,2025-10-08,,,,1.23,,,99.89,532.16,,,5.35,,16.3,,,106.47,4,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0
10094004,2022-05-28,,,,,,,83.01,1753.81,,,4.76,,35.2,1130.0,0.001575,87.77,3,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0
10094004,2023-01-06,,,,,,,36.83,380.51,,,,,24.1,365.76,0.002459,36.83,2,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0
10094004,2023-04-20,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0
10094004,2023-08-10,,,,,,,40.41,509.59,,,,,31.4,,,40.41,2,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0
10094004,2023-09-01,,,,,,,,,,,,,32.9,,,,0,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0
10094004,2024-10-08,,,,,,,21.42,80.27,,,6.78,,32.7,,,28.2,3,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0
10094004,2025-11-14,,,,0.17,,,38.21,335.43,,,,,26.8,673.02,0.001552,38.38,3,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0
10094026,2022-05-28,,,,,,,61.78,1044.38,,,,,15.6,123.62,0.003728,61.78,2,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0
10094026,2023-01-06,,,5.85,4.24,,,26.74,414.4,,,,,11.9,117.11,0.004454,36.83,4,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0
10094026,2023-08-10,,,0.57,,,,28.42,477.04,,,,,13.9,,,29.49,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0
10094026,2024-10-08,,,,,,,9.7,45.7,,,5.71,,18.1,132.22,0.003327,15.41,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0
10094026,2025-11-11,,,,0.64,,,18.0,251.78,,,,,18.9,111.65,0.003785,18.64,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0
10094026,2025-11-14,,,,0.75,,,21.87,245.96,,,,,16.6,126.92,0.003247,22.62,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0
10094216,2022-02-02,,,,,,,10.59,179.82,,,,,5.3,398.95,0.003661,,2,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2022-02-03,,,,,,,14.52,227.16,,,199.02,,,,,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2022-02-04,,,,,,,15.27,243.91,,,208.4,,,,,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2022-02-17,,,,,,,18.74,356.26,,,,,6.9,58.07,0.004041,,2,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2022-03-02,,,,,,,16.49,378.58,,,76.14,,5.6,99.3,0.002974,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2022-09-05,,,,,,,,,,,,,7.7,99.78,0.002929,,0,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2022-11-25,,,,,,,77.112,1015.096,,,9.109,,7.0,106.25,0.006361,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2023-03-27,,,,,,,157.227,1746.18,,,22.944,,6.0,238.32,0.001792,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2023-10-06,,,,,,,182.74,2127.04,,,29.66,,6.4,100.33,0.005924,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2024-07-05,,,,,,5.4,380.5,310.8,,,40.3,,5.8,370.36,0.001645,,4,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2025-04-02,,,,,,,268.6,2177.8,,,24.3,,4.9,401.99,0.00202,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094216,2025-12-19,,,,,,,118.8,1261.0,,,13.9,,3.3,328.28,0.002028,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0
10094224,2024-08-05,,,,,,,,,,,,,17.0,,,,0,False,False,False,33KV/415V 1000 KVA STATION TRANSFORMER,STR,CROMPTON GREAVES LTD(CGL),V9416/2,,,132,1,1400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,1.0
10094226,2022-02-05,,,2.71937,0.623772,,0.460268,2.17249,70.08385,,,,,8.9,181.78,0.002253,,5,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2022-02-07,,,4.76688,1.18899,,0.751427,6.22936,102.68431,,,2.73602,,10.9,240.76,0.002215,,6,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2022-03-10,,,11.45142,2.84006,,1.83735,14.56302,100.63739,,,39.12499,,7.5,401.08,0.002231,,6,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2023-01-26,,,4.24338,3.79557,1.60912,7.47293,33.38865,78.58193,,,121.7659,,6.5,530.88,0.001271,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2023-02-03,,,4.22954,3.9184,1.81205,7.53263,34.80209,73.00936,,,139.3418,,,,,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2023-02-05,,,3.73227,3.70097,1.68762,7.07499,33.1819,83.8986,,,139.45567,,,,,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2023-02-21,,,3.07103,3.70381,1.71599,7.40606,28.66008,57.19606,,,126.9314,,,,,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2023-08-24,,,0.174933,1.98228,1.42617,3.02584,5.47205,232.99204,,,,,6.5,723.42,0.001596,12.10796,6,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2024-05-20,,,,0.976549,0.66175,5.02382,107.6359,847.93855,,,60.78173,,9.2,497.1,0.002795,175.10914,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2024-12-10,,,,3.27448,2.74237,12.45152,169.88492,1352.15947,,,109.7188,,11.8,352.47,0.00415,298.00902,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2025-05-01,,,,2.06062,2.03171,8.17604,110.66537,1009.56471,,,55.41828,,,,,178.33552,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2025-06-21,,,,1.79221,1.91211,6.67268,91.2755,852.35526,,,34.00682,,6.0,343.36,0.004535,135.63195,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094226,2025-12-23,,,,2.63743,2.74337,10.87398,158.07462,1198.00905,,,63.77042,,6.5,368.76,0.003702,238.09043,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5
10094252,2022-08-24,,,,,,,102.09,355.87,,,52.52,,7.2,2300.0,0.0008,154.61,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0
10094252,2023-04-17,,,,8.72,2.23,6.7,105.82,220.43,,,48.57,,6.6,1110.0,0.00119,172.04,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0
10094252,2023-12-12,,,,1.35,0.64,4.72,126.51,755.0,,,33.24,,6.4,,,166.46,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0
10094252,2024-04-04,,,,1.15,0.63,4.63,106.07,610.39,,,26.09,,3.7,,,138.57,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0
10094252,2024-07-31,,,,1.25,0.08,3.91,79.13,86.08,,,24.74,,7.7,,,109.11,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0
10094252,2025-03-25,,,,7.13,0.8,8.51,211.07,746.74,,,16.55,,6.5,,,244.06,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0
10094252,2025-11-25,,,,2.48,0.03,4.67,174.02,801.18,,,7.43,,7.8,,,188.63,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0
10094462,2022-02-23,,,,,,0.711197,22.2423,102.24915,,,4.78566,,8.3,257.3,0.00839,,4,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2022-02-24,,,,,,0.676349,22.63461,107.39583,,,4.31647,,7.7,263.08,0.009032,,4,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2022-02-28,,,,,,0.755094,20.11632,130.36283,,,4.51266,,8.5,148.04,0.015772,,4,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2022-03-15,,,,0.276321,,1.19199,30.67984,130.87751,,,8.67492,,10.0,197.22,0.009984,,5,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2022-05-31,,,,0.664996,0.659948,4.68642,50.59128,173.21026,,,38.37692,,10.2,192.01,0.008529,,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2022-12-19,,,,1.18878,1.002,3.08327,26.00236,121.09452,,,5.66909,,4.9,164.37,0.00634,,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2023-06-15,,,,1.54009,1.85119,7.83754,71.58088,150.73268,,,42.53535,,4.4,277.03,0.007445,125.34505,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2023-09-08,,,,2.10068,2.55198,14.77827,127.39899,840.45318,,,71.9996,,6.6,232.15,0.006454,218.892,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2024-03-15,,,,,,,,,,,,,8.9,83.02,0.013762,,0,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2024-06-10,,,,0.463785,0.487489,4.23457,109.90595,858.31434,,,24.97492,,10.8,191.56,0.00676,140.06671,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2025-01-28,,,,1.38529,2.23543,9.73421,176.42045,1851.93485,,,36.46441,,11.0,205.73,0.006261,226.26432,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2025-07-03,,,,0.785812,1.5171,4.9018,81.03114,1077.92458,,,8.32248,,11.7,106.88,0.011697,96.49041,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094462,2026-02-16,,,,1.72273,3.15585,11.68643,193.52483,1893.57756,,,23.78908,,7.4,263.79,0.004441,233.85895,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0
10094597,2022-03-11,0.0168,,,0.82572,,5.37603,2.31295,459.40195,,,,24.58,104.4,36.6,,,4,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,APEX,T-731/43526,1988.0,,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,,31.5
10094796,2022-12-14,,,,0.59,0.98,,113.7,315.78,,,5.66,,6.3,2000.0,0.000791,120.93,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0
10094796,2023-06-20,,,,0.67,,,116.1,242.65,,,,,14.0,,,116.77,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0
10094796,2023-12-30,,,,,,2.55,123.47,549.09,,,,,12.2,3200.0,0.000537,126.02,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0
10094796,2024-08-17,,,,,,2.94,168.05,213.68,,,5.78,,7.3,,,176.77,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0
10094796,2024-09-19,,,,,,2.05,98.41,151.33,,,,,,,,100.46,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0
10094796,2025-02-24,,,,,,2.22,107.36,178.46,,,,,6.5,,,109.58,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0
10094796,2025-10-18,,,,0.36,,4.45,296.07,722.74,,,6.48,,13.4,,,307.36,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0
10094983,2022-03-31,,,,,,,,,,,,,12.9,237.47,0.004197,,0,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094983,2022-04-01,,,,,,,2.23098,11.25699,,,2.90202,,13.0,541.07,0.002965,,3,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094983,2022-04-05,,,,,1.46833,,5.91396,22.81139,,,5.63527,,13.7,447.07,0.004953,,4,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094983,2022-04-06,,,,,,,6.59247,23.50234,,,6.07274,,14.2,624.99,0.002653,,3,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094983,2023-05-24,,,,0.526009,,1.2768,40.63812,91.54389,,,7.90569,,6.6,510.39,0.002381,50.34661,5,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094983,2023-12-11,,,,0.56802,0.44426,2.25492,83.84305,562.45781,,,12.53874,,6.7,627.85,0.001007,99.58348,6,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094983,2024-10-07,,,,0.282934,0.361745,1.62757,94.57128,1006.04652,,,,,10.1,618.83,0.001427,96.87229,5,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094983,2025-05-10,,,,2.98116,1.47777,2.44336,130.5686,1201.41785,,,,,9.4,855.72,0.001148,137.43995,5,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0
10094991,2022-04-19,,,,,,5.16,562.97,3659.62,,,5.57,,11.3,3110.0,0.001316,573.7,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10094991,2022-11-14,,,,1.9,3.13,9.38,567.88,3172.7,,,7.87,,10.5,1590.0,0.000942,590.16,6,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10094991,2023-04-28,,,,2.23,3.46,11.55,483.3,608.45,,,7.29,,8.8,,,507.83,6,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10094991,2023-11-01,,,,,1.0,7.69,521.67,3891.31,,,6.39,,10.4,,,536.75,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10094991,2024-06-10,,,,,0.49,6.74,322.62,800.39,,,5.58,,12.4,,,335.43,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10094991,2025-01-17,,,,,0.39,5.93,271.28,561.46,,,7.48,,10.8,1660.0,0.001166,285.08,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10094991,2025-09-08,,,,2.21,1.83,10.97,427.46,1853.24,,,8.8,,12.4,,,451.27,6,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095020,2022-05-13,,,,,,,4.75319,14.79391,,,3.04613,,12.0,,,,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095020,2022-09-20,,,,0.28621,,0.605428,16.96961,22.69136,,,14.90772,,4.3,,,,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095020,2023-04-11,,,,0.30617,,0.792028,13.0462,17.91674,,,7.39247,,10.2,184.5,0.004375,21.53687,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095020,2023-11-09,,,,0.561712,0.484899,1.98113,52.606,262.28024,,,11.92889,,7.5,403.25,0.002423,67.50764,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095020,2024-05-29,,,,0.276957,0.204216,1.61061,235.70939,675.70325,,,15.66251,,8.1,516.72,0.002609,253.4653,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095020,2025-01-08,,,,0.480805,0.499103,1.6034,154.77705,844.20788,,,10.97812,,6.3,552.83,0.001945,168.26432,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095020,2025-07-16,,,,0.481779,0.54194,1.92574,185.33921,992.7364,,,7.95392,,5.8,346.24,0.002692,196.29756,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095020,2026-02-20,,,,0.540759,0.597259,1.94293,192.94481,816.32577,,,8.59605,,6.1,543.36,0.002959,204.63096,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0
10095067,2022-04-19,,,,,,2.47,577.18,2705.56,,,,,6.7,3930.0,0.001055,579.65,3,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095067,2022-11-14,,,,1.42,,6.13,532.75,2355.69,,,,,7.1,1280.0,0.000966,540.3,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095067,2023-04-28,,,,2.01,2.01,7.83,479.54,480.58,,,,,7.1,,,491.39,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095067,2023-11-01,,,,,0.55,5.35,535.44,3098.78,,,6.94,,7.7,,,548.28,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095067,2024-06-10,,,,,0.07,4.65,334.15,656.18,,,6.21,,8.5,,,354.08,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095067,2025-01-17,,,,0.01,0.04,4.8,322.3,508.29,,,8.03,,7.3,3320.0,0.000647,335.18,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095067,2025-09-08,,,,4.65,0.71,9.55,496.57,1692.65,,,7.69,,8.9,,,519.17,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5
10095703,2022-11-04,,,,,,,131.73,1330.39,,,10.86,,13.0,1410.0,0.001775,142.59,3,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2022-11-17,,,,,,,95.77,572.28,,,14.34,,,,,110.11,3,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2022-12-02,,,,3.19,1.26,,104.48,471.73,,,14.31,,,,,123.24,5,True,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2023-03-09,,,,1.11,1.15,3.11,112.1,235.11,,,13.47,,8.5,2400.0,0.000886,130.94,6,True,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2023-09-30,,,,,,,107.65,806.92,,,8.39,,12.9,,,116.04,3,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2024-03-26,,,,,,2.56,146.57,1227.35,,,7.41,,15.0,,,156.54,4,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2024-09-22,,,,,,3.05,140.3,219.36,,,10.62,,11.1,,,153.97,4,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2025-03-22,,,,,,1.59,65.61,136.95,,,7.15,,12.0,,,74.35,4,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2025-09-07,,,,0.92,,5.25,200.23,1115.2,,,11.57,,13.9,,,217.97,5,True,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2025-09-24,,,68.65,51.285,6.9750000000000005,19.83,588.335,7355.860000000001,,,95.61,,14.5,,,830.685,7,True,True,True,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2025-10-01,,,,,,,,,,,,,10.7,,,,0,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2025-10-06,,,,,,,,,,,,,9.2,1300.0,0.00176,,0,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10095703,2025-10-07,,,16.775,8.969999999999999,0.365,6.135,7.38,13.74,,,56.375,,,,,96.0,7,True,True,True,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5
10096065,2022-11-07,,,,,,,41.55,146.07,,,2.54,,7.9,1090.0,0.00233,44.09,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2022-11-08,,,,,,,42.9,163.13,,,3.02,,,,,45.92,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2022-11-09,,,,,,,45.17,172.98,,,1.85,,10.2,1370.0,0.002173,47.02,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2023-05-09,,,,,,,77.31,155.42,,,19.37,,11.2,,,96.68,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2023-10-15,,,,,,,100.7,424.76,,,15.41,,6.8,,,116.11,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2024-04-24,,,,,,2.23,96.72,408.82,,,13.22,,10.8,,,112.17,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2024-11-15,,,,,,,57.68,68.37,,,9.44,,9.2,1460.0,0.000706,67.12,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2025-07-10,,,,,,4.76,164.05,530.94,,,13.06,,8.9,,,181.87,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096065,2026-02-06,,,,0.15,,,128.03,526.07,,,6.35,,7.9,,,134.53,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0
10096066,2022-06-07,,,,,,,,,,,,,8.7,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2022-11-14,,,,,,,,,,,,43.54,6.9,,0.0026,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2023-03-28,,,,,,,48.97,64.14,,,13.87,,403.87,403.87,0.003722,62.84,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2023-04-10,,,,,,,,29.26,,,,,6.9,842.61,0.003177,0.0,1,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2023-04-27,,,,0.43,,,6.75,15.4,,,,,,,,7.18,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2023-04-28,,,,2.08,,,8.0,23.89,,,,,,,,10.08,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2023-05-04,,,,1.73,,,9.3,26.5,,,,,,,,11.03,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2023-06-15,,,,1.83,,,13.36,75.04,,,,,,,,15.19,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2023-08-29,,,,,,,19.84,213.58,,,6.6,,10.8,,,26.44,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2024-04-29,,,,,,,8.39,242.5,,,,,20.0,,,8.39,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2024-06-14,,,,,,,25.28,72.66,,,6.8,,8.9,,,32.08,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2025-05-16,,,,,,,43.24,202.5,,,8.54,,10.2,,,51.78,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2026-01-08,,,,0.55,,,90.75,463.59,,,5.35,,6.5,1960.0,0.001123,96.65,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096066,2026-01-27,,,,0.5,,,66.9,473.34,,,,,6.0,1950.0,0.000671,67.4,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0
10096197,2022-06-09,0.31,,,,,,28.03,215.66,,,58.8,10.11,24.7,0.305,0.784071,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2022-07-25,,,,,,,32.03,253.68,,,60.56,10.07,24.7,0.302,0.780196,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2022-11-09,,,,2.54,,,731.935,2263.336,,,13.195,10.78,22.8,0.29232,0.816399,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2022-11-18,,,,,,,56.3,258.4,,,4.9,47.02,7.3,764.67,0.001034,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2022-12-28,,,,,,,20.77,288.3,,,,35.62,12.7,42.85,0.011017,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2023-06-06,0.0493,,,,,,130.599,1351.823,,,6.09,33.04,8.3,20.35,0.024167,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2024-01-04,,,,3.71,,,151.77,1734.95,,,6.87,31.25,15.3,12.3,0.032473,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2024-08-06,,,,2.1,,,145.3,818.0,,,11.9,,16.8,11.24,0.031139,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2025-03-20,,,,,,,66.7,592.0,,,2.3,24.56,18.0,10.19,0.025911,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096197,2025-11-20,,,,,,,61.7,199.3,,,,,17.9,14.68,0.019613,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0
10096272,2023-07-13,,,,1.05847,0.345832,1.98958,130.2299,697.60642,,,17.79628,,9.8,3040.0,0.000465,151.4473,6,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0
10096272,2024-01-04,0.0345,,,,,,,,,,,43.64,7.2,1050.0,0.000867,,0,False,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0
10096272,2024-02-27,,,,0.367093,0.129539,1.32936,203.54159,1933.79415,0.0,0.0,10.53025,43.59,,,,215.90645,6,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0
10096272,2024-07-11,,,,,,,,,,,,,8.9,1420.0,0.00082,,0,False,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0
10096272,2024-09-26,,,8.81319,2.35544,0.79692,1.94752,71.41404,934.76279,,,7.25598,,7.9,697.59,0.001379,92.59742,7,True,True,True,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0
10096272,2025-06-09,,,,0.43374,0.189067,1.22627,92.00208,972.21998,,,,,7.4,784.86,0.002423,93.92249,5,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0
10096272,2025-12-18,,,,0.417228,0.248853,1.18694,85.80653,726.05481,,,,,7.5,911.76,0.001005,87.61195,5,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0
10096329,2023-12-10,,,,0.850387,0.194668,0.745475,13.22149,177.76954,,,,,7.5,35.26,0.02568,15.01568,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
10096329,2023-12-12,,,,1.0988,0.240085,0.718631,20.21038,145.93176,,,,,5.7,95.46,0.017646,22.25379,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
10096329,2024-01-10,,,,,,,,,,,,,4.7,73.27,0.022386,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
10096329,2024-05-15,,,,0.865639,0.269502,0.980994,59.58199,527.02463,,,,,7.5,16.7,0.066405,61.78305,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
