Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10096329,2024-11-20,,,,1.51012,0.737666,1.79216,62.3806,676.22278,,,,,11.3,6.26,0.111392,66.38447,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
10096329,2025-02-13,,,,,,,,,,,,,9.9,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
10096329,2025-07-10,,,,1.31881,0.836045,1.64109,77.23081,614.08772,,,1.38882,,6.9,17.12,0.053036,82.42381,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
10096329,2026-01-21,,,,1.97844,1.17611,3.55993,207.95609,808.20303,,,11.16844,,5.4,12.44,0.070189,225.83462,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0
10096331,2025-06-12,,,,,,,41.09,335.93,,,12.72,,7.2,,,53.81,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,T&R,PM 0100332,2023.0,2024-10-08,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,1.4729637234770705,160.0
10096331,2026-01-30,,,,0.22,,,96.06,826.36,,,9.96,,10.3,,,106.24,4,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,T&R,PM 0100332,2023.0,2024-10-08,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,1.4729637234770705,160.0
10096333,2023-06-06,,,,9.67,1.54,4.27,24.67,58.75,,,,,10.3,,,40.15,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2023-06-07,,,,,,,30.16,70.45,,,7.78,,11.9,,,37.94,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2023-06-08,,,,5.65,1.3,3.22,28.6,64.43,,,6.71,,9.0,,,45.48,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2023-06-14,,,,,,,24.9,57.74,,,,,9.4,,,24.9,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2023-07-14,,,,,,,34.08,63.57,,,8.21,,13.0,,,42.29,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2024-01-10,,,,,,,53.66,343.68,,,11.28,,7.0,3100.0,0.001606,64.94,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2024-08-05,,,,,,1.29,64.63,77.96,,,11.69,,10.4,,,77.61,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2025-02-06,,,,,,,47.27,44.57,,,10.66,,6.5,1360.0,0.00097,57.93,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096333,2025-10-14,,,,,,,48.54,124.69,,,7.27,,3.3,,,55.81,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0
10096894,2022-09-14,0.0066,,9.94814,13.69645,1.43486,1.89231,14.38731,56.28493,,,4.2885,16.37,11.7,7.86,0.033008,,7,True,True,True,132/33 KV 10/16 MVA PTR,PTR 16MVA,EMCO,1269/11399,1998.0,2018-06-25,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,7.761806981519507,10.0
10097276,2023-03-16,,,,,,,145.071,1764.354,,,6.9388,,11.1,290.92,0.001696,,3,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5
10097276,2023-09-15,,,,,,,211.55,2205.39,,,6.82,,8.2,399.22,0.00104,,3,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5
10097276,2024-04-04,,,,,,3.82,321.0,5684.52,,,23.21,,22.05,631.9,0.000738,,4,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5
10097276,2024-05-06,,,,,,,,,,,,,41.6,,,,0,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5
10097276,2025-06-03,,,,,,,286.0,1740.0,,,,,8.5,720.26,0.001096,,2,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5
10097276,2026-03-10,,,,,,,168.4,1982.1,,,1.9,,27.25,778.17,0.000798,,3,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5
10097515,2022-09-26,,,,4.75,,,124.33,693.97,,,12.95,,14.0,2130.0,0.001279,142.03,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5
10097515,2023-05-18,,,,6.95,2.28,4.51,127.7,278.87,,,7.9,,11.2,,,149.34,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5
10097515,2023-11-22,,,,0.52,0.56,2.83,113.38,622.7,,,5.33,,9.3,3240.0,0.001077,122.62,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5
10097515,2024-07-30,,,,0.03,,,32.27,131.47,,,7.33,,13.9,956.2,0.001621,39.63,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5
10097515,2025-03-12,,,,0.37,,2.12,85.29,138.64,,,,,8.3,1010.0,0.002267,87.78,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5
10097515,2025-10-09,,,,1.84,0.03,4.11,101.05,245.85,,,6.2,,17.3,,,113.23,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5
10098316,2023-04-19,,,,2.04,,4.41,246.91,539.0,,,,,6.3,,,253.36,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5
10098316,2023-10-11,,,,,,3.16,243.9,1012.58,,,6.28,,6.5,,,253.34,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5
10098316,2024-04-23,,,,,,2.96,189.92,783.66,,,5.51,,8.3,,,198.39,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5
10098316,2024-10-23,,,,1.39,,,19.95,97.95,,,,,18.0,113.55,0.003759,21.34,3,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5
10098316,2025-05-12,,,,1.95,,,186.21,643.51,,,8.45,,8.9,2230.0,0.000613,196.61,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5
10098316,2026-01-21,,,,2.14,,3.97,338.34,1750.09,,,,,8.5,,,344.45,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5
10098423,2026-02-04,,,,,,,,,,,,,12.2,,,,0,False,False,False,100KVA 33KV/400V STATION TRANSFORMER,STR,PETE,6630,2010.0,2021-09-28,132,100KVA,1.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,4.501026694045175,100.0
10098425,2023-05-19,,,,,,,,,,,,,10.6,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2023-05-25,,,,,,,,,,,,,11.0,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2023-06-15,,,,,,,,,,,,,8.2,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2023-08-29,,,,,,,,,,,,,8.1,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2024-01-25,,,,,,,13.06,127.64,,,,,,,,13.06,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2024-01-26,,,,,,,24.85,141.33,,,,,,,,24.85,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2024-01-27,,,,,0.33,3.07,127.12,545.27,,,6.17,,9.1,402.11,0.004412,136.69,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2024-01-31,,,,,,,36.18,332.01,,,5.7,,11.7,327.56,0.00131,,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2024-03-11,,,,,,,21.27,418.59,,,,,11.6,2470.0,0.001071,21.27,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2024-12-17,,,,,,,23.77,56.45,,,11.28,,10.3,,,35.05,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098425,2025-09-04,,,,,,,52.82,279.34,,,7.63,,10.9,,,60.45,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0
10098463,2024-01-07,,,,,,,14.43,153.14,,,,,9.2,1330.0,0.002765,14.43,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2024-01-08,,,,,,,14.6,125.27,,,,,,,,14.6,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2024-01-09,,,,,,,15.56,157.91,,,,,7.8,,,15.56,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2024-01-17,,,,,,,24.66,169.35,,,,,10.0,1980.0,0.001734,24.66,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2024-02-10,,,,,,,17.72,134.03,,,,,9.1,,,17.72,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2024-08-05,,,,,,0.86,39.16,54.17,,,8.92,,9.5,,,48.94,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2024-09-18,,,,,,,32.47,45.38,,,8.17,,,,,40.64,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2025-04-01,,,,,,,87.96,375.22,,,11.5,,9.1,,,99.46,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2025-10-14,,,,,,,44.7,122.63,,,10.03,,13.7,,,54.73,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2025-12-26,0.0336,,,,,,,,,,,40.55,3.5,275.95,0.001901,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2025-12-30,0.0384,,,,,,,32.0,,,,39.26,4.9,69.86,0.006628,,1,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098463,2026-01-20,,,,,,,,,,,,,28.1,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0
10098494,2023-01-19,,,,,,,195.567,1115.7,,,16.46,,6.0,81.96,0.020241,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0
10098494,2023-07-17,,,,,,,353.33,1876.65,,,21.89,,5.7,488.77,0.000799,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0
10098494,2024-01-18,,,,,,,370.39,1935.69,,,17.2,,3.9,382.01,0.000913,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0
10098494,2024-07-25,,,,,,,391.0,919.0,,,19.9,,4.2,807.75,0.000778,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0
10098494,2025-02-10,,,,,,,162.0,689.7,,,6.0,,3.4,357.73,0.000981,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0
10098494,2025-07-30,,,,,,,303.3,1562.2,,,,,3.9,622.36,0.000992,,2,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0
10098494,2026-02-10,,,,,,,232.9,1166.0,,,6.5,,3.0,879.48,0.000709,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0
10098581,2023-10-06,,,,,,,,,,,,,14.0,112.11,0.006755,,0,False,False,False,63MVAR BHEL MAKE REACTOR,REACTOR,BHEL,6007102,2011.0,,400,63,40560.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,,63.0
10098581,2025-12-11,,,,37.25486,87.60552,61.46132,76.55008,4341.57782,,,7.3325,,12.7,180.49,0.00171,270.16735,6,True,False,False,63MVAR BHEL MAKE REACTOR,REACTOR,BHEL,6007102,2011.0,,400,63,40560.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,,63.0
10098582,2023-10-06,,,,,,,,,,,,,6.1,148.47,0.00989,,0,False,False,False,125MVAR SIEMENS MAKE REACTOR,REACTOR,SIEMENS,I300165/04,2017.0,,400,125,45000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,,125.0
10098582,2025-03-14,0.1061,,,0.790542,1.87744,5.4665,202.12504,2167.5614,0.0,0.0,,42.0,9.9,160.5,0.009395,210.18966,5,True,False,False,125MVAR SIEMENS MAKE REACTOR,REACTOR,SIEMENS,I300165/04,2017.0,,400,125,45000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,,125.0
10098582,2025-12-11,,,,0.452519,1.11931,3.37465,106.3645,1354.11325,,,,,7.5,199.38,0.006506,111.36718,5,True,False,False,125MVAR SIEMENS MAKE REACTOR,REACTOR,SIEMENS,I300165/04,2017.0,,400,125,45000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,,125.0
10098627,2023-08-21,,,,,,,88.99,369.44,,,16.12,,8.4,,,105.11,3,False,False,False,PTR-01,PTR-50MVA,TELK,120742-03,2022.0,2022-08-01,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,3.6605065023956196,50.0
10098627,2024-03-11,,,,,,,91.47,518.99,,,13.6,,11.1,843.78,0.002444,105.07,3,False,False,False,PTR-01,PTR-50MVA,TELK,120742-03,2022.0,2022-08-01,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,3.6605065023956196,50.0
10098627,2024-11-06,,,,,,,75.87,122.16,,,12.91,,12.5,,,88.78,3,False,False,False,PTR-01,PTR-50MVA,TELK,120742-03,2022.0,2022-08-01,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,3.6605065023956196,50.0
10098627,2025-03-17,,,,,,,50.74,54.37,,,8.69,,8.6,,,59.43,3,False,False,False,PTR-01,PTR-50MVA,TELK,120742-03,2022.0,2022-08-01,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,3.6605065023956196,50.0
10098627,2025-10-23,,,,0.21,,,114.83,243.87,,,9.11,,9.7,,,124.15,4,False,False,False,PTR-01,PTR-50MVA,TELK,120742-03,2022.0,2022-08-01,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,3.6605065023956196,50.0
10099018,2023-03-09,,,,1.1,1.92,6.49,447.11,770.52,,,,,9.4,892.26,0.001726,456.62,5,True,False,False,19/31.5MVA PTR-1,PTR,TRIL,PCO101463,,2019-12-17,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.283367556468172,31.5
10099018,2023-09-22,,,,,0.52,4.56,456.66,3027.23,,,,,11.1,,,461.74,4,False,False,False,19/31.5MVA PTR-1,PTR,TRIL,PCO101463,,2019-12-17,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.283367556468172,31.5
10099018,2024-04-23,,,,,0.57,5.15,429.04,2236.65,,,,,12.9,,,434.76,4,False,False,False,19/31.5MVA PTR-1,PTR,TRIL,PCO101463,,2019-12-17,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.283367556468172,31.5
10099018,2024-12-04,,,,,,3.3,209.12,361.98,,,5.54,,11.3,2780.0,0.000515,217.96,4,False,False,False,19/31.5MVA PTR-1,PTR,TRIL,PCO101463,,2019-12-17,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.283367556468172,31.5
10099018,2025-07-05,,,,1.04,0.48,7.31,398.12,1714.29,,,8.0,,10.3,,,414.95,6,True,False,False,19/31.5MVA PTR-1,PTR,TRIL,PCO101463,,2019-12-17,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.283367556468172,31.5
10099018,2026-01-07,,,,0.75,,3.54,359.22,2161.74,,,,,11.2,,,363.51,4,False,False,False,19/31.5MVA PTR-1,PTR,TRIL,PCO101463,,2019-12-17,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.283367556468172,31.5
10099019,2023-03-09,,,,0.95,1.82,5.82,372.77,678.01,,,,,9.5,1580.0,0.001364,381.36,5,True,False,False,19/31.5MVA PTR-2,PTR,TRIL,PCO101462,,2019-11-28,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.335386721423682,31.5
10099019,2023-09-22,,,,,0.53,4.41,444.09,2864.85,,,,,11.1,,,449.03,4,False,False,False,19/31.5MVA PTR-2,PTR,TRIL,PCO101462,,2019-11-28,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.335386721423682,31.5
10099019,2024-04-23,,,,,0.6,5.46,439.95,2307.4,,,,,15.5,,,446.01,4,False,False,False,19/31.5MVA PTR-2,PTR,TRIL,PCO101462,,2019-11-28,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.335386721423682,31.5
10099019,2024-12-04,,,,,,3.37,211.85,371.22,,,6.31,,11.1,1830.0,0.000878,221.53,4,False,False,False,19/31.5MVA PTR-2,PTR,TRIL,PCO101462,,2019-11-28,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.335386721423682,31.5
10099019,2025-04-01,,,,,,5.52,331.13,1570.43,,,7.86,,9.8,,,344.51,4,False,False,False,19/31.5MVA PTR-2,PTR,TRIL,PCO101462,,2019-11-28,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.335386721423682,31.5
10099019,2025-07-05,,,,0.51,0.5,7.57,406.46,1817.77,,,10.0,,11.7,,,425.04,6,True,False,False,19/31.5MVA PTR-2,PTR,TRIL,PCO101462,,2019-11-28,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.335386721423682,31.5
10099019,2026-01-07,,,,0.77,0.11,5.33,586.36,3200.26,,,,,9.3,,,592.57,5,True,False,False,19/31.5MVA PTR-2,PTR,TRIL,PCO101462,,2019-11-28,132,31.5,21235.0,SS-132KV-GLPM,GOLLAPALEM -132/33KV-SUBSTATION,6.335386721423682,31.5
10099120,2023-04-19,,,,1.81,6.02,9.35,94.29,333.48,,,6.98,,7.8,,,118.45,6,True,False,False,100MVA PTR-II,PTR 100MVA,CGL,TB8788/1,2005.0,2021-03-25,220,100,46400.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.0130047912388775,100.0
10099120,2023-10-11,,,,,1.94,7.64,94.13,639.88,,,6.36,,9.7,,,110.07,5,True,False,False,100MVA PTR-II,PTR 100MVA,CGL,TB8788/1,2005.0,2021-03-25,220,100,46400.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.0130047912388775,100.0
10099120,2024-04-23,,,,,,,79.26,926.66,,,,,13.8,2500.0,0.001192,79.26,2,False,False,False,100MVA PTR-II,PTR 100MVA,CGL,TB8788/1,2005.0,2021-03-25,220,100,46400.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.0130047912388775,100.0
10099120,2024-05-28,,,,,,,,,,,,,11.3,,,,0,False,False,False,100MVA PTR-II,PTR 100MVA,CGL,TB8788/1,2005.0,2021-03-25,220,100,46400.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.0130047912388775,100.0
10099120,2024-10-23,,,,0.03,0.97,5.64,43.9,75.99,,,5.78,,10.0,,,56.32,6,True,False,False,100MVA PTR-II,PTR 100MVA,CGL,TB8788/1,2005.0,2021-03-25,220,100,46400.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.0130047912388775,100.0
10099120,2026-01-21,,,,0.83,1.77,10.2,108.1,1063.77,,,,,7.8,,,120.9,5,True,False,False,100MVA PTR-II,PTR 100MVA,CGL,TB8788/1,2005.0,2021-03-25,220,100,46400.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.0130047912388775,100.0
10099122,2023-04-19,,,,5.21,,,49.56,423.47,,,,,17.7,,,54.77,3,False,False,False,31.5MVA PTR-II,PTR 315MVA,EMCO,HT1390/11778,1997.0,2021-03-12,132,31.5,15200.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.048596851471594,31.5
10099122,2023-10-11,,,,0.62,,,52.87,903.69,,,,,20.8,,,53.49,3,False,False,False,31.5MVA PTR-II,PTR 315MVA,EMCO,HT1390/11778,1997.0,2021-03-12,132,31.5,15200.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.048596851471594,31.5
10099122,2024-04-23,,,,,,,31.25,530.23,,,,,26.4,109.49,0.004882,31.25,2,False,False,False,31.5MVA PTR-II,PTR 315MVA,EMCO,HT1390/11778,1997.0,2021-03-12,132,31.5,15200.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.048596851471594,31.5
10099122,2024-05-28,,,,,,,,,,,,,19.9,,,,0,False,False,False,31.5MVA PTR-II,PTR 315MVA,EMCO,HT1390/11778,1997.0,2021-03-12,132,31.5,15200.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.048596851471594,31.5
10099122,2024-10-23,,,,0.92,,2.42,142.93,141.41,,,8.09,,7.9,1060.0,0.001376,154.36,5,True,False,False,31.5MVA PTR-II,PTR 315MVA,EMCO,HT1390/11778,1997.0,2021-03-12,132,31.5,15200.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.048596851471594,31.5
10099122,2025-05-12,,,,2.38,,,31.0,503.74,,,,,22.1,112.6,0.004642,33.38,3,False,False,False,31.5MVA PTR-II,PTR 315MVA,EMCO,HT1390/11778,1997.0,2021-03-12,132,31.5,15200.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.048596851471594,31.5
10099122,2026-01-21,,,,1.71,,,34.98,990.98,,,,,17.9,118.71,0.003551,36.69,3,False,False,False,31.5MVA PTR-II,PTR 315MVA,EMCO,HT1390/11778,1997.0,2021-03-12,132,31.5,15200.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.048596851471594,31.5
10099123,2023-04-19,,,,5.04,,,86.2,558.64,,,,,11.0,,,91.24,3,False,False,False,100MVA PTR-I,PTR 100MVA,EMCO,HT1639/12403,2006.0,2020-05-17,220,100,46500.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,100.0
10099123,2023-10-11,,,,0.13,0.32,,74.63,1068.03,,,,,11.7,,,75.08,4,False,False,False,100MVA PTR-I,PTR 100MVA,EMCO,HT1639/12403,2006.0,2020-05-17,220,100,46500.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,100.0
10099123,2024-04-23,,,,,1.88,7.71,80.94,573.53,,,,,12.6,,,90.53,4,False,False,False,100MVA PTR-I,PTR 100MVA,EMCO,HT1639/12403,2006.0,2020-05-17,220,100,46500.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,100.0
10099123,2024-10-23,,,,0.31,,,27.32,88.31,,,5.12,,12.4,2420.0,0.00051,32.75,4,False,False,False,100MVA PTR-I,PTR 100MVA,EMCO,HT1639/12403,2006.0,2020-05-17,220,100,46500.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,100.0
10099123,2026-01-21,,,,1.37,,,42.32,1045.43,,,,,7.2,,,43.69,3,False,False,False,100MVA PTR-I,PTR 100MVA,EMCO,HT1639/12403,2006.0,2020-05-17,220,100,46500.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,100.0
10099449,2023-04-27,,,,,,,,,,,,,5.3,,,,0,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2023-04-28,,,,,,,,,,,,,5.7,,,,0,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2023-05-02,,,,,,,72.674,692.321,,,24.845,,6.5,180.08,0.002898,,3,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2023-05-04,,,,,,,61.9,676.926,,,23.086,,,,,,3,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2023-05-05,,,,,,,,860.1367,,,29.386,,,,,,2,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2023-05-08,,,,,,,60.28,651.58,,,18.21,,,,,,3,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2023-06-09,,,,,,,73.35,826.32,,,21.61,,,,,,3,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2023-11-20,,,,,,,391.17,2360.213,,,49.36,,6.7,585.53,0.001393,,3,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2024-05-28,,,,,,,370.3,809.1,,,40.1,,9.4,686.81,0.001313,,3,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2025-01-28,,,,,,,99.4,895.2,,,5.2,,7.3,256.93,0.001663,,3,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099449,2025-08-21,,,,,,,209.8,2082.1,,,,,10.5,502.3,0.001371,,2,False,False,False,19/31.5MVA PTR-2,PTR31.5MVA,Transformers & rectifiers,PC0101502,2021.0,2023-05-01,132,31.5,11000.0,SS-132KV-MGRP,MOGHALRAJAPURAM-132/33KV-SUBSTATION(GIS),2.9130732375085557,31.5
10099682,2022-12-14,,,,,,,33.01942,321.97131,,,4.27061,,4.7,302.38,0.001979,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,INDOTECH,ITK-55497,,2022-09-12,132,50,12800.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.5455167693360714,50.0
10099682,2023-04-19,,,,,,,54.058,383.656,,,,,4.3,245.91,0.001685,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,INDOTECH,ITK-55497,,2022-09-12,132,50,12800.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.5455167693360714,50.0
10099682,2023-10-03,,,,,,,215.13,1011.0,,,8.71,,5.7,235.91,0.002201,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,INDOTECH,ITK-55497,,2022-09-12,132,50,12800.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.5455167693360714,50.0
10099682,2024-05-24,,,,,,,129.9,425.3,,,18.1,,3.1,767.71,0.001181,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,INDOTECH,ITK-55497,,2022-09-12,132,50,12800.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.5455167693360714,50.0
10099682,2025-01-03,,,,,,,56.2,389.8,,,,,4.1,503.8,0.000729,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,INDOTECH,ITK-55497,,2022-09-12,132,50,12800.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.5455167693360714,50.0
10099682,2025-07-08,,,,,,,65.4,482.8,,,,,4.7,461.09,0.001346,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,INDOTECH,ITK-55497,,2022-09-12,132,50,12800.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.5455167693360714,50.0
10099714,2023-03-06,,,,,,,,,,,,,6.4,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2023-03-11,,,,,,,,29.29,,,,,7.3,,,,1,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2023-03-12,,,,,,,6.42,35.97,,,,,9.1,,,6.42,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2023-03-13,,,,,,,6.22,35.56,,,,,8.6,1490.0,0.002353,6.22,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2023-03-17,,,,,,,7.87,50.04,,,,,10.6,367.9,0.002525,7.87,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2023-04-10,,,,,,,13.92,66.87,,,,,9.2,723.39,0.003218,13.92,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2024-01-05,,,,,,,57.41,402.26,,,8.28,,8.9,,,65.59,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2024-10-23,,,,,,,28.89,44.08,,,5.93,,10.0,1340.0,0.001257,34.82,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2025-07-09,,,,,,,157.27,581.58,,,18.51,,9.0,,,175.78,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099714,2026-03-11,,,,0.37,,2.83,193.51,469.24,,,11.78,,7.4,,,208.49,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,INDO TECH,ITK-55500,2022.0,,132,80,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,,80.0
10099748,2022-11-17,,,,,,,15.975,223.708,,,,,4.6,378.26,0.001539,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER,,,ITK- 55499,,,132,80,22450.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,,80.0
10099748,2022-11-18,,,,,,,21.793,250.958,,,,,7.0,250.63,0.001721,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER,,,ITK- 55499,,,132,80,22450.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,,80.0
10099748,2022-11-24,,,,,,,17.229,125.434,,,,,5.3,,,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER,,,ITK- 55499,,,132,80,22450.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,,80.0
10099748,2022-12-17,,,,,,,28.404,274.263,,,,,6.9,,,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER,,,ITK- 55499,,,132,80,22450.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,,80.0
10100070,2022-11-29,,,,,,,7.14,76.7,,,,,11.8,827.52,0.002199,7.14,2,False,False,False,PTR 31.5MVA-K.KOTA(REMOVED),PTR31.5MVA,BBL,4840/1,2004.0,2022-11-28,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,3.3347022587268995,31.5
10100070,2022-11-30,,,,,,,7.92,83.19,,,,,9.5,948.58,0.005439,7.92,2,False,False,False,PTR 31.5MVA-K.KOTA(REMOVED),PTR31.5MVA,BBL,4840/1,2004.0,2022-11-28,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,3.3347022587268995,31.5
10100070,2023-01-27,,,70.104,37.305,2.34,13.6875,44.962999999999994,334.3245,,,94.3075,,7.55,684.6,0.00166,277.33,7,True,True,True,PTR 31.5MVA-K.KOTA(REMOVED),PTR31.5MVA,BBL,4840/1,2004.0,2022-11-28,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,3.3347022587268995,31.5
10100129,2022-12-10,,,,,,,15.47,56.16,,,,,,,,15.47,2,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100129,2022-12-11,,,,,,,14.67,61.4,,,,,,,,14.67,2,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100129,2022-12-12,,,,,,,18.41,79.82,,,,,8.2,2070.0,0.002131,18.41,2,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100129,2023-06-27,,,,0.33,,,80.52,160.66,,,,,8.9,,,80.85,3,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100129,2024-01-11,,,,,,,57.71,449.42,,,,,10.1,,,57.71,2,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100129,2024-08-27,,,,,,,75.88,95.98,,,6.62,,7.5,,,82.5,3,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100129,2024-12-06,,,,,,,42.92,83.09,,,,,10.2,2250.0,0.000728,42.92,2,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100129,2025-09-22,,,,,,5.05,568.77,4768.04,,,8.65,,7.8,,,582.47,4,False,False,False,80MVA INDOTECH MAKE PTR-3,PTR-80MVA,INDOTECH TRANSFORMERS LTD,ITK-55501,2022.0,,132,80,22450.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,,80.0
10100279,2023-05-01,,,,,,,12.033,202.31,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101475,2022.0,2023-04-29,132,31.5,0.0,SS-132KV-KRTR,KORUTURU-132/33KV-SS,2.91854893908282,31.5
10100279,2023-05-08,,,,,,,10.73,167.62,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101475,2022.0,2023-04-29,132,31.5,0.0,SS-132KV-KRTR,KORUTURU-132/33KV-SS,2.91854893908282,31.5
10100279,2024-11-18,,,,,,,101.6,706.6,,,2.1,,6.1,672.07,0.001315,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101475,2022.0,2023-04-29,132,31.5,0.0,SS-132KV-KRTR,KORUTURU-132/33KV-SS,2.91854893908282,31.5
10100279,2025-12-14,,,,,,,111.0,769.7,,,1.9,,3.8,241.48,0.009418,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101475,2022.0,2023-04-29,132,31.5,0.0,SS-132KV-KRTR,KORUTURU-132/33KV-SS,2.91854893908282,31.5
10100315,2023-02-14,,,,0.28227,,,3.2601,5.64426,,,1.97786,,9.7,,,,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2023-02-15,,,,,,,3.71642,9.03043,,,,,11.0,,,,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2023-02-16,,,,0.282682,,,3.08238,13.72383,,,,,12.2,,,,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2023-02-22,0.0094,,,,,,0.548636,22.37712,,,,40.69,10.7,189.75,0.006015,,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2023-03-28,0.0307,,,0.261659,,0.520305,3.63853,16.89604,,,,37.56,9.7,272.96,0.005143,,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2023-04-24,,,,,,,,,,,,,6.1,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2023-11-16,0.0188,,,1.35222,0.733785,2.57375,54.40273,208.53317,,,25.61323,36.27,7.7,307.51,0.004708,84.71581,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2024-06-21,0.0191,,,0.532675,0.235526,1.46059,78.5078,613.95645,,,,35.2,9.0,223.23,0.005597,80.7368,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2025-02-11,0.0146,,,,,,,,,,,36.73,6.5,207.59,0.006236,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100315,2025-12-30,0.0352,,,1.18595,0.823085,3.46867,98.56048,709.7753,,,7.62533,36.31,11.8,323.72,0.004021,111.6631,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR-50MVA,TELK,120742-09,2022.0,2023-02-13,220,50,37110.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,3.1238877481177276,50.0
10100599,2023-01-07,,,,0.84,,,5.2,26.1,,,,,5.0,465.6,0.003429,6.04,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2023-01-08,,,,0.86,,,6.09,45.09,,,,,8.4,725.65,0.002514,6.95,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2023-01-09,,,,0.83,,,6.73,37.96,,,,,6.3,934.96,0.001442,7.56,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2023-01-10,,,,0.65,,,6.46,30.66,,,,,6.3,816.33,0.001921,7.11,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2023-01-14,,,,0.84,,,8.52,32.38,,,,,8.3,714.64,0.002595,9.36,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2023-02-07,,,,1.29,,,20.21,59.18,,,,,8.6,1280.0,0.001459,21.5,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2023-06-28,,,,0.75,,,68.03,137.29,,,,,7.5,,,68.78,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2024-02-06,,,,,,,56.32,327.43,,,,,9.1,1880.0,0.001696,56.32,2,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2024-08-12,,,,,,,35.44,73.12,,,5.28,,8.5,,,40.72,3,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2024-09-28,,,,,,,32.86,49.26,,,,,,,,32.86,2,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2025-03-26,,,,,,,104.78,576.25,,,,,7.8,,,104.78,2,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100599,2025-10-03,,,,0.17,,,72.85,294.62,,,5.56,,11.1,,,78.58,4,False,False,False,220/132KV 160MV INDO TECH PTR-2,PTR-160MVA,INDO TECH,ITK55560/5772,2022.0,2023-01-07,220,160,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,3.2251882272416155,160.0
10100652,2023-01-18,,,,0.22,,,37.6,221.64,,,8.87,,11.4,1000.0,0.002858,46.69,4,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2023-02-07,,,,0.29,,,46.39,184.06,,,11.82,,11.1,737.89,0.00314,58.5,4,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2023-03-25,,,,,,,45.8,161.05,,,12.25,,,,,58.05,3,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2023-05-02,,,1089.46,670.88,55.129999999999995,156.375,92.86500000000001,121.29,,,737.04,,10.6,,,2801.75,7,True,True,True,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2024-08-20,,,,,,,,,,,,,7.2,3130.0,0.001855,,0,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2024-08-26,,,,1.9,,,7.37,8.68,,,6.57,,,,,15.84,4,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2024-08-27,,,,3.16,,,8.09,12.49,,,6.75,,,,,18.0,4,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2024-08-28,,,,1.99,,,7.26,8.61,,,,,8.1,4200.0,0.0012,9.25,3,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2024-09-01,,,,2.81,,,10.14,16.29,,,6.54,,,,,19.49,4,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2024-09-24,,,,2.41,,,10.06,13.56,,,,,8.4,2850.0,0.001502,12.47,3,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2025-03-06,,,,1.36,,,14.93,23.06,,,,,5.1,,,16.29,3,False,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100652,2025-09-25,,,,4.19,,2.39,69.73,261.51,,,8.84,,7.9,,,85.15,5,True,False,False,31.5 MVA PTR-1,PTR31.5MVA,Transformers and Rectifiers Lt,PC0101501,2021.0,,132,31.5,10675.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,31.5
10100979,2023-03-02,,,,,,,4.975,71.205,,,,,5.9,,,,2,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2023-03-13,,,,,,,7.6,324.3,,,,,5.3,475.74,0.001456,,2,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2023-03-27,,,,,,,38.319,285.169,,,7.914,,5.5,456.23,0.001553,,3,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2023-09-28,,,,,,,123.441,752.437,,,9.816,,6.8,668.02,0.00046,,3,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2024-03-21,,,,,,,140.21,1535.14,,,8.2,,14.4,676.83,0.000846,,3,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2024-05-07,,,,,,,,,,,,,26.2,,,,0,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2024-05-24,,,,,,,,,,,,,17.1,,,,0,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2024-11-28,,,,,,,53.9,363.4,,,2.1,,3.6,1130.0,0.000293,,3,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2025-02-06,,,,,,,64.8,347.7,,,2.1,,4.0,518.59,0.00079,,3,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2025-09-03,0.03,,,,,,68.2,568.3,,,,43.43,4.5,484.97,0.000887,,2,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2026-03-04,,,,,,,96.3,701.8,,,,,3.0,794.89,0.000629,,2,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100979,2026-03-16,,,,,,,,,,,,,27.7,,,,0,False,False,False,160 MVA 220/132/33KV PTR-02,PTR-160MVA,T&R,PM0100365,2021.0,2023-02-24,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,3.0937713894592744,160.0
10100980,2023-06-07,,,,,,,1.72503,10.45841,,,,,8.0,802.34,0.001524,1.72503,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2023-06-08,,,,,,,2.14058,10.17274,,,,,5.9,1190.0,0.000881,2.14058,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2024-09-12,,,0.575973,4.29555,0.403892,4.33805,69.25537,769.56746,,,14.21633,,8.6,713.84,0.00105,93.1409,7,True,True,True,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2024-12-17,,,0.281058,5.21133,0.534994,4.77333,102.54512,910.15494,,,15.03829,,8.3,1520.0,0.000591,128.44607,7,True,True,True,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
