Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10100980,2025-05-05,,,,4.1499,0.45262,4.2378,90.95304,960.43894,,,7.35794,,52.25,674.87,0.001853,107.14581,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-05-20,,,,,,,,,,,,,50.7,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-05-23,,,,,,,,,,,,,69.6,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-06-17,,,,,,,,,,,,,21.933333333333334,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-06-19,,,,,,,,,,,,,17.5,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-08-22,,,,,,,,,,,,,77.9,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-11-21,,,,,,,,,,,,,18.55,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-11-22,,,,,,,,,,,,,16.099999999999998,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2025-11-24,,,,,,,,,,,,,26.066666666666666,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100980,2026-02-10,,,,4.45727,0.594377,5.12751,150.65301,1056.16637,,,,,27.05,673.32,0.001732,160.91791,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R,PM 0100333,2021.0,2023-06-07,220,160,47750.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.811772758384668,160.0
10100981,2023-08-09,,,,,,,,41.34,,,,,7.1,,,,1,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2023-08-10,,,,,,,,48.64,,,,,,,,,1,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2023-08-11,,,,,,,5.67,72.59,,,,,9.5,,,5.67,2,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2023-08-16,,,,,,,9.3,127.8,,,,,9.6,,,9.3,2,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2023-09-08,,,,,,,29.68,497.78,,,,,9.4,,,29.68,2,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2023-11-14,,,,,,,44.41,352.67,,,5.45,,6.3,3610.0,0.000609,49.86,3,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2023-11-30,,,,,,,36.5,216.82,,,,,,,,36.5,2,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2024-02-05,,,,,,,36.35,233.49,,,5.48,,8.1,2360.0,0.001543,41.83,3,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2024-08-12,,,,,,,49.41,105.96,,,7.66,,8.1,,,57.07,3,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2024-12-27,,,,,,,39.55,147.85,,,6.19,,9.1,,,75.74,3,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2025-02-18,,,,,,,48.54,75.01,,,,,7.1,,,48.54,2,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2025-07-21,,,,,,,111.71,581.11,,,8.22,,6.0,,,119.93,3,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2025-09-01,,,,,,,107.57,564.52,,,,,12.9,,,107.57,2,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2025-09-05,,,,,,,81.23,378.16,,,,,9.9,,,81.23,2,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100981,2026-03-17,,,,0.18,,,129.29,488.93,,,5.82,,8.1,2240.0,0.000672,135.29,4,False,False,False,160 MVA 220/132/OD KV PTR-III,PTR-160MVA,T&R,PM 0100334,2022.0,2023-08-08,220,160,0.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,2.642026009582478,160.0
10100982,2025-01-16,,,,0.198842,,0.584825,26.31764,289.13987,,,,,5.4,1670.0,0.000878,27.14341,4,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 1,PTR-160MVA,T&R (India) LTD.,PM0100335,2021.0,2023-12-15,220,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,2.2888432580424367,160.0
10100982,2025-09-14,,,,0.36385,0.187904,1.00757,81.79959,444.73444,,,5.95134,,7.3,2510.0,0.000466,89.27074,6,True,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 1,PTR-160MVA,T&R (India) LTD.,PM0100335,2021.0,2023-12-15,220,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,2.2888432580424367,160.0
10100983,2025-04-16,0.0121,,,0.268479,,,31.97847,277.25679,,,3.92198,47.12,5.8,592.71,0.00143,36.18019,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R LTD,PM0100336,2021.0,2023-12-28,220,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,2.2532511978097194,160.0
10100983,2025-10-11,,,263.79181,241.46454,21.98827,75.32948,90.17394,345.99363,,,283.61519,,7.5,811.34,0.001085,,7,True,True,True,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,T&R LTD,PM0100336,2021.0,2023-12-28,220,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,2.2532511978097194,160.0
10101210,2023-03-18,,,,,,,7.28,54.06,,,,,10.6,53.4,0.009034,7.28,2,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2023-03-19,,,,,,,8.65,56.33,,,,,,,,8.65,2,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2023-03-20,,,,,,,10.1,118.38,,,,,,,,10.1,2,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2023-03-24,,,,0.4,,,10.6,56.62,,,,,,,,11.0,3,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2023-04-17,,,,0.45,,,22.85,125.47,,,,,13.4,,,23.3,3,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2024-02-02,,,,,,,154.55,869.63,,,7.08,,10.6,46.13,0.009822,161.63,3,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2024-03-12,,,,,,,64.73,896.02,,,,,,,,64.73,2,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2024-09-21,,,,,,1.66,106.04,161.61,,,9.3,,11.3,,,117.0,4,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2025-01-03,,,,,,,80.81,178.02,,,7.88,,11.3,46.33,0.01079,88.69,3,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101210,2025-09-17,,,,1.8,,,91.19,360.98,,,9.04,,15.1,41.97,0.010693,102.03,4,False,False,False,"132/33KV,50 MVA PTR II",PTR 50MVA,Bharat Bijlee Limited,5131/6,,2023-03-16,132,50,0.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],3.0390143737166326,50.0
10101349,2023-06-15,,,,,,,8.1,117.02,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2023-06-16,,,,,,,10.94,117.44,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2023-06-17,,,,,,,10.9,135.66,,,,,5.4,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2023-06-21,,,,,,,17.44,223.01,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2023-07-17,,,,,,,37.58,332.29,,,6.54,,6.4,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2023-09-16,,,,,,,135.662,622.968,,,11.482,,7.3,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2023-12-20,,,,,,,226.369,891.064,,,14.024,,5.0,366.23,0.0013,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2024-07-03,,,,,,,170.1,111.8,,,7.8,,3.6,358.75,0.001927,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2025-01-23,,,,,,,95.2,399.6,,,2.6,,3.7,380.59,0.00108,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2025-07-04,,,,,,,109.2,680.5,,,,,6.2,344.33,0.000932,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101349,2026-02-12,,,,,,,226.2,1007.08,,,6.7,,3.0,482.45,0.001347,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87499,2023.0,2023-06-14,132,50,20000.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,2.7926078028747434,50.0
10101352,2023-07-28,,,,0.398667,,0.50331,18.02762,564.96342,,,,,6.2,836.52,0.001039,18.8946,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR 315MVA,T&R,PC0101476,2022.0,2023-07-27,132,31.5,11235.0,SS-132KV-GLVD,GALIVEEDU-132/33KV-SUBSTATION,2.674880219028063,31.5
10101352,2023-07-31,,,,0.456044,,0.331054,20.28332,143.50421,,,,,5.0,1030.0,0.00107,21.0103,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR 315MVA,T&R,PC0101476,2022.0,2023-07-27,132,31.5,11235.0,SS-132KV-GLVD,GALIVEEDU-132/33KV-SUBSTATION,2.674880219028063,31.5
10101352,2024-04-29,,,,0.214987,0.677159,0.646578,61.67974,280.22919,,,,,10.0,1600.0,0.00086,62.60902,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR 315MVA,T&R,PC0101476,2022.0,2023-07-27,132,31.5,11235.0,SS-132KV-GLVD,GALIVEEDU-132/33KV-SUBSTATION,2.674880219028063,31.5
10101352,2024-12-28,,,,0.625317,0.314189,1.83996,150.00766,924.21382,,,4.25605,,7.6,924.07,0.001349,157.03655,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR 315MVA,T&R,PC0101476,2022.0,2023-07-27,132,31.5,11235.0,SS-132KV-GLVD,GALIVEEDU-132/33KV-SUBSTATION,2.674880219028063,31.5
10101352,2025-07-03,,,,0.299729,0.204061,1.10826,69.88212,597.08775,,,0.573071,,6.7,6.32,0.109655,72.12425,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR 315MVA,T&R,PC0101476,2022.0,2023-07-27,132,31.5,11235.0,SS-132KV-GLVD,GALIVEEDU-132/33KV-SUBSTATION,2.674880219028063,31.5
10101352,2025-12-26,,,,0.4923693,0.353056,1.74683,145.036,934.96929,,,,,5.6,827.24,0.001064,147.56321,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR 315MVA,T&R,PC0101476,2022.0,2023-07-27,132,31.5,11235.0,SS-132KV-GLVD,GALIVEEDU-132/33KV-SUBSTATION,2.674880219028063,31.5
10101353,2024-08-20,,,,,,,36.24,52.88,,,5.85,,4.9,3190.0,0.001663,42.09,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101474,2022.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10101353,2025-01-29,,,,,,,17.35,22.37,,,7.52,,5.7,,,24.87,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101474,2022.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10101353,2025-09-11,,,,0.5,,5.01,132.65,430.86,,,6.79,,7.2,,,144.95,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101474,2022.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10101536,2023-05-08,,,,,,,,,,,,,5.8,224.41,0.002437,,0,False,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101536,2023-05-22,,,,0.356132,,,8.84576,13.88637,,,2.6546,,5.6,507.61,0.001321,11.85649,4,False,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101536,2023-06-12,,,,0.286134,,0.445983,8.40757,12.27767,,,2.21494,,4.9,276.05,0.004072,11.35463,5,True,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101536,2023-11-01,,,,,,,,,,,,,6.6,416.06,0.002738,,0,False,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101536,2024-01-11,,,,0.500399,,1.44213,46.19035,187.70086,,,,,5.0,137.56,0.003984,48.132879,4,False,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101536,2024-10-07,,,,0.28297,,1.13267,48.23425,349.84039,,,,,9.2,478.72,0.001651,49.6096,4,False,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101536,2025-02-18,,,,0.265348,,1.02339,66.14758,326.05228,,,7.53729,,9.3,693.98,0.001589,75.00145,5,True,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101536,2025-10-30,,,,0.181414,0.156424,0.877693,47.32871,343.67081,,,,,9.0,438.67,0.002294,48.51037,5,True,False,False,PTR BAY-400/220/33KV-JAMMALAMADUGU-03,PTR 500MVA,TOSHIBA,90694A01,,,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,,500.0
10101552,2023-06-20,,,,,,,,77.59,,,,,8.3,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2023-06-22,,,,,,,6.56,17.49,,,,,10.4,,,6.56,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2023-06-26,,,,,,,8.95,40.64,,,,,7.6,,,8.95,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2023-07-19,,,,0.64,,,18.01,53.33,,,,,12.1,,,18.65,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2023-11-30,,,,,,,42.14,265.7,,,6.82,,7.7,2420.0,0.000622,48.96,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2024-07-25,,,,,,,48.35,72.48,,,6.77,,7.0,,,55.12,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2025-02-01,,,,,,,40.19,60.88,,,5.27,,7.7,1550.0,0.000942,46.18,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2025-11-03,,,,0.94,,3.91,193.25,426.92,,,8.41,,8.0,,,206.51,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101552,2025-12-06,,,,,,,,,,,,,,1660.0,0.00074,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,87500,2023.0,2023-06-19,132,50,68000.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,2.7789185489390826,50.0
10101553,2023-12-07,,,,,,,29.55,313.99,,,5.7,,13.9,,,35.25,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,T&R,PM0100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10101553,2024-03-22,,,,,,,36.16,210.01,,,5.66,,9.4,,,41.82,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,T&R,PM0100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10101553,2025-05-27,,,,,,,75.94,350.03,,,7.13,,12.1,,,83.07,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,T&R,PM0100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10101553,2025-11-13,,,,0.13,,3.0,185.34,449.48,,,,,8.0,,,188.47,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,T&R,PM0100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10101677,2023-05-30,,,,,,,,,,,,,6.0,318.06,0.004952,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101677,2023-08-06,,,,0.247826,,0.586897,20.72126,243.66077,,,,,6.5,202.74,0.00594,21.59024,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101677,2023-08-07,,,,0.235842,,0.601682,22.3674,311.1163,,,,,7.2,253.76,0.005428,23.2331,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101677,2023-11-09,,,,0.583718,0.228404,1.15179,33.71444,148.92775,,,11.14146,,7.2,214.47,0.005556,46.81811,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101677,2024-05-29,,,1.07216,1.62177,0.238523,1.83206,52.00166,331.31597,,,10.77049,,14.5,283.59,0.00542,67.59815,7,True,True,True,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101677,2025-01-08,,,1.08999,4.32529,0.581769,3.31198,89.39002,579.19556,,,17.85169,,5.7,359.43,0.004818,116.55034,7,True,True,True,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101677,2025-07-16,,,0.74351,4.27449,0.625904,3.52934,104.31507,658.31206,,,13.50462,,6.2,263.81,0.004724,126.99157,7,True,True,True,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101677,2026-02-20,,,0.274105,4.61422,0.831602,4.03977,134.18189,659.28485,,,11.42894,,8.8,372.08,0.005042,155.32554,7,True,True,True,50 MVA 220/33 KV POWER TRANSFORMER-III,PTR 50MVA,TELK,120742-10,2023.0,,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,,50.0
10101737,2023-05-20,,,,,,,10.33,41.67,,,,,,,,10.33,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-05-21,,,,,,,13.35,62.22,,,,,,,,13.35,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-05-22,,,,,,,13.49,61.36,,,,,8.0,,,13.49,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-05-26,,,,,,,12.28,46.09,,,,,6.6,,,12.28,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-06-02,,,,,,,11.19,53.19,,,,,9.2,,,11.19,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-06-18,,,,,,,17.14,67.15,,,,,9.2,,,17.14,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-08-07,,,,,,,22.16,171.89,,,6.12,,6.8,,,28.28,3,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-08-16,,,,,,,20.43,157.22,,,6.54,,,,,,3,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-09-14,,,,,,,28.77,409.02,,,8.01,,9.6,,,36.78,3,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2023-11-09,,,,,,,19.34,178.26,,,6.82,,5.3,970.97,0.00176,26.16,3,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2024-04-23,,,,,,2.53,22.77,213.96,,,7.28,,14.5,,,32.58,4,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2024-09-20,,,,,,3.51,25.05,51.47,,,14.17,,8.4,,,42.73,4,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2025-03-21,,,,,,3.51,15.56,43.64,,,8.56,,7.1,,,27.63,4,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101737,2025-12-05,,,,0.23,0.41,6.13,37.69,306.33,,,8.59,,9.1,,,53.05,6,True,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-I,PTR 315MVA,CG pvt LTD,T11048/1,2018.0,2023-01-07,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,3.2251882272416155,315.0
10101738,2023-05-20,,,,,3.6,,10.3,41.58,,,,,,,,13.9,3,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-05-21,,,1.56,6.92,1.41,4.43,11.56,61.42,,,6.47,,,,,32.35,7,True,True,True,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-05-22,,,1.86,12.27,1.92,5.93,12.5,54.17,,,9.81,,7.1,,,44.29,7,True,True,True,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-05-26,,,2.03,15.04,2.25,6.17,9.77,33.13,,,11.03,,7.1,,,46.29,7,True,True,True,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-06-02,,,2.41,23.2,2.92,8.46,10.64,42.27,,,15.43,,7.6,,,63.06,7,True,True,True,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-06-18,,,2.34,23.47,3.1,8.4,11.18,54.53,,,13.97,41.85,8.799999999999999,,,62.46,7,True,True,True,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-08-07,,,,,,,,27.73,,,,,5.3,,,,1,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-09-08,,,,,,,6.59,122.19,,,,,7.3,,,6.59,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-09-09,,,,,,,7.29,186.9,,,,,8.0,,,7.29,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-09-10,,,,,,,7.7,158.04,,,,,7.8,,,7.7,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-09-14,,,,,,,7.25,93.4,,,,,9.0,,,7.25,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2023-10-06,,,,,,,9.73,87.53,,,,,9.3,,,9.73,2,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2024-04-23,,,,,,2.34,25.83,166.3,,,6.87,,8.6,374.45,0.03924,35.04,4,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2024-09-20,,,,,,3.85,26.01,43.41,,,12.03,,8.4,,,41.89,4,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2025-02-03,,,,,,1.78,8.68,19.55,,,5.98,,6.3,627.54,0.001534,16.44,4,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2025-02-14,,,,,,2.95,15.45,31.87,,,8.28,,,,,26.68,4,False,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2025-03-21,,,,,0.12,4.35,17.2,39.12,,,9.44,,9.9,,,31.11,5,True,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2025-04-20,,,,3.86,1.02,7.85,36.13,211.87,,,13.54,,,,,62.4,6,True,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101738,2025-12-05,,,,1.34,0.28,5.69,30.01,230.54,,,7.37,,6.2,463.72,,44.69,6,True,False,False,315MVA-400/220/11KV-AUTO TRANSFORMER-2,PTR 315MVA,CG pvt LTD,T11048/2,2018.0,2023-04-21,400,315,86900.0,SS-400KV-GDGM,GUDDIGUDEM-400/220/11KV-SUBSTATION,2.940451745379877,315.0
10101782,2023-05-13,,,,,,,6.96,30.79,,,,,21.1,,,6.96,2,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2023-05-14,,,,,,,9.91,39.26,,,,,23.0,,,9.91,2,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2023-05-15,,,,,,,12.59,37.7,,,,,21.5,,,12.59,2,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2023-05-19,,,,0.49,,,36.13,72.87,,,,,19.3,,,36.62,3,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2023-06-12,,,,0.69,,,32.92,96.16,,,,,22.6,,,33.61,3,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2023-12-20,,,,,,,84.81,650.31,,,,,13.7,69.76,0.005611,84.81,2,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2024-06-24,,,,,,,50.92,114.73,,,5.86,,18.4,67.72,0.006208,56.78,3,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2024-08-16,,,,,,,45.35,97.18,,,8.38,,25.2,,,53.73,3,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2025-02-17,,,,,,,55.6,136.98,,,7.24,,23.6,67.9,0.005311,62.84,3,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10101782,2025-09-19,,,,1.02,,,59.49,310.73,,,9.97,,20.7,63.54,0.004893,70.48,4,False,False,False,PTR BAY-220/132KV-BRANDIX-02,PTR BAY,CGL,T8449/1,1995.0,2023-05-12,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,2.8829568788501025,100.0
10102111,2023-08-09,,,,,,,,,,,,,38.2,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2023-08-10,,,,,,,,,,,,,5.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2023-08-16,,,,,,,,194.38,,,,48.32,3.3,51.16,0.0157,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2023-08-21,,,,,,,,,,,,,,26.76,0.025853,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2023-12-01,,,,,,,5.38,352.01,,,,,3.3,37.49,0.017383,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2023-12-21,,,,,,,12.769,190.803,,,8.319,,3.2,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2023-12-22,,,,,,,12.759,199.967,,,9.622,,4.3,12.66,0.039315,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2023-12-23,,,,,,,13.18,213.71,,,8.75,,4.3,39.73,0.024223,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2024-01-24,,,,,,,13.659,156.756,,,10.907,,3.8,33.14,0.015302,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2024-08-01,,,,,,,52.3,150.6,,,21.5,,5.3,89.6,0.008143,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2024-08-19,,,,,,,,,,,,,32.2,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2024-09-21,,,,,,,,,,,,,25.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2025-02-24,,,,,,,32.0,131.7,,,6.7,,13.5,215.57,0.003876,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2025-08-23,,,,,,,40.3,268.1,,,5.5,,14.05,61.98,0.007174,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102111,2026-02-20,,,,,,,46.7,248.3,,,4.8,,12.6,568.78,0.001278,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87509,2023.0,,132,31.5,0.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,,31.5
10102115,2023-08-04,,,,,,,,,,,,,5.6,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2023-08-12,,,,,,,,28.63,,,,,5.1,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2023-08-13,,,,,,,,114.73,,,,,,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2023-08-14,,,,,,,,28.51,,,,,10.7,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2023-08-30,,,,,,,6.73,91.69,,,,,7.3,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2023-09-11,,,,,,,9.55,152.56,,,,,6.4,,,9.55,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2024-03-28,,,,,,,31.74,110.49,,,6.04,,15.9,603.54,0.008032,37.78,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2025-01-29,,,,,,,44.24,51.53,,,9.11,,5.6,,,53.35,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2025-07-29,,,,,,,80.36,216.29,,,10.03,,8.2,,,90.39,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102115,2025-12-08,,,,,,,71.7,227.27,,,,,5.5,2370.0,0.001106,71.7,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0
10102116,2023-08-23,,,,,,,,,,,,,6.5,189.88,0.002252,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5
10102116,2023-08-29,,,,,,,,,,,,,7.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5
10102116,2023-11-07,,,,,,,8.46,164.3,,,,,4.1,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5
10102116,2023-11-09,,,,,,,9.45,181.49,,,4.57,,4.5,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5
10102116,2023-11-10,,,,,,,7.65,97.49,,,4.39,,3.4,392.8,0.002143,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5
10102116,2025-08-29,,,,,,,41.4,251.8,,,,,5.8,277.85,0.001621,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5
10102117,2023-11-06,,,,,,,,79.56,,,,47.56,2.8,235.06,0.001637,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102117,2023-11-23,,,,,,,4.01,30.01,,,,,6.2,,,4.01,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102117,2023-11-24,,,,,,,4.6,92.55,,,,,9.4,,,4.6,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102117,2023-11-25,,,,,,,6.8,89.58,,,,,12.9,,,6.8,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102117,2024-08-20,,,,,,,16.56,16.86,,,8.99,,4.5,,,25.55,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102117,2025-01-29,,,,,,1.52,61.74,82.32,,,5.43,,5.6,,,68.69,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102117,2025-09-11,,,,,,,60.18,155.22,,,11.24,,9.9,,,71.42,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102117,2026-01-17,0.03,,,,,,52.96,253.93,,,,43.28,8.8,2540.0,0.000792,52.96,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5
10102118,2024-03-31,,,,,,,,48.89,,,,,6.0,,,0.0,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0
10102118,2024-10-24,,,,,,,14.5,17.76,,,11.61,,8.0,1610.0,0.000811,14.5,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0
10102118,2025-06-07,,,,,,,75.9,227.14,,,20.57,,5.6,,,96.47,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0
10102118,2026-01-11,,,,0.21,,,80.17,315.58,,,11.18,,5.9,1380.0,0.00216,91.56,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0
10102130,2023-11-03,,,,,,,10.12,98.34,,,,,3.6,95.2,0.008268,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5
10102130,2023-11-09,,,,,,,11.9,130.48,,,,,3.4,150.36,0.008037,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5
10102130,2023-12-16,,,,,,,23.63,204.77,,,,,4.6,154.32,0.006814,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5
10102130,2024-06-25,,,,,,,54.4,140.3,,,4.9,,5.5,167.87,0.005018,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5
10102130,2025-04-25,,,,,,,42.1,934.7,,,3.9,,5.4,301.62,0.002887,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5
10102130,2025-06-02,,,,,,,,,,,,,15.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5
10102130,2025-12-19,,,,,,,69.8,248.0,,,4.6,,3.0,301.54,0.002613,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5
10102131,2023-09-08,,,,,,,8.92,129.21,,,,,3.6,9.06,0.030201,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2023-09-09,,,,,,,10.79,205.41,,,,,5.9,8.92,0.03074,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2023-09-10,,,,,,,10.02,203.51,,,,,4.44,9.38,0.031261,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2023-09-14,,,,,,,13.693,157.734,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2023-10-07,,,,,,,16.94,150.48,,,4.53,,4.2,37.43,0.019783,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2024-04-19,,,,,,,26.59,674.68,,,7.51,,5.3,188.38,0.00705,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2024-10-22,,,,,,,39.2,155.8,,,5.1,,5.3,119.89,0.007599,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2025-04-24,,,,,,,20.3,1126.2,,,,,6.1,92.42,0.00725,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102131,2025-10-09,,,,,,,54.3,175.0,,,4.2,,5.2,200.16,0.002489,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5
10102132,2024-01-11,,,,,,,4.885,92.444,,,,,3.5,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102132,2024-01-12,,,,,,,5.805,106.093,,,,,3.8,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102132,2024-01-13,,,,,,,6.516,118.482,,,,,4.0,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102132,2024-01-17,,,,,,,5.285,91.931,,,,45.61,3.8,305.1,0.001181,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
