Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10102132,2024-02-13,,,,,,,15.01,186.44,,,5.19,,3.1,175.69,0.005261,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102132,2024-08-05,,,,,,,37.6,95.3,,,16.3,,3.3,202.56,0.004006,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102132,2025-02-02,,,,,,,44.0,139.8,,,5.3,,3.3,240.32,0.00133,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102132,2025-08-20,,,,,,,68.7,312.3,,,,,3.5,406.51,0.001607,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102132,2026-02-09,,,,,,,75.9,299.3,,,4.9,,3.0,584.23,0.001336,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5
10102133,2023-10-20,,,,,,,6.1,,,,4.58,,5.2,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2023-10-21,,,,,,,7.46,,,,,,4.4,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2023-10-22,,,,,,,7.62,,,,,,4.7,316.48,0.001014,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2023-10-27,,,,,,,4.13,75.84,,,,,3.8,224.27,0.002249,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2023-11-19,,,,,,,13.344,152.002,,,7.347,,3.7,24.04,0.012435,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2024-05-07,,,,,,,8.7,302.7,,,21.5,,4.7,1570.0,0.000901,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2024-11-28,,,,,,,30.2,120.0,,,7.2,,13.05,663.91,0.000613,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2025-06-26,,,,,,,23.7,59.5,,,,,6.3,345.52,0.000899,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2025-11-19,,,,,,,,,,,,,17.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102133,2026-02-09,0.0459,,,,,,53.6,261.7,,,4.7,43.58,3.5,750.76,0.000673,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5
10102446,2023-07-31,,,,,,,21.8,207.41,,,,,6.9,525.22,0.00113,,2,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102446,2024-01-23,,,,,,,32.07,286.01,,,,,3.0,301.83,0.001154,,2,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102446,2024-07-02,,,,,,,82.4,85.3,,,8.5,,17.15,1530.0,0.000528,,3,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102446,2024-08-13,,,,,,,,,,,,,28.666666666666668,,,,0,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102446,2025-02-06,,,,,,,47.3,221.7,,,1.9,,3.7,461.14,0.000999,,3,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102446,2025-09-03,0.03,,,,,,35.1,326.7,,,1.2,46.0,4.2,456.56,0.001103,,3,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102446,2026-03-04,,,,,,,53.1,368.3,,,,,3.6,592.81,0.000816,,2,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102446,2026-03-16,,,,,,,,,,,,,28.7,,,,0,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0
10102493,2024-06-26,,,,0.207365,0.0912804,0.685889,49.05622,264.18598,,,22.14411,,5.9,492.55,0.001545,72.18486,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0
10102493,2024-12-21,,,,0.710404,0.433368,1.34231,72.76962,478.50698,,,20.68768,,8.8,486.19,0.001783,95.95569,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0
10102493,2025-06-24,,,,1.10211,0.90417,1.51706,61.91283,822.51837,,,8.53119,,6.3,872.63,0.001484,74.04546,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0
10102493,2025-12-11,,,,0.706099,0.628926,1.84634,96.26794,630.99268,,,12.97481,,5.2,520.41,0.00104,112.37501,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0
10102509,2023-08-16,,,,,,0.412714,0.958236,83.68972,,,,,4.9,426.81,0.002256,1.37095,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2023-08-17,,,,,,0.469159,0.936407,99.63423,,,,,5.1,715.2,0.001067,1.44476,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2023-08-18,,,,,,,1.38485,32.1924,,,,,8.9,796.27,0.000958,1.41393,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2023-08-23,,,,,,0.537172,0.851498,113.48262,,,,,4.7,258.32,0.005194,1.39815,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2023-09-15,,,,,,0.439405,3.87024,105.89076,,,,,4.7,677.0,0.001386,4.33439,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2024-02-28,,,,0.97068,,0.866657,80.65603,457.1689,,,13.43579,,7.1,258.11,0.002634,94.07039,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2024-09-30,,,,0.177923,0.198242,0.87874,58.07743,296.54997,,,,,4.0,666.01,0.00155,59.3147,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2025-04-15,,,,0.28113,0.305902,,119.57988,400.99133,,,10.93658,,7.5,176.76,0.002967,131.05806,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102509,2025-12-15,,,,0.35825,0.533781,1.86368,155.50077,524.2467,,,8.12209,,4.9,712.95,0.000764,166.36732,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0
10102556,2024-04-29,,,,,,,15.8,502.5,,,19.5,,5.2,1650.0,0.000432,,3,False,False,False,160 MVA-220/132KV-POWER TRANSFORMER-II,PTR-160MVA,T&R,PM0100364,2021.0,2023-03-02,220,160,42700.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,3.077344284736482,160.0
10102556,2025-06-02,,,,,,,117.7,538.7,,,,,6.2,857.64,0.000675,,2,False,False,False,160 MVA-220/132KV-POWER TRANSFORMER-II,PTR-160MVA,T&R,PM0100364,2021.0,2023-03-02,220,160,42700.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,3.077344284736482,160.0
10102556,2026-02-16,,,,,,,84.7,810.2,,,2.05,,5.0,868.53,0.000629,,3,False,False,False,160 MVA-220/132KV-POWER TRANSFORMER-II,PTR-160MVA,T&R,PM0100364,2021.0,2023-03-02,220,160,42700.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,3.077344284736482,160.0
10102560,2023-08-21,,,,,,,,218.05,,,,50.19,3.9,211.44,0.002296,,1,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2023-08-25,,,,,,,,109.275,,,,,5.4,85.77,0.003945,,1,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2023-08-27,,,,,,,3.73,84.51,,,,49.01,4.6,86.43,0.003921,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2023-09-10,,,,,,,8.32,126.43,,,,,5.5,211.23,0.00136,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2023-10-12,,,,,,,16.99,256.71,,,,,7.0,169.67,0.001425,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2024-05-06,,,,,,,12.1,323.0,,,20.9,,5.3,1600.0,0.001675,,3,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2025-01-06,,,,,,,35.3,294.2,,,5.4,,4.5,465.64,0.000897,,3,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2025-06-24,,,,,,,30.0,99.1,,,,,6.2,397.63,0.001351,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102560,2025-12-19,,,,,,,27.5,233.0,,,3.2,,3.7,1120.0,0.000995,,3,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0
10102561,2024-01-20,,,,,,,4.17,75.49,,,,,6.7,,,4.17,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2024-01-22,,,,,,,5.88,92.73,,,,,,,,5.88,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2024-01-23,,,,,,,6.49,162.85,,,,,8.8,,,6.49,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2024-02-21,,,,,,,17.0,161.98,,,,,10.2,,,17.0,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2024-09-19,,,11.18,0.5,,1.92,26.0,40.74,,,20.44,,9.9,,,60.02,6,True,False,True,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2024-09-23,,,,,,,23.45,39.58,,,5.55,,,,,29.0,3,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2024-10-23,,,,,,,24.93,39.82,,,5.98,,,883.78,0.002165,30.91,3,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2025-04-24,,,,2.32,,,70.43,351.35,,,8.1,,11.2,,,80.85,4,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102561,2025-11-18,,,,,,,105.5,775.32,,,,,12.2,,,105.5,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0
10102577,2024-02-07,,,,0.81953,0.942348,1.68205,37.43956,323.13236,,,,,5.8,626.45,0.002037,40.883488,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0
10102577,2024-09-28,,,,0.402056,0.562382,0.945834,50.96741,529.61659,,,,,8.4,773.7,0.00139,52.9037,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0
10102577,2025-05-06,,,,0.513487,0.938456,1.47421,75.61697,621.50342,,,,,9.1,428.16,0.001341,78.53324,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0
10102577,2026-01-20,,,,0.353399,0.570343,1.00635,62.85453,437.31319,,,,,4.7,721.54,0.004559,64.78607,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0
10102978,2023-09-05,,,,,,,5.16,75.56,,,,,3.0,6.32,0.037034,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2023-09-06,,,,,,,5.21,231.12,,,,,5.1,7.78,0.035012,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2023-09-07,,,,,,,5.02,98.57,,,,,6.5,10.49,0.028208,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2023-09-12,,,,,,,7.43,77.21,,,,,4.4,10.03,0.033057,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2023-10-05,,,,,,,9.814,103.807,,,,,3.1,20.51,0.027078,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2024-02-29,,,,,,,71.39,625.01,,,4.23,,3.3,74.27,0.011438,,3,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2024-08-29,,,,,,,85.3,166.4,,,11.2,,3.3,115.24,0.009138,,3,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2025-02-11,,,,,,,37.5,128.8,,,,,3.1,179.04,0.004605,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2025-08-20,,,,,,,46.8,242.3,,,,,3.0,306.23,0.003028,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10102978,2026-02-09,,,,,,,94.6,348.5,,,3.7,,3.0,764.41,0.001508,,3,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5
10103025,2023-12-01,,,,,,,,123.54,,,,47.48,7.8,156.36,0.003798,,1,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2024-01-06,,,,,,,7.37,87.84,,,,,4.1,,,,2,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2024-01-07,,,,,,,8.53,97.51,,,,,3.6,,,,2,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2024-01-08,,,,,,,10.74,132.26,,,,,4.1,260.73,0.00165,,2,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2024-01-12,,,,,,,16.89,198.51,,,8.4,,,,,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2024-02-20,,,,,,,38.39,257.64,,,2234.39,,4.1,312.03,0.002128,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2024-08-08,,,,,,,157.5,271.3,,,27.5,,3.8,62.38,0.006182,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2024-09-12,,,,,,,118.1,199.3,,,22.4,,3.5,577.05,0.001433,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2025-05-02,,,,,,,,266.7,,,,,5.2,416.95,0.001433,,1,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103025,2025-11-05,,,,,,,92.0,360.1,,,5.9,,3.5,200.3,0.00372,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5
10103039,2023-09-13,,,,,,,4.93,79.89,,,,,6.1,,,4.93,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10103039,2023-09-14,,,,,,,6.07,108.1,,,,,5.7,,,6.07,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10103039,2023-09-15,,,,,,,6.33,127.33,,,,,7.5,,,6.33,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10103039,2023-09-19,,,,,,,9.63,128.52,,,,,5.9,,,9.63,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10103039,2024-10-22,,,,,,,23.84,40.45,,,8.16,,8.1,,,32.0,3,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0
10103067,2023-12-18,,,,,,,,,,,,,6.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5
10103067,2023-12-27,,,,,,,,,,,,46.0,5.3,213.07,0.004501,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5
10103067,2024-01-17,,,,,,,3.412,88.539,,,,,3.7,179.73,0.002163,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5
10103067,2024-09-11,,,0.116307,0.243031,,1.00144,28.9034,363.95808,,,6.79225,,7.1,346.18,0.003862,37.13808,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5
10103067,2025-04-23,,,0.109208,0.710676,0.377854,1.66385,123.73461,752.37934,,,16.58536,,4.0,156.97,0.006439,310.0827,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5
10103067,2025-12-30,,,,0.51133,0.334464,1.40675,108.11486,575.96689,,,12.49058,,5.4,392.43,0.003589,122.82372,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5
10103299,2023-10-20,0.0215,,,,,,,,,,,46.45,6.2,68.22,0.012665,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5
10103299,2023-11-10,,,,0.207406,,0.537959,1.82205,54.27054,,,,,4.1,208.85,0.00475,2.56622,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5
10103299,2023-11-12,,,,0.233189,,0.4348,2.01797,53.83487,,,,,6.3,344.39,0.003352,2.70299,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5
10103299,2025-07-22,,,,0.191653,0.194902,0.954127,59.85109,369.48264,,,,,4.2,770.52,0.001114,61.1246,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5
10103299,2025-12-23,,,,0.388899,0.317892,1.79226,149.08026,549.99011,,,6.16775,,6.0,472.38,0.002309,157.76159,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5
10103301,2024-01-23,,,,,,,,,,,,47.26,21.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-01-26,,,,,,,,,,,,,5.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-02-04,,,,,,,,,,,,42.56,5.3,146.12,0.002293,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-02-22,,,,,,,9.2,272.08,,,4.19,,3.8,290.24,0.001996,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-02-23,,,,,,,10.27,331.36,,,4.99,,5.5,348.63,0.001889,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-02-24,,,,,,,,69.79,,,,,4.6,237.89,0.002532,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-02-27,,,,,,,3.86,69.24,,,,,3.6,280.1,0.002315,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-03-21,,,,,,,21.53,902.8,,,,,4.6,144.38,0.004663,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2024-08-21,,,,,,,46.2,127.3,,,17.0,,4.5,231.05,0.006156,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2025-02-21,,,,,,,22.8,90.9,,,4.2,,4.0,80.78,0.010015,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103301,2025-08-21,,,,,,,68.2,365.0,,,,,3.3,407.01,0.005852,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5
10103302,2023-11-16,,,,0.190805,,0.236772,0.696661,37.97714,,,,,,,,1.0488,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5
10103302,2023-11-18,,,,0.204036,,0.253682,0.941898,21.05813,,,,,,,,1.34831,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5
10103302,2023-11-23,,,,0.226361,,0.340938,1.76539,20.12053,,,,,,,,2.40132,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5
10103302,2024-01-30,,,,0.269417,,0.67479,7.38043,163.00413,,,,,5.2,585.3,0.002389,8.324637,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5
10103302,2024-09-30,,,,0.30797,0.197329,0.803243,38.28048,308.34253,,,,,6.2,414.59,0.002797,39.6036,5,True,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5
10103302,2025-11-13,,,,13.8734,2.48435,6.41683,68.20079,436.65683,,,4.38158,,4.1,295.64,0.004211,95.30498,6,True,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5
10103303,2023-12-14,0.0202,,,0.177906,,0.535327,2.83594,104.17192,,,,43.0,4.6,433.46,0.002217,3.54462,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5
10103303,2023-12-16,0.0238,,,0.158806,,0.56559,3.43346,102.77263,,,,43.73,4.7,630.98,0.001614,4.21155,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5
10103303,2024-07-04,0.0199,,,0.0719936,,0.324608,23.10663,122.54056,,,,43.31,5.4,516.27,0.00207,23.4772,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5
10103303,2024-12-21,,,,0.221876,0.233472,0.915576,66.70936,421.2981,,,6.78319,,6.6,632.58,0.001924,74.8694,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5
10103303,2025-07-19,,,,0.173789,0.237633,0.826155,58.34664,417.99367,,,,,7.4,402.17,0.002545,59.55258,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5
10103303,2026-01-30,0.0356,,,0.346178,0.361542,1.75477,136.64738,574.33221,,,5.10628,43.97,7.3,333.54,0.002296,144.11955,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5
10103304,2025-01-09,,,,,,,,,,,,,16.0,1180.0,0.001283,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103304,2025-01-20,,,,,,,,,,,,,9.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103304,2025-04-03,,,,,,,,44.59,,,14.66,,,,,14.66,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103304,2025-04-04,,,,,,,,55.37,,,17.07,,,,,17.07,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103304,2025-04-05,,,,,,,,60.83,,,20.15,,11.3,597.59,0.005513,20.15,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103304,2025-04-09,,,,,,,,40.42,,,15.3,,,,,15.3,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103304,2025-05-03,,,,,,,7.12,54.65,,,18.37,,43.5,,,25.49,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103304,2025-12-08,,,,,,,34.65,206.36,,,17.06,,11.0,59.95,0.026679,51.71,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5
10103404,2023-10-30,,,,,,,17.36,306.17,,,,,5.7,186.48,0.003092,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2023-10-31,,,,,,,17.04,293.57,,,,,7.5,233.39,0.002768,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2023-11-01,,,,,,,25.71,309.01,,,4.87,,5.2,267.22,0.002787,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2023-11-05,,,,,,,11.87,151.84,,,,,3.9,165.49,0.00331,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2023-11-29,,,,,,,23.295,178.359,,,,,3.3,207.45,0.003064,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2024-01-25,,,,,,,65.3,290.79,,,7.87,,3.5,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2024-04-29,,,,,,,25.2,338.4,,,21.2,,4.1,630.72,0.001252,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2025-01-01,,,,,,,57.1,221.9,,,3.1,,3.9,349.74,0.001659,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2025-08-23,,,,,,,134.6,548.7,,,1.8,,3.0,360.65,0.00207,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103404,2026-02-16,,,,,,,147.4,586.8,,,5.7,,3.0,629.51,0.000862,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0
10103460,2023-11-20,,,3.03,,,,31.31,1122.46,,,,,2.7,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0
10103460,2023-11-21,,,,,,,6.199,87.819,,,4.911,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0
10103460,2024-01-19,,,,,,,12.2,135.11,,,,,3.3,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0
10103460,2024-04-22,,,,,,,72.56,806.12,,,52.68,,4.3,905.27,0.00062,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0
10103460,2024-10-23,,,,,,,42.2,217.2,,,9.2,,3.6,809.75,0.000908,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0
10103460,2025-04-17,0.08,,,,,,70.1,416.5,,,7.9,,3.7,667.96,0.001042,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0
10103460,2025-10-15,,,,,,,9.1,266.2,,,,,3.6,415.82,0.001236,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0
10103801,2023-11-20,0.017,,,,,,,,,,,42.41,5.1,375.01,0.004397,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0
10103801,2023-12-07,0.015,,,0.224621,,0.391042,4.38335,54.51473,,,,47.84,4.8,134.7,0.005966,5.00385,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0
10103801,2023-12-09,0.031,,,0.89706,,0.410144,3.24423,93.5909,,,,38.62,5.0,56.06,0.010213,3.87707,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0
10103801,2024-06-06,0.0176,,,0.122238,,0.373281,24.97324,178.27591,,,,43.58,5.7,227.83,0.003714,25.44191,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0
10103801,2024-12-21,0.0057,,,0.458043,0.244366,0.814926,57.22361,316.70716,,,10.0145,45.05,5.3,622.74,0.002092,68.7376,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0
10103801,2025-07-19,0.0278,,,0.386079,0.242823,0.975947,53.87275,510.87121,,,,46.37,5.4,205.88,0.003898,55.49377,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0
10103801,2025-12-05,,,,0.78049,0.309422,1.61703,134.43494,623.33099,,,10.21072,,6.9,328.17,0.001854,147.4151,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0
10103802,2024-09-30,,,,,,,,,,,,,12.5,,,,0,False,False,False,TEST,PTR31.5MVA,,,,2022-10-14,0,31.5 MVA,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,31.5
10103875,2023-11-29,,,,,,,3.66,69.37,,,,,,,,3.66,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2023-11-30,,,,,,,4.14,77.87,,,,,9.1,,,4.14,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2023-12-01,,,,,,,5.93,76.71,,,,,,,,5.93,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2023-12-07,,,,,,,6.99,159.82,,,,,,,,6.99,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2023-12-29,,,,,,,8.57,67.19,,,,,9.7,,,8.57,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2024-03-23,,,,,,,23.54,209.3,,,6.13,,11.9,,,29.67,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2024-06-21,,,,,,,25.34,61.16,,,6.58,,9.5,7880.0,0.000317,31.92,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2024-12-27,,,,,,,,,,,,,11.3,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2025-05-27,,,,,,,51.94,339.65,,,9.43,,9.6,,,61.37,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10103875,2025-11-13,,,,,,,105.4,383.46,,,6.4,,9.9,,,111.8,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0
10104156,2023-11-29,,,0.375251,1.35455,,0.695747,3.04259,33.59331,,,,,6.5,63.21,0.010511,5.39484,5,True,False,True,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5
10104156,2023-12-01,,,,0.155758,,0.360271,3.37288,36.68993,,,,,9.5,199.59,0.004581,3.8225,4,False,False,False,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5
10104156,2024-05-15,,,,0.113938,,0.815278,22.08149,157.04294,,,,,6.7,316.19,0.003105,22.99885,4,False,False,False,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5
10104156,2024-12-27,,,,0.963978,0.265157,1.12964,69.41005,358.34018,,,10.37637,,13.8,353.51,0.004018,82.11057,6,True,False,False,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5
10104156,2025-08-21,,,0.124952,0.381076,0.248867,1.03672,86.5715,422.25281,,,9.62581,,7.3,240.19,0.003602,98.04909,7,True,True,True,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5
10104317,2024-01-09,,,,,,,,,,,,,10.6,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5
10104317,2024-01-10,,,,,,,,,,,,,6.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5
10104317,2024-01-11,,,,,,,,,,,,,6.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5
10104317,2024-02-01,,,,0.235454,,0.447583,4.70488,51.6952,,,,,,,,5.41134,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5
10104317,2024-10-29,,,,0.200959,0.19748,1.05411,37.79271,194.63893,,,17.0715,,7.4,18.62,0.049792,56.3185,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5
10104317,2025-01-22,,,,0.168031,0.190104,0.823937,25.13277,221.29456,,,7.37326,,7.9,5.59,0.120577,33.65365,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5
10104317,2025-11-13,,,,0.172493,0.294203,1.24451,53.84038,323.84604,,,10.51125,,5.9,9.0,0.076942,66.05498,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5
10104341,2023-12-11,,,,,1.98,10.96,422.73,4473.45,,,5.82,,7.9,,,441.49,5,True,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0
10104341,2024-08-16,,,,,1.56,11.14,286.31,541.3,,,7.37,,8.7,,,306.38,5,True,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0
10104341,2025-03-20,,,,,0.07,3.82,83.94,190.73,,,,,7.3,,,87.83,4,False,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0
10104341,2025-12-03,,,,0.68,1.74,13.38,499.34,4292.07,,,6.98,,8.3,3960.0,0.000248,522.12,6,True,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0
10104342,2023-12-11,,,,,0.59,5.0,262.76,2546.83,,,,,9.4,146.0,0.008579,268.35,4,False,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0
10104342,2024-08-16,,,,,0.16,5.28,177.13,325.34,,,,,8.9,,,182.57,4,False,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0
10104342,2025-03-20,,,,,1.49,10.21,186.9,383.31,,,6.36,,6.2,1710.0,0.000581,204.96,5,True,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0
10104342,2025-12-03,,,,,0.31,6.86,267.24,2388.4,,,,,9.0,,,274.41,4,False,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0
10104476,2024-08-16,,,,,,,27.48,24.33,,,15.48,,,,,42.96,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5
10104476,2024-10-04,,,,,,,21.74,15.85,,,14.42,,12.0,516.57,0.006067,36.16,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5
10104476,2025-01-27,,,,,,,30.76,40.41,,,13.65,,10.8,164.66,0.01186,44.41,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5
10104476,2025-05-13,,,,,,,88.74,213.9,,,15.14,,10.9,372.01,0.006313,103.88,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5
