Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10104476,2025-12-20,,,,,,,146.34,527.63,,,9.48,,11.2,344.54,0.006127,155.82,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5
10104477,2024-02-16,,,,,,,,,,,,44.42,7.3,2330.0,0.001252,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2024-02-28,,,,,,,,13.77,,,,,10.3,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2024-02-29,,,,,,,,49.09,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2024-03-01,,,,,,,,128.71,,,,,9.7,818.1,0.001966,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2024-03-07,,,,,,,,98.06,,,,,11.1,,,5.37,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2024-03-29,,,,,,,11.98,81.08,,,11.23,,13.8,1060.0,0.0044778,23.21,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2024-10-02,,,,,,,32.1,22.97,,,27.99,,12.6,100.0,0.018602,60.1,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2025-05-06,,,,,,,52.92,153.72,,,15.27,,7.5,37.1,0.031684,68.19,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104477,2025-11-28,,,,0.26,,,80.42,253.0,,,12.47,,9.5,14.73,0.056744,93.15,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5
10104478,2024-02-08,0.01,,,,,,,,,,,38.52,3.8,133.05,0.003944,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2024-04-04,,,,,,,11.39,421.55,,,19.62,,4.0,550.18,0.002075,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2024-04-05,,,,,,,14.75,556.16,,,12.59,,5.4,774.29,0.001349,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2024-04-06,,,,,,,15.23,566.3,,,12.08,,4.5,752.35,0.001341,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2024-04-11,,,,,,,7.56,422.5,,,18.69,,3.6,234.64,0.002946,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2024-05-06,,,,,,,19.0,264.6,,,25.1,,4.1,1320.0,0.001237,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2024-08-21,,,,,,,39.9,144.1,,,24.9,,5.7,339.26,0.004806,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2024-11-07,,,,,,,25.1,117.7,,,8.0,,4.9,446.21,0.00365,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2025-05-12,,,,,,,22.0,71.2,,,4.7,,6.4,173.08,0.005797,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104478,2025-12-11,,,,,,,55.2,228.3,,,7.5,,3.0,176.75,0.008282,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5
10104479,2024-02-12,,,,,,,,,,,,,5.4,111.66,0.004835,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5
10104479,2024-03-21,,,,,,,14.43,745.75,,,26.44,,4.6,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5
10104479,2024-03-22,,,,,,,14.89,668.42,,,16.29,,4.0,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5
10104479,2024-03-23,,,,,,,16.8,715.07,,,34.77,,3.1,258.71,0.003422,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5
10104479,2024-11-20,,,,,,,26.4,119.0,,,30.5,,5.4,173.97,0.005856,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5
10104479,2025-08-21,,,,,,,53.6,323.8,,,,,9.45,228.31,0.005267,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5
10104479,2026-01-07,0.0596,,,,,,46.0,222.7,,,3.4,43.17,5.1,170.34,0.006316,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5
10104868,2024-03-09,,,,0.130876,,0.760349,92.29233,320.66923,,,,,6.1,124.61,0.023624,93.16837,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5
10104868,2024-12-09,,,,0.219209,,0.850553,62.8002,197.88734,,,3.75103,,7.2,262.75,0.011036,67.62921,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5
10104868,2025-08-21,,,,0.163953,,0.772705,62.50852,242.77407,,,,,8.0,299.86,0.00844,63.40563,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5
10104868,2026-02-20,,,,0.252553,0.252591,1.21522,82.00755,267.75941,,,,,6.9,324.71,0.0079,83.78339,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5
10104870,2024-01-16,,,,,,,,59.15,,,,,7.699999999999999,393.57,0.000623,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0
10104870,2024-01-18,,,,,,,5.88,98.36,,,,,9.950000000000001,307.56,0.00082,,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0
10104870,2024-02-19,,,,0.184627,,0.569383,19.58675,189.05637,,,,,14.2,1330.0,0.000804,20.34466,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0
10104870,2024-02-26,,,,,,,,,,,,,16.3,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0
10104870,2024-09-27,,,,0.157563,,0.538676,35.80613,434.41879,,,,,12.549999999999999,1330.0,0.000747,36.48346,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0
10104870,2026-01-06,,,,0.304761,0.385352,1.69213,141.03501,952.0434,,,8.1134,,16.5,912.36,0.001878,151.52962,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0
10104870,2026-02-18,,,,,,,,,,,,,22.4,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0
10104871,2024-07-09,,,,,,,,,,,,,6.9,1890.0,0.00084,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0
10104871,2024-08-08,,,,,,,36.3,184.2,,,6.9,,3.2,206.38,0.002599,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0
10104871,2025-02-28,,,,0.637071,0.331235,1.21612,52.21716,573.17551,,,,,8.3,965.68,0.000958,54.34464,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0
10104871,2025-10-27,,,,0.154501,0.178339,0.724021,46.21385,512.27065,,,0.978028,,5.3,854.01,0.00117,48.24147,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0
10105039,2024-02-06,,,,,,,,,,,,43.87,23.0,,0.001068,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2024-02-22,,,,,,,3.35,36.1,,,,,,,,3.35,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2024-02-23,,,,,,,4.56,58.58,,,,,,,,4.56,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2024-02-24,,,,,,,4.55,40.92,,,,,,,,4.55,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2024-03-01,,,,,,,6.29,26.32,,,,,,,,6.29,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2024-03-29,,,,,,,12.15,54.01,,,7.14,,,,,19.29,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2024-05-02,,,,,,,19.33,67.69,,,11.22,,,,,30.55,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2024-10-03,,,,,,,52.84,38.35,,,23.99,,9.9,,0.021521,76.83,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2025-05-06,,,,,,,112.67,254.14,,,13.32,,8.6,66.68,0.019971,125.99,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2025-11-11,,,,,,,116.31,192.39,,,9.52,,15.1,32.39,0.029219,125.83,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105039,2025-11-30,,,,,,,,,,,,,,41.22,0.025602,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5
10105050,2025-01-03,,,0.13689,,,0.430034,20.34336,224.12985,,,,,5.5,50.82,0.025878,20.88109,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S-87537,2023.0,2024-09-04,132,31.5,0.0,SS-132KV-VKTA,VENKATAGIRI .KOTA-132/33KV-SUBSTATION,1.566050650239562,31.5
10105050,2025-05-06,,,0.195304,0.17867,,0.716867,42.15744,356.29893,,,6.06193,,6.8,21.56,0.050179,49.38697,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S-87537,2023.0,2024-09-04,132,31.5,0.0,SS-132KV-VKTA,VENKATAGIRI .KOTA-132/33KV-SUBSTATION,1.566050650239562,31.5
10105050,2025-11-26,,,0.226964,0.360054,0.226493,1.37536,124.6994,530.9247,,,16.61122,,9.3,5.77,0.143194,143.16264,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S-87537,2023.0,2024-09-04,132,31.5,0.0,SS-132KV-VKTA,VENKATAGIRI .KOTA-132/33KV-SUBSTATION,1.566050650239562,31.5
10105054,2024-05-03,,,,,,,9.53483,62.09595,,,,,,,,9.53483,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87538,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0
10105054,2024-12-11,,,,,,0.408913,13.49605,200.25924,,,0.817708,,9.1,9.22,0.086765,14.74132,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87538,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0
10105054,2025-09-10,,,,0.593711,0.262053,0.508938,9.82611,205.21306,,,,,13.7,28.13,0.043294,11.09513,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87538,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0
10105060,2024-09-10,,,,,,,,,,,,,9.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105060,2024-12-03,,,,,,,,,,,,,10.1,104.43,0.015316,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105060,2024-12-09,,,,,,,,,,,,,8.1,51.86,0.017125,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105060,2024-12-28,0.0069,,,,,0.239357,2.68471,158.42182,,,0.634398,47.5,7.0,142.18,0.013412,3.55138,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105060,2024-12-30,0.0067,,,,,0.315971,6.89071,130.54652,,,0.547657,46.75,10.8,250.0,0.00855,7.71299,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105060,2025-01-03,0.0068,,0.0233378,0.0728397,,0.175028,11.37801,94.95154,,,0.736486,,9.3,249.83,0.00786,12.3857,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105060,2025-07-09,,,0.14402,0.258094,,0.715578,38.52901,258.75508,,,9.35642,,8.6,208.42,0.008182,48.97342,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105060,2026-01-17,,,,0.174164,,0.620794,38.34538,225.49306,,,4.26468,,6.5,12.59,0.065428,43.3842,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5
10105504,2024-10-08,0.0178,,,0.230391,0.157238,0.76605,33.68344,323.69592,0.0,6.06026,,43.38,9.2,165.76,0.012036,34.81069,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87522,2023.0,2024-02-09,132,31.5,14600.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,2.135523613963039,31.5
10105504,2026-01-08,,,,0.350907,0.323501,1.06079,65.23058,407.49133,,,3.22085,,6.6,7.02,0.106667,70.21599,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87522,2023.0,2024-02-09,132,31.5,14600.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,2.135523613963039,31.5
10105660,2024-07-27,,,,,,,29.33,30.65,,,5.4,,8.9,1820.0,0.00139,34.73,3,False,False,False,50 MVA 132/33KV PTR - I,PTR 50MVA,M/s. ECE Industries,S-87505,2023.0,2024-01-11,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,2.21492128678987,50.0
10105660,2025-10-14,,,,,,,57.95,103.3,,,7.77,,20.3,,,65.72,3,False,False,False,50 MVA 132/33KV PTR - I,PTR 50MVA,M/s. ECE Industries,S-87505,2023.0,2024-01-11,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,2.21492128678987,50.0
10105719,2024-03-12,,,,,,,,,,,,,15.9,263.29,0.003593,,0,False,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0
10105719,2024-03-13,,,,,,,,,,,,,10.8,177.76,0.006007,,0,False,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0
10105719,2024-09-11,,,,0.47065,0.597093,3.58841,26.06739,463.88084,,,48.84553,,10.7,320.87,0.003288,79.49782,6,True,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0
10105719,2025-04-19,,,,0.447003,0.752471,1.53784,19.97911,461.25464,,,16.32373,,10.1,455.85,0.002322,38.98006,6,True,False,False,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0
10105719,2025-11-18,,,0.125919,0.76428,1.71938,2.91859,33.02168,659.19357,,,24.58404,,8.7,440.36,0.002021,63.07325,7,True,True,True,"15/25,220/11 KV PTR-I",PTR 25MVA,Vijai Electricals,90124B09,2012.0,2024-03-11,220,15/25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],2.0506502395619437,15.0
10105720,2024-05-04,,,,,,,12.22937,82.28148,,,,,8.7,415.07,0.002433,12.22937,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5
10105720,2024-05-09,,,,,,,10.31156,115.07058,,,,,7.1,191.07,0.004474,10.31156,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5
10105720,2025-04-05,,,,0.155898,0.197275,,60.86341,295.07472,,,2.95932,,7.3,9.2,0.093538,64.2058,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5
10105720,2025-12-15,,,,0.279187,0.299771,1.39292,140.80429,471.25611,,,6.73886,,4.2,6.78,0.117509,149.51554,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE MAKE,S- 87635,2024.0,2024-05-02,132,31.5,14600.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,1.9082819986310746,31.5
10105721,2023-04-04,,,,,,,,,,,,,9.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105721,2024-04-01,,,,,,,,,,,,,15.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105721,2024-04-03,,,,,,,,,,,,,16.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105721,2024-04-10,,,,,,,,,,,,,9.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105721,2024-04-12,,,,,,,,,,,,,15.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105721,2024-04-13,,,,,,,,,,,,,9.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105721,2025-06-27,0.0396,,,0.641087,0.481629,0.670976,11.67062,309.23621,,,,43.1,4.4,2.71,0.226191,13.47623,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105721,2026-02-24,0.0338,,,0.812801,0.636964,1.73768,69.71782,378.20751,,,5.42169,39.75,9.2,2.34,0.250999,78.31781,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87643,2024.0,,132,31.5,14600.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,,31.5
10105722,2024-06-15,,,,,,,6.6,19.0,,,5.0,,5.0,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105722,2024-06-16,,,,,,,4.0,27.0,,,4.7,,6.6,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105722,2024-06-17,,,,,,,6.4,19.0,,,6.2,,4.4,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105722,2024-06-21,,,,,,,2.4,9.1,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105722,2024-07-22,,,,,,,21.4,158.0,,,10.0,,10.6,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105722,2025-04-25,,,,,,,37.2,1423.4,,,3.8,,5.6,146.4,0.004813,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105722,2025-06-02,,,,,,,,,,,,,11.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105722,2025-12-19,,,,,,,44.6,240.9,,,3.0,,3.4,389.08,0.004673,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87644,2024.0,2024-06-14,132,31.5,16900.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,1.7905544147843941,31.5
10105723,2024-05-03,,,,,,,,,,,,,10.0,437.39,0.006423,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2024-05-07,,,,,,,,6.72,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2024-05-08,,,,,,,,11.42,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2024-05-09,,,,,,,,13.07,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2024-05-10,,,,,,,,14.99,,,,,11.7,991.63,0.002363,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2024-05-14,,,,,,,4.95,20.92,,,,,10.1,,,4.95,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2024-06-07,,,,,,,5.51,10.92,,,,,11.4,,,5.51,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2024-12-27,,,,,,,20.42,43.59,,,12.58,,12.1,,,33.0,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2025-07-08,,,,,,,83.8,272.17,,,25.38,,10.7,,,109.18,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105723,2025-12-23,,,,,,,81.75,411.48,,,13.35,43.11,12.0,28.61,0.029249,95.1,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87645,2024.0,,0,31.5,14600.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,31.5
10105839,2024-05-07,,,,0.13502,,0.129988,3.88893,97.73781,,,,,13.3,350.69,0.003408,4.06595,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5
10105839,2024-05-08,,,,0.180303,,0.132819,7.01582,62.65736,,,,,10.3,472.92,0.003444,7.374,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5
10105839,2024-05-09,,,,0.155247,,,7.85616,54.55224,,,,,10.3,511.58,0.003152,8.011407,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5
10105839,2024-11-18,,,,0.192141,0.18787,1.75489,23.31475,199.35222,,,13.44121,,5.7,17.2,0.048922,38.83258,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5
10105839,2025-06-05,,,,0.142663,0.234491,1.90185,42.48167,209.70294,,,19.11969,,9.2,23.62,0.047674,63.88036,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5
10105839,2025-12-10,,,,0.244614,0.26885,4.44744,105.20992,440.26084,,,30.55523,,6.1,7.6,0.084512,140.73461,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87636,2024.0,2024-05-06,132,31.5 MVA,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,1.8973305954825461,31.5
10105846,2024-11-06,,,,0.0941702,,0.681405,15.93763,143.50213,,,,,9.2,20.87,0.031312,16.70308,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5
10105846,2024-11-12,0.0205,,,,,0.250789,13.64389,196.47884,,,,41.4,5.3,21.63,0.037058,13.92585,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5
10105846,2025-08-03,,,,0.112758,,0.659862,63.67629,319.40207,,,5.67539,,3.1,27.03,0.034698,70.12346,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5
10105846,2026-02-18,,,,0.163819,,0.678426,72.30489,205.52476,,,6.08987,,10.2,9.12,0.074585,79.23372,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87637,2024.0,2024-11-05,132,31.5,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3963039014373717,31.5
10106060,2024-07-02,0.0251,,0.421699,1.29521,0.184385,0.806821,48.96972,1095.23786,100.48095,107.24801,,20.29,37.5,56.35,0.006417,51.63445,6,True,False,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106060,2024-09-20,,,1.18967,3.15024,0.306109,1.5554,32.86137,1741.95841,0.0,0.0,,21.9,39.1,46.92,,39.04159,6,True,False,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106060,2025-06-12,0.0179,,6.70745,3.95047,0.455691,1.32157,65.74539,2204.01834,,,,21.33,44.1,55.06,0.007175,78.1949,6,True,False,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106060,2026-02-07,0.0852,,15.10283,5.93734,1.75829,1.40489,31.87652,1833.02031,,,1.58119,22.03,33.7,53.79,0.006069,57.67534,7,True,True,True,"132/33KV, 10/16MVA PTR-1",PTR 16MVA,NGEF,2800049623,1986.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106061,2024-07-02,0.0174,,0.410613,0.367076,,0.485505,20.12666,414.90676,0.0,0.0,,34.37,16.7,280.74,0.002827,21.34058,5,True,False,True,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106061,2024-09-20,,,,,,,,,,,,,15.2,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106061,2025-06-12,0.0069,,1.82054,0.952845,,0.630696,36.45505,815.65191,,,,33.84,23.9,178.92,0.003785,39.88423,5,True,False,True,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106061,2026-02-07,0.0472,,4.3137,1.67009,0.307381,0.870065,18.01392,632.16558,,,,33.94,11.0,210.06,0.003081,25.1534,6,True,False,True,"132/33KV, 10/16MVA PTR-2",PTR 16MVA,NGEF,2800051786,1991.0,2022-10-14,132,16,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,16.0
10106940,2024-08-07,,,,,,,15.0,61.9,,,7.9,,4.4,226.68,0.003269,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5
10106940,2024-08-08,,,,,,,16.4,79.6,,,3.4,,4.8,240.72,0.003099,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5
10106940,2024-08-09,,,,,,,12.6,70.4,,,9.5,,5.1,265.67,0.003065,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5
10106940,2024-08-13,,,,,,,15.3,61.7,,,4.7,,4.5,266.5,0.002939,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5
10106940,2025-06-03,,,,,,,,153.2,,,15.6,,3.9,287.3,0.003859,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5
10106940,2026-03-10,,,,,,,40.2,213.8,,,15.9,,11.799999999999999,349.73,0.004942,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87639,2024.0,2024-08-05,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,1.648186173853525,31.5
10107033,2024-07-06,,,,,,,,5.63,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2024-07-07,,,,,,,,6.7,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2024-07-08,,,,,,,,8.7,,,,,15.1,936.58,0.002799,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2024-07-12,,,,,,,4.79,14.2,,,,,,,,4.79,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2024-08-06,,,,,,,8.64,17.85,,,8.57,,,,,17.21,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2024-10-09,,,,,,,15.29,24.07,,,18.27,,11.5,665.99,0.003304,33.56,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2025-03-04,,,,,,,12.77,17.93,,,10.09,,11.4,,,22.86,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2025-08-25,,,,,,,74.71,216.83,,,21.05,,12.9,,,95.76,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107033,2025-12-08,,,,,,,,,,,,,,83.26,0.027754,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87640,2024.0,2024-07-05,132,31.5,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,1.73305954825462,31.5
10107145,2024-05-03,,,,,,0.112269,10.97847,83.04119,,,,,,,,11.09074,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-4,PTR31.5MVA,ECE INDUSTRIES LTD,S-87536,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0
10107145,2024-12-11,,,,,,0.521605,22.5151,230.52735,,,0.982528,,7.1,16.28,0.058631,24.02507,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-4,PTR31.5MVA,ECE INDUSTRIES LTD,S-87536,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0
10107145,2025-09-10,,,,,,0.472797,12.44703,265.52462,,,,,8.3,29.79,0.049452,12.91962,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-4,PTR31.5MVA,ECE INDUSTRIES LTD,S-87536,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0
10107298,2024-05-08,,,,,,,,,,,,,37.8,,,,0,False,False,False,ICT-III OLTC R PHASE,PTR OLTC,T&R,101894,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10107299,2024-05-08,,,,,,,,,,,,,29.6,,,,0,False,False,False,ICT-III OLTC Y PHASE,PTR OLTC,T&R,101894,2016.0,,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,,315.0
10107300,2024-05-08,,,,,,,,,,,,,24.3,,,,0,False,False,False,ICT-III OLTC B PHASE,PTR OLTC,T&R,101894,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0
10107335,2024-05-26,,,,,,,,,,,,,5.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107335,2024-05-30,,,,,,0.104067,0.0867313,45.4815,,,,45.84,10.5,261.02,0.003884,0.22148,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107335,2024-06-02,,,,,,0.0919114,0.0816907,46.94776,,,,43.09,8.9,63.77,0.007484,0.2252,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107335,2024-06-07,,,,,,,0.715893,41.89843,,,,40.01,10.6,154.92,0.006341,0.70982,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107335,2024-06-09,,,,,,,1.1793,48.84997,,,,44.3,7.0,198.12,0.005584,1.1793,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107335,2024-12-17,,,,0.317855,,0.545839,27.61614,166.87471,,,8.97424,,8.3,17.42,0.05469,37.45352,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107335,2025-08-01,,,,0.801419,0.335201,2.006,108.21073,531.56449,,,21.19853,,12.6,15.23,0.080018,132.52171,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107335,2026-02-17,0.0453,,,0.428405,0.23784,0.755418,45.30969,249.76835,,,,42.25,19.7,7.45,0.093721,46.64642,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,87646,2024.0,,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,,31.5
10107336,2024-08-03,,,,,,,8.1,54.0,,,6.8,,6.5,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5
10107336,2024-08-04,,,,,,,7.2,64.4,,,5.8,,5.0,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5
10107336,2024-08-05,,,,,,,9.4,81.4,,,6.7,,5.1,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5
10107336,2024-09-17,,,,,,,15.1,63.5,,,9.1,,4.7,111.47,0.00344,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5
10107336,2025-02-21,,,,,,,28.2,121.3,,,4.4,,3.5,133.42,0.004855,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5
10107336,2025-08-25,,,,,,,,190.5,,,,,5.5,202.35,0.005937,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87638,2024.0,2024-08-02,132,31.5,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,1.6563997262149213,31.5
10107365,2024-06-14,,,,,,0.0938604,2.7339,66.3768,,,,,7.5,211.72,0.004408,2.82588,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5
10107365,2024-06-23,,,,,,0.111594,3.1664,46.4604,,,,,7.0,254.27,0.004188,3.27816,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5
10107365,2024-08-20,,,0.0,0.0,0.0,0.0,35.2,122.8,,,15.6,,5.5,256.8,0.009062,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5
10107365,2024-09-16,,,,,,2.45577,11.13881,143.33546,,,,,10.4,213.72,0.007243,13.59719,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5
10107365,2025-05-08,,,,0.141918,,0.736458,56.18703,253.22473,,,7.74112,,8.8,14.89,0.062889,64.7684,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5
10107365,2025-10-31,,,,0.139586,,0.645667,55.1282,224.06336,,,4.99039,,5.5,78.0,0.024153,60.90384,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,87647,2024.0,2024-06-12,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,1.7960301163586585,31.5
10108075,2024-08-27,,,,,,,27.36,35.51,,,17.97,,6.5,,,45.33,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0
10108075,2025-02-05,,,,,,,44.35,48.67,,,17.48,,5.0,,,61.83,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0
10108075,2025-08-25,,,,,,,90.77,349.6,,,14.68,,12.3,,,105.45,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0
10108075,2026-01-19,0.03,,,0.26,,,101.74,539.04,,,8.88,43.61,6.9,3330.0,0.000651,110.88,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-4,PTR 50MVA,ECE INDUSTRIES LTD,87502,2023.0,2024-01-04,132,50,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,2.2340862422997945,50.0
10108313,2024-06-24,0.0327,,,,,0.209977,4.19185,145.36559,,,,42.42,11.5,508.91,0.001841,4.39006,3,False,False,False,PTR-V [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-11,2024.0,2024-06-21,220,50,30000.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],1.7713894592744694,50.0
10108313,2024-06-26,0.0289,,,0.0789102,,0.176777,12.64469,123.14259,,,,42.5,13.0,651.66,0.001465,12.95164,4,False,False,False,PTR-V [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-11,2024.0,2024-06-21,220,50,30000.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],1.7713894592744694,50.0
10108313,2024-07-02,,,,0.0534162,,0.138098,11.16674,111.58816,,,,,11.9,288.93,0.00345,11.40209,4,False,False,False,PTR-V [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-11,2024.0,2024-06-21,220,50,30000.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],1.7713894592744694,50.0
10108357,2024-06-21,,,,,,,27.75,49.64,,,19.03,,9.3,,,46.78,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5
10108357,2024-07-31,,,,,,,17.06,22.98,,,14.13,,11.5,,,31.19,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5
10108357,2024-10-08,,,,,,,50.61,55.45,,,24.89,,10.0,,,75.5,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5
10108357,2025-05-05,,,,,,,51.99,214.65,,,6.98,,8.7,,,58.97,3,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5
10108357,2025-10-22,,,,0.13,,,100.17,202.05,,,10.04,,14.1,,,110.34,4,False,False,False,31.5 MVA 132/33KV PTR-3,PTR 315MVA,ECE,87520,2023.0,2024-02-02,132,31.5,14600.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,2.1546885694729636,31.5
10108493,2025-04-02,,,,,,,,,,,,,4.2,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5
10108493,2025-05-31,,,,,,,,23.4,,,,,4.7,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5
10108493,2025-06-02,,,,,,,,46.9,,,,,4.5,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5
10108493,2025-06-09,,,,,,,,,,,4.1,,4.3,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5
10108493,2025-07-08,,,,,,,,79.2,,,,,4.2,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5
10108493,2025-09-08,,,,,,,39.2,131.5,,,6.0,,4.1,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,ECE INDUSTRIES LTD,87642,2024.0,,132,31.5,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,31.5
10108494,2024-08-11,0.0635,,,,,,,24.7,,,,45.09,3.0,211.2,0.003341,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2024-08-14,0.0756,,,,,,,48.1,,,,41.38,3.7,393.74,0.002007,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2024-10-21,0.0385,,,,,,,26.8,,,,44.26,5.0,320.77,0.00351,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2024-10-26,,,,,,,,23.5,,,,,4.3,,,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2024-10-27,,,,,,,,24.6,,,,,4.9,,,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2024-10-28,0.07,,,,,,,22.8,,,,43.22,4.2,573.03,0.002126,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
