Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva
10108494,2024-11-03,,,,,,,,37.5,,,,,5.0,351.21,0.002092,,1,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2024-11-25,,,,,,,5.8,49.0,,,,,3.6,234.38,0.002159,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2025-01-23,,,,,,,5.9,31.1,,,,,4.3,193.75,0.002504,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2025-04-27,,,,,,,14.52,140.18,,,,,6.5,488.43,0.002651,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10108494,2025-10-09,,,,,,,32.4,89.4,,,,,3.5,250.94,0.006968,,2,False,False,False,"132/33KV, 31.5MVA POWER TRANSFORMER - II",PTR31.5MVA,ECE,87648,2024.0,2024-10-25,132,31.5,14600.0,SS-132KV-ULPD,ULAVAPADU-132/33KV-SUBSTATION,1.4264202600958247,31.5
10109003,2024-08-16,,,,,,,,,,,,,9.7,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0
10109003,2025-03-17,0.01,,,,,,,,,,,41.77,6.0,1040.0,0.00183,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0
10109003,2025-07-05,,,,,,,,,,,,,9.5,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0
10109003,2025-07-12,,,,,,,25.66,90.02,,,,,,,,25.66,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0
10109003,2025-07-13,,,,,,,27.02,100.47,,,6.57,,,,,33.59,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0
10109003,2025-07-14,,,,,,,31.99,131.13,,,7.49,,13.0,925.22,0.001923,39.48,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-12,2024.0,,220,50,0.0,SS-220KV-CHNR,CHINTURU-220/33KV-SUBSTATION,,50.0
10109004,2024-10-14,,,,,,,,,,,,,8.2,491.94,0.002256,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-04,PTR 50MVA,TELK,120742-13,2024.0,,0,50,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],,50.0
10109004,2024-11-20,,,,,,0.347813,9.16441,202.22587,,,,,10.5,667.67,0.0018,9.48942,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-04,PTR 50MVA,TELK,120742-13,2024.0,,0,50,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],,50.0
10109004,2024-11-21,,,,0.347715,,0.449556,11.30672,234.16944,,,,,9.9,363.74,0.002701,12.16946,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-04,PTR 50MVA,TELK,120742-13,2024.0,,0,50,0.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],,50.0
10109506,2025-05-23,,,,,,,,,,,,,17.4,349.42,0.002891,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0
10109506,2025-05-27,,,,,,,,,,,,,7.1,269.57,0.003955,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0
10109506,2025-06-02,,,,,,,,56.06575,,,,,5.1,218.17,0.014933,0.0,1,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0
10109506,2025-06-10,,,,,,,,,,,,,10.6,,,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0
10109506,2025-06-12,,,,,,,,,,,,,4.766666666666667,,,,0,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0
10109506,2025-06-21,,,,,,,1.18464,25.98109,,,,,4.7,172.43,0.022274,1.18464,2,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0
10109506,2025-06-26,,,,,,,1.48637,62.41676,,,,,5.2,312.05,0.014073,1.48637,2,False,False,False,160 MVA 220/132/11KV POWER TRANSFORMER 2,PTR-160MVA,BHEL,2057675,2024.0,,0,160,0.0,SS-220KV-PNTD,PAMPANURUTHANDA-220/132/33KV-SUBSTATION,,160.0
10109697,2024-10-01,0.0739,,,,,,,,,,,47.83,4.6,211.03,0.00426,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0
10109697,2024-11-27,0.03,,,,,,11.0,83.5,,,,45.41,3.2,301.26,0.001856,,2,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0
10109697,2025-02-17,,,,,,,10.6,69.9,,,,,7.0,,,,2,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0
10109697,2025-02-24,,,,,,,15.5,129.9,,,2.8,,8.6,,,,3,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0
10109697,2025-03-25,,,,,,,24.9,184.8,,,4.4,,12.4,246.43,0.002287,,3,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0
10109697,2025-09-29,,,,,,,63.9,702.9,,,,,5.6,151.8,0.002232,,2,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CGPISL,BH11168/01,,,400,125,48000.0,SD-TLPM-MNT-400KV,SD-TALLAYAPALEM-400KV-MAINTENANCE,,125.0
10109766,2025-01-15,,,,0.155901,,0.163609,0.241536,45.50379,,,1.0591,,6.0,479.98,0.0110208,1.620146,5,True,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0
10109766,2025-01-19,,,,,,,,,,,,,4.566666666666666,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0
10109766,2025-04-16,,,,,,,,,,,,,7.3,168.59,0.019242,,0,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0
10109766,2025-05-16,,,,0.264271,,,4.08277,88.0901,,,,,13.4,319.97,0.018191,4.38065,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0
10109766,2025-05-17,,,,0.25355,,,4.1318,125.08573,,,,,7.7,282.1,0.0155,4.38906,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0
10109766,2025-05-18,,,,0.397292,,,6.00417,97.38185,,,,,5.3,350.69,0.017272,6.40145,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0
10109766,2025-10-11,,,0.308887,0.632159,,0.523451,13.92758,146.45284,,,2.55152,,7.7,228.75,0.012611,17.94081,6,True,False,True,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,BHEL,B_2057676,2024.0,2025-05-14,0,160,0.0,SS-220KV-GORN,GORANTLA-220/132/33KV-SUBSTATION,0.8761122518822724,160.0
10109767,2025-03-04,,,,,,,,12.7,,,,45.22,3.5,232.87,0.0064600000000000005,,1,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0
10109767,2025-03-05,,,,,,,,26.133333333333336,,,,45.64666666666667,6.1000000000000005,161.15333333333334,0.009677,,1,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0
10109767,2025-03-26,,,,,,,4.0,36.0,,,,,5.0,135.19,0.009555,,2,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0
10109767,2025-04-19,,,,,,,7.3,80.4,,,,,3.8,243.73,0.007921,,2,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0
10109767,2025-08-21,,,,,,,139.5,213.8,,,,,4.0,264.17,0.005497,,2,False,False,False,220/132KV 160 MVA PTR-I,PTR-160MVA,BHEL,B_2057677,2024.0,2025-03-19,220,160,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,1.0294318959616702,160.0
10109836,2025-05-20,,,,,,,6.61959,72.969,,,,,9.2,150.94,0.013376,6.61959,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5
10109836,2025-05-22,,,,,,0.302704,8.94966,178.51359,,,,,11.9,33.39,0.023803,9.252364,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5
10109836,2025-07-15,,,,0.128578,,0.3716,27.35464,155.05787,,,4.16415,,4.9,32.74,0.027292,32.04662,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5
10109836,2026-01-21,,,,0.181135,,0.46258,33.43432,196.33084,,,3.04762,,7.3,31.57,0.03741,37.04714,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87649,2023.0,2025-05-19,132,31.5,14600.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,0.8624229979466119,31.5
10109958,2025-07-11,,,,,,,,63.9,,,,,4.3,548.26,0.001389,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0
10109958,2025-07-14,,,,,,,,66.4,,,,,5.4,723.66,0.001086,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0
10109958,2025-07-15,,,,,,,,79.2,,,,,7.2,776.58,0.000919,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0
10109958,2025-07-19,,,,,,,,115.8,,,,,6.9,285.48,0.001799,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0
10109958,2025-08-25,,,,,,,,376.2,,,,,5.3,350.04,0.00199,,1,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0
10109958,2025-12-19,,,,,,,17.2,154.1,,,4.2,,3.8,1160.0,0.000857,,3,False,False,False,500 MVA ICT-3,PTR 500MVA,Toshiba,90814A03,2024.0,2025-07-10,400,500,111000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,0.7200547570157426,500.0
10110602,2025-01-06,,,0.527155,0.351146,,0.589852,32.2855,231.30396,,,0.578138,,9.1,15.22,0.045202,34.36592,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,87641,2024.0,2024-06-21,132,31.5,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,1.7713894592744694,31.5
10110602,2025-09-10,,,1.28284,0.582143,0.287379,0.820991,17.82934,499.92411,,,,,13.0,97.81,0.017348,20.77753,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,87641,2024.0,2024-06-21,132,31.5,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,1.7713894592744694,31.5
10110772,2024-11-27,,,,,,,,7.66,,,4.96,,,,,4.96,2,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5
10110772,2024-11-28,,,,,,,,10.88,,,,,,,,0.0,1,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5
10110772,2024-11-29,,,,,,,,11.22,,,,,9.3,279.64,0.00367,0.0,1,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5
10110772,2024-12-03,,,,,,,,7.77,,,,,,,,0.0,1,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5
10110772,2024-12-27,,,,,,,5.89,42.5,,,,,9.4,,,5.89,2,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5
10110772,2025-07-04,,,,1.17,,,44.98,452.6,,,,,14.9,,,46.15,3,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5
10110772,2026-01-07,,,,1.28,,2.87,104.12,1246.09,,,,,11.8,417.32,0.002434,108.27,4,False,False,False,31.5MVA PTR- I,PTR,Toshiba,90157A03,2015.0,2024-11-26,132,31.5,0.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,1.3388090349075976,31.5
10110779,2024-11-26,,,,,,,,,,,,,32.1,,,,0,False,False,False,"170 KVAR, 1700 OHM NGR OF ASPK REACTOR",400KV FB,BHEL,605897,,2002-05-10,400,170 KVAR,1785.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,170.0
10110822,2025-03-11,,,,,,,,7.05,,,,,,,,,1,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0
10110822,2025-03-18,,,,,,,6.02,15.29,,,,,,,,6.02,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0
10110822,2025-04-08,,,,,,,20.02,108.5,,,18.62,,,,,38.64,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0
10110822,2025-04-22,,,,0.14,,,14.67,82.05,,,12.9,,14.9,,,27.71,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0
10110822,2025-06-17,,,,,,,18.69,105.66,,,14.31,,,,,33.0,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0
10110822,2025-09-22,,,,0.66,,,35.06,171.1,,,13.21,,12.5,2070.0,0.001085,48.93,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,TOSHIBA,90814A01,2024.0,2025-03-07,400,500,0.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,1.0622861054072552,500.0
10110826,2025-03-20,,,,,,,,,,,,,6.75,1900.0,0.002554,,0,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0
10110826,2025-03-25,,,,,,,,103.67,,,6.59,,,,,6.59,2,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0
10110826,2025-03-26,,,,,,,,73.31,,,7.24,,,,,7.24,2,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0
10110826,2025-03-27,,,,,,,,39.7,,,,,6.3,858.79,0.005342,,1,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0
10110826,2025-03-31,,,,,,,,43.34,,,6.49,,7.6,,,6.49,2,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0
10110826,2025-04-24,,,,0.47,,,8.96,66.45,,,7.14,,6.9,,,16.57,4,False,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0
10110826,2025-10-03,,,,3.27,0.07,3.61,10.42,53.22,,,,,8.3,,,17.37,5,True,False,False,220/132KV 160 MVA PTR II,PTR-160MVA,BHEL,2057678,,,220,160,59900.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,,160.0
10110827,2025-03-25,,,,0.77,,,,26.49,,,,,,,,27.264,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0
10110827,2025-03-26,,,,,,,,31.34,,,6.59,,,,,6.59,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0
10110827,2025-03-27,,,,,,,,32.28,,,,,7.2,582.95,0.011286,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0
10110827,2025-04-22,,,,0.261124,,0.250113,8.30411,106.37603,,,,,9.3,429.7,0.010114,8.84113,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0
10110827,2025-07-29,,,,,,0.233774,10.28456,180.01744,,,,,10.1,184.45,0.012647,10.51656,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0
10110827,2025-12-18,,,,,,0.52423,23.3917,153.27734,,,5.00777,,6.0,263.36,0.007701,28.9237,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2057679,2024.0,2025-03-24,220,160,0.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,1.0157426420260096,160.0
10111058,2025-01-02,,,,0.438486,,0.224028,5.33259,93.45366,,,0.973494,,7.8,510.83,0.002117,6.91841,5,True,False,False,500MVA 400/220/33KV ICT-4,PTR 500MVA,TOSHIBA,90814A02,,2024-12-23,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,1.264887063655031,500.0
10111058,2025-02-18,,,,0.338522,,0.504287,10.38325,189.96283,,,,,12.7,834.5,0.00142,11.24444,4,False,False,False,500MVA 400/220/33KV ICT-4,PTR 500MVA,TOSHIBA,90814A02,,2024-12-23,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,1.264887063655031,500.0
10111058,2025-10-30,,,,0.273064,,0.714878,29.53606,218.536,,,4.61463,,7.0,623.31,0.001493,35.15476,5,True,False,False,500MVA 400/220/33KV ICT-4,PTR 500MVA,TOSHIBA,90814A02,,2024-12-23,400,500,111000.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,1.264887063655031,500.0
10111486,2025-01-31,,,,,,,12.1,190.3,,,1.9,36.35,6.9,271.39,0.000907,,3,False,False,False,"33/0.415KV, 630KVA STATION TRANSFORMER",STR BAY,TCC ENERGY SOLUTIONS,TES-0023,2019.0,2025-01-25,132,0.630,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,1.1745379876796715,0.63
10111840,2025-07-17,,,,,0.457596,0.391823,2.75193,138.00475,,,,,7.1,601.48,0.001582,3.58333,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0
10111840,2025-07-18,,,,,,,1.57513,83.62988,,,,,4.8,705.0,0.001393,1.57513,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0
10111840,2025-07-22,,,,,,0.17647,4.06578,138.84445,,,,,4.2,723.82,0.001483,4.24225,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0
10111840,2025-08-21,,,,,,0.312489,9.89752,196.57812,,,2.58814,,5.9,441.23,0.00242,12.84338,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0
10111840,2026-01-08,,,,0.128425,,0.622577,15.85842,179.21,,,4.95579,,5.0,243.65,0.002701,21.59761,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057680,2024.0,2025-07-14,220,160,60.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.7091033538672142,160.0
10111884,2025-02-25,,,,0.243528,,,3.99321,103.81118,,,,,8.9,570.78,0.002283,4.19921,3,False,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0
10111884,2025-02-26,,,,0.19199,,0.190934,4.51994,92.58332,,,,,7.6,995.28,0.001563,4.89706,4,False,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0
10111884,2025-02-27,,,,0.255952,,0.197706,5.18161,94.99695,,,,,9.1,882.05,0.001625,5.61806,4,False,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0
10111884,2025-08-03,,,,0.627909,0.158028,0.581725,12.8839,202.6222,,,2.60317,,8.1,176.73,0.008035,16.81814,6,True,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0
10111884,2026-02-18,,,,0.491895,0.131749,0.472213,11.08364,104.50181,,,,,4.9,720.53,0.001836,12.14216,5,True,False,False,"160MVA, 220/132KV POWER TRANSFORMER-I",PTR-160MVA,BHEL,2057674,2024.0,2025-02-24,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.0924024640657084,160.0
10111958,2025-02-28,,,,0.145006,,,9.05221,96.23762,,,,,8.2,134.79,0.014636,9.24406,3,False,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0
10111958,2025-04-26,,,,0.0679157,,0.39067,16.98409,196.67733,,,,,24.0,19.38,0.042047,17.43452,4,False,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0
10111958,2025-07-10,,,,0.246501,0.371229,1.25115,75.42036,602.87937,,,,,8.0,4.3,0.134812,77.3485,5,True,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0
10111958,2026-01-21,,,,0.431062,0.512418,2.4261,147.35842,868.47458,,,9.04952,,8.4,32.32,0.03925,159.74967,6,True,False,False,"420KV,125 MVAR REACTOR-II",REACTOR,CG POWER & INDUSTRIAL SOLUTION,BH11168/2,2023.0,2025-02-27,400,125,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,1.0841889117043122,125.0
10112198,2025-03-14,0.0164,,,,,0.374211,8.21191,175.50768,0.0,0.0,,43.45,12.7,391.1,0.003352,8.54351,3,False,False,False,"400/220 KV,500MVA ICT-III",PTR 500MVA,TOSHIBA,90694A02,2022.0,2025-03-05,400,500,111000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,1.0677618069815196,500.0
10112198,2025-08-20,0.019,,,0.090213,,0.581135,38.7655,345.65362,,,,45.28,6.9,102.3,0.008458,39.3864,4,False,False,False,"400/220 KV,500MVA ICT-III",PTR 500MVA,TOSHIBA,90694A02,2022.0,2025-03-05,400,500,111000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,1.0677618069815196,500.0
10112198,2026-02-17,0.0369,,,0.167499,,0.712432,42.28906,391.68041,,,,42.06,6.6,265.27,0.003766,43.1378,4,False,False,False,"400/220 KV,500MVA ICT-III",PTR 500MVA,TOSHIBA,90694A02,2022.0,2025-03-05,400,500,111000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,1.0677618069815196,500.0
10112813,2025-09-08,,,,,,,,12.37,,,,,9.8,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10112813,2025-09-09,,,,,,,,18.24,,,,,8.8,676.5,0.010066,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10112813,2025-09-10,,,,,,,,22.35,,,,,11.6,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10112813,2025-09-11,,,,,,,,24.34,,,,,9.2,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10112813,2025-09-15,,,,,,,,18.02,,,,,,,,,1,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10112813,2025-10-15,,,,,,,5.18,29.13,,,6.57,,13.2,428.4,0.013325,11.75,3,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10112813,2025-11-28,,,,,,,12.24,103.66,,,5.84,,7.6,,,18.08,3,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10112813,2026-02-23,,,,,,,,,,,,,,732.08,0.006059,,0,False,False,False,220/132KV 160 MVA PTR-1,PTR-160MVA,BHEL,2057681,2024.0,2025-09-06,220,160,59900.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,0.5612594113620808,160.0
10113203,2025-08-22,,,,,,,,,,,,,7.3,734.66,0.002922,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-09-06,,,,,,,,,,,,,5.533333333333334,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-09-10,,,,,,,,29.49,,,,,,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-09-19,,,,,,,,,,,,,4.9,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-09-23,,,,,,,6.37,305.6,,,,,8.8,,,6.37,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-09-25,,,,,,,2.69,23.33,,,5.95,,7.4,1090.0,0.00145,8.64,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-09-26,,,,,,,,13.7,,,,,8.2,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-09-28,,,,,,,,11.43,,,,,12.8,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-10-03,,,,,,,5.07,35.23,,,6.65,,,,,11.72,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2025-10-21,,,,,,,6.82,58.22,,,7.28,,8.6,,,14.1,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113203,2026-01-01,,,,,,,12.36,90.65,,,,,7.3,2080.0,0.000609,12.36,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2057682,2024.0,,0,160,60000.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,,160.0
10113829,2026-01-13,,,,,,,,32.008,,,,,3.0,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0
10113829,2026-01-14,,,,,,,,29.0,,,,,4.6,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0
10113829,2026-01-20,,,,,,,,35.7,,,,,4.5,1250.0,0.001108,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0
10113829,2026-02-13,,,,,,,3.77,40.2,,,,,5.4,827.66,0.001409,,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,,2057684,,2026-01-12,220,160,59900.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,0.2108145106091718,160.0
10114137,2025-09-09,0.01,,,,,,,,,,,46.35,17.3,2710.0,0.001616,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-09-15,,,,,,,,,,,,,12.600000000000001,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-09-19,,,,,,,,,,,,,8.75,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-09-26,,,,,,,,,,,,,9.7,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-10-03,,,,,,,,,,,,,7.8,1080.0,0.002579,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-10-17,,,,,,,,,,,,,5.766666666666667,,,,0,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-11-06,,,,,,,,32.6,,,,,3.7,,,,1,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-11-07,,,,,,,,51.5,,,,,4.1,,,,1,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-11-08,,,,,,,,36.545,,,,,7.4,1850.0,0.001458,,1,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-11-14,,,0.75,,,,3.46,25.26,,,,,,,,4.21,3,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-11-17,,,,,,,2.27,53.42,,,,,8.5,,,2.27,2,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114137,2025-12-05,,,,,,,7.03,73.03,,,,,7.8,,,7.03,2,False,False,False,160 MVA 220/132/OD KV PTR-IV,PTR-160MVA,BHEL,2057683,2025.0,,220,160,59900.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,,160.0
10114490,2025-06-17,,,,,,,,72.7,,,,,12.2,,,,1,False,False,False,400KV 63MVAR REACTOR,BR BAY,BHEL,6005769,1999.0,2025-06-17,400,,39650.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,0.783025325119781,
10114625,2025-07-17,0.03,,,,,,,,,,,33.97,7.0,396.64,0.001393,,0,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,HHE,,,,132,15,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,,15.0
10114625,2025-08-07,0.04,,,,,,,86.2,,,,33.34,5.5,296.21,0.001866,,1,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,HHE,,,,132,15,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,,15.0
10114642,2025-07-08,,,,,,,,,,,,,20.8,,,,0,False,False,False,33KV/415V100KVA STATION TRANSFORMER,STR,HYDERABAD INSTRUMENT T/F,18014,2017.0,2018-03-29,132,0.1,400.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,0.1
10114765,2025-11-20,,,,,,,,,,,,,7.2,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114765,2025-11-22,,,,,,,,,,,,,6.8,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114765,2026-01-08,,,,,,,,,,,,,3.95,1800.0,0.000891,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114765,2026-01-14,,,,0.12,,,3.13,45.77,,,,,6.3,,,3.25,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114765,2026-01-15,,,,0.17,,,4.67,68.07,,,,,9.8,,,4.84,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114765,2026-01-16,,,,0.18,,,5.19,86.29,,,,,5.7,2760.0,0.001058,5.37,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114765,2026-01-21,,,,0.19,,,5.88,86.98,,,,,4.1,,,6.07,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114765,2026-02-15,,,,0.11,,,5.91,40.97,,,,,7.3,825.33,0.002069,6.02,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,B2057685,2025.0,,0,160,0.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,,160.0
10114766,2025-09-19,,,,,,,,,,,,,12.8,247.91,0.009782,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2025-09-22,,,,,,,,,,,,,12.5,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2025-09-24,,,,,,,,,,,,,9.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2025-10-31,,,,,,,,55.5,,,,,,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2025-11-01,,,,,,,,59.8,,,,,,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2025-11-02,,,,,,,,74.625,,,,,13.4,112.07,0.016706,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2025-11-06,,,,,,,,27.42,,,,,6.85,142.28,0.016506,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2025-11-30,,,,,,,3.21,47.62,,,,,9.6,69.75,0.026368,3.21,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114766,2026-02-08,,,,,,,10.0,64.6,,,,,11.7,38.61,0.032921,10.0,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87915,2025.0,2025-11-30,132,50,19100.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.32854209445585214,50.0
10114879,2025-11-04,,,0.0943497,,,0.291543,6.24111,150.10617,,,,,11.0,135.61,0.006661,6.70655,4,False,False,False,132/33KV 50MVA POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,S-87916,2025.0,2025-11-03,132,50,19100.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],0.4024640657084189,50.0
10114879,2025-11-05,,,0.126683,,,0.251915,4.87725,225.95793,,,,,7.6,122.5,0.006365,5.24292,4,False,False,False,132/33KV 50MVA POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,S-87916,2025.0,2025-11-03,132,50,19100.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],0.4024640657084189,50.0
10114879,2025-11-06,,,0.210286,0.140931,,0.262853,9.29348,112.06177,,,,,7.2,178.84,0.009045,9.93051,5,True,False,True,132/33KV 50MVA POWER TRANSFORMER-I,PTR 50MVA,ECE INDUSTRIES LTD,S-87916,2025.0,2025-11-03,132,50,19100.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],0.4024640657084189,50.0
10114880,2026-01-24,,,,,,,,34.54,,,,,9.6,467.28,0.003336,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0
10114880,2026-01-25,,,,,,,,151.87,,,,,11.0,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0
10114880,2026-01-26,,,,,,,,61.27,,,,,7.6,391.12,0.006343,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0
10114880,2026-01-31,,,,,,,,48.96,,,,,13.5,410.24,0.004527,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0
10114880,2026-03-12,,,,,,,7.34,29.72,,,,,8.6,340.88,0.005779,7.34,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-2,PTR 50MVA,ECE INDUSTRIES LTD,S-87925,2025.0,2025-01-23,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,1.1800136892539357,50.0
10114881,2025-11-03,,,,,,,2.07267,71.46939,,,,,5.5,356.71,0.005779,2.07267,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0
10114881,2025-11-05,,,,,,0.154687,1.92219,131.89285,,,,,9.4,31.2,0.018024,2.076877,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0
10114881,2025-11-10,,,,,,0.191473,2.77508,138.10879,,,,,8.6,109.45,0.010187,2.966553,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0
10114881,2026-02-26,,,,0.193308,,0.574069,15.828,204.84128,,,,,9.8,42.29,0.031905,16.595377,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-1,PTR 50MVA,ECE,S-87926,2025.0,2025-11-01,132,50,20000.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4079397672826831,50.0
10115405,2025-10-13,,,,,,,1.44767,76.30882,,,,,14.1,222.94,0.00761,1.44767,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE,S-87917,2025.0,2025-10-11,132,50,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.4654346338124572,50.0
10115405,2025-10-14,,,0.0918649,10.0929,1.27907,2.47035,2.37174,229.41821,,,,,11.9,235.23,0.005709,16.30664,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE,S-87917,2025.0,2025-10-11,132,50,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.4654346338124572,50.0
10115405,2025-10-15,,,,,,0.25498,3.97345,171.64735,,,,,12.1,248.11,0.005067,4.22686,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE,S-87917,2025.0,2025-10-11,132,50,2.0,SS-132KV-TDMR,TADIMARRI-132/33KV-SUBSTATION,0.4654346338124572,50.0
10115548,2025-11-20,,,,,,,,,,,,,6.1,565.93,0.003606,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2025-11-29,,,,,,,,,,,,,6.8,111.51,0.003906,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2025-12-20,,,,0.194929,,,2.00376,104.15718,,,,,14.2,495.59,0.00267,2.198689,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2025-12-26,,,,,,,,,,,,,19.8,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2026-01-02,,,,,,,,75.44954,,,,,9.775,219.76,0.003711,0.0,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2026-01-06,,,,,,,,135.54497,,,,,7.25,83.4,0.00667,0.0,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2026-01-09,,,,0.185992,,0.232169,1.58925,170.50319,,,,,5.9,797.21,0.001565,1.99562,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2026-01-10,,,,0.188139,,0.243956,1.85708,162.56351,,,,,6.8,1090.0,0.001153,2.27825,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2026-01-11,,,,0.203172,,0.233148,2.21249,157.55915,,,,,5.9,1270.0,0.001043,2.6618,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2026-01-17,,,,0.243458,,0.190634,3.49494,103.37865,,,,,,,,3.98216,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115548,2026-02-12,,,,0.150406,,0.236864,3.56645,131.42214,,,,,9.5,461.56,0.003503,3.90532,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER 2,PTR-160MVA,BHEL,2060701,2025.0,2026-01-08,0,160,6000.0,SS-220KV-RCLA,RACHERLA-220/132/33KV-SUBSTATION,0.22176591375770022,160.0
10115549,2026-01-03,,,,0.0808579,,,0.236651,65.63815,,,,,7.45,386.02,0.002117,0.31751,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0
10115549,2026-01-04,,,,,,,0.252229,72.03017,,,,,6.0,556.81,0.001391,0.252229,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0
10115549,2026-01-08,,,,0.137248,,0.295284,1.04241,124.64704,,,,,7.65,1120.0,0.000987,1.4877,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0
10115549,2026-01-09,,,,0.160274,,0.241402,1.251,140.46364,,,,,7.0,1580.0,0.000689,1.6055,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0
10115549,2026-01-10,,,,0.174695,,0.264161,2.68187,88.91924,,,,,7.0,1300.0,0.00088,3.09706,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0
10115549,2026-01-17,,,,0.212534,,0.230153,3.57278,90.71027,,,,,,,,4.00917,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0
10115549,2026-02-13,,,,0.120046,,0.157689,4.38279,100.5848,,,,,5.5,677.78,0.001732,4.66052,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060703,2025.0,,220,160,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,,160.0
10115551,2026-01-23,0.027,,,,,,,44.0,,,,47.155,3.875,1710.0,0.000528,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060705,2025.0,,220,160,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,,160.0
10115552,2026-03-10,0.0178,,,,,,,51.6,,,,49.69,4.3,1310.0,0.000973,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0
10115552,2026-03-13,0.0235,,,,,,,65.4,,,,47.35,5.0,1610.0,0.000519,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0
10115552,2026-03-17,0.0295,,,,,,,67.05,,,,46.71,10.98,1085.77,0.0013785,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0
10115552,2026-03-18,,,,,,,,,,,,,7.333333333333333,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0
10115552,2026-03-20,,,,,,,,,,,,,3.55,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,BHEL,2060706,2025.0,,220,160,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,,160.0
10115553,2025-12-09,,,,,,,,,,,,,20.0,3420.0,0.000257,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-07,,,,,,,,,,,,,6.25,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-12,,,,,,,,,,,,,5.4,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-20,,,,,,,,,,,,,4.633333333333334,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-21,0.008,,,,,,,44.965,,,,46.61,5.4,3120.0,0.0014575,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-24,,,,,,,,26.64,,,,,6.4,1470.0,0.001228,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-25,,,,,,,,77.86,,,,,4.7,,,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-26,,,,,,,,42.78,,,,,4.1,2010.0,0.001318,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-01-30,,,,,,,,48.68,,,,,6.4,1160.0,0.001213,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115553,2026-02-21,,,,,,,4.27,32.49,,,5.68,,5.2,2840.0,0.000684,9.95,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,BHEL,2060707,2025.0,2026-01-23,0,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,0.1806981519507187,160.0
10115580,2025-12-18,,,,0.129548,,0.191249,0.427091,86.66811,,,,,7.4,1220.0,0.000747,0.7277,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0
10115580,2025-12-19,,,,0.170349,,0.240262,0.585945,102.35802,,,,,6.9,800.21,0.00129,0.97336,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0
10115580,2025-12-20,,,,0.137202,,0.245374,0.706022,120.6702,,,,,8.7,1080.0,0.000755,1.17387,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0
10115580,2025-12-24,,,,0.169538,,0.215897,1.60727,125.54106,,,,,6.7,1340.0,0.000625,1.96557,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0
10115580,2026-02-05,,,,0.142782,,0.228689,3.61937,112.28197,,,,,7.2,157.96,0.005401,4.02165,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER -2(ECE),PTR 50MVA,ECE,S-87919,2025.0,2025-12-17,132,50,0.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,0.28199863107460643,50.0
10115591,2025-10-15,,,,,,,,,,,,,39.7,,,,0,False,False,False,"33KV/440V ,100KVA STATION TRANSFORMER",,HIT,4003,2004.0,,132,0.1,396.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,,0.1
10116193,2025-11-19,,,,0.12,,,6.27,135.24,,,,,9.149999999999999,34.114999999999995,0.030323,6.390000000000001,3,False,False,False,400KV 63MVAR BUS REACTOR,REACTOR,BHEL Ltd.,6005769,1999.0,2025-06-18,400,63,39560.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,0.7802874743326489,63.0
10116337,2026-03-17,,,,,,,,,,,,,6.6,399.57,0.001233,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER,,,S_87918,,,0,50,19100.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,,50.0
10116348,2026-03-01,,,,,,,,,,,,46.68,8.959999999999999,445.588,0.0022074,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,BHEL,2060708,2025.0,,220,160,0.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],,160.0
10116348,2026-03-05,,,,,,,,32.64429,,,,,,,,0.0,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-2,PTR-160MVA,BHEL,2060708,2025.0,,220,160,0.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],,160.0
10117213,2026-01-20,,,0.113132,2.15736,1.16697,4.29788,66.65324,656.04644,,,19.69717,,8.6,17.95,0.074891,94.05379,7,True,True,True,125MVA 400/220KV REACTOR - II,REACTOR,CGL,BH11168/3,,2025-02-14,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,1.1197809719370295,125.0
10117893,2026-02-06,0.0254,,,,,,,43.15,,,,45.625,3.9,434.32,0.001845,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5
10117893,2026-02-09,,,,,,,,59.6,,,,,4.2,470.14,0.001828,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5
10117893,2026-02-10,,,,,,,,66.6,,,,,5.2,507.95,0.001712,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5
10117893,2026-02-11,,,,,,,,57.6,,,,,5.1,534.15,0.001838,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5
10117893,2026-03-15,,,,,,,13.5,227.6,,,2.0,,7.8,108.49,0.004513,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I RT,PTR31.5MVA,TAL,,,2026-02-09,132,31.5,0.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,0.13415468856947296,31.5
10117986,2026-02-07,,,,,,0.37365,1.23971,358.96041,,,,10.56,36.8,3.14,0.073233,1.67105,3,False,False,False,132/11KV 10/16MVA PTR-III,PTR 16MVA,,HT 1308/11528,1994.0,1994-12-03,132,10/16MVA,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,31.32101300479124,10.0
